DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS ESD 2 - Separation Train 1 ,982,5732,15,1,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 1 ,983,5732,16,1,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,984,5732,17,1,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 1 ,985,5732,18,1,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 1 ,986,0,1,1,HS-0001-01A/B ,ESD Push Button from CCR/Field
CDS ESD 2 - Separation Train 1 ,987,986,0,1,S-2001-01,Separation Train n°1- Dry Mode
CDS ESD 2 - Separation Train 1 ,988,987,0,1,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2 - Separation Train 1 ,989,987,1,1,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,990,987,2,1,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,991,987,3,1,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,992,987,4,1,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,993,987,5,1,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,994,987,6,1,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,995,987,7,1,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 1 ,996,987,8,1,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2 - Separation Train 1 ,997,987,9,1,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,998,987,10,1,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,999,987,11,1,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2 - Separation Train 1 ,1000,987,12,1,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,1001,987,13,1,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 1 ,1002,987,14,1,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 1 ,1003,987,15,1,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 1 ,1004,987,16,1,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,1005,987,17,1,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 1 ,1006,987,18,1,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 2,1015,0,0,2,S-2002-02, ESD 2 from ESD 1
CDS ESD 2 - Separation Train 2,1016,1015,0,2,S-2002-01,Separation Train n°2 - Dry Mode
CDS ESD 2 - Separation Train 2,1017,1016,0,2,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2 - Separation Train 2,1018,1016,1,2,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1019,1016,2,2,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1020,1016,3,2,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1021,1016,4,2,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1022,1016,5,2,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1023,1016,6,2,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1024,1016,7,2,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,1025,1016,8,2,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,1026,1016,9,2,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,1027,1016,10,2,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,1028,1016,11,2,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2 - Separation Train 2,1029,1016,12,2,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,1030,1016,13,2,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 2,1031,1016,14,2,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 2,1032,1016,15,2,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 2,1033,1016,16,2,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,1034,1016,17,2,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 2,1035,1016,18,2,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 2,1036,0,1,2,S-2002-04,ESD from GASCO Header
CDS ESD 2 - Separation Train 2,1037,1036,0,2,S-2002-01,Separation Train n°2 - Dry Mode
CDS ESD 2 - Separation Train 2,1038,1037,0,2,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2 - Separation Train 2,1039,1037,1,2,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1040,1037,2,2,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1041,1037,3,2,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1042,1037,4,2,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1043,1037,5,2,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1044,1037,6,2,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1045,1037,7,2,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,1046,1037,8,2,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,1047,1037,9,2,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,1048,1037,10,2,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,1049,1037,11,2,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2 - Separation Train 2,1050,1037,12,2,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,1051,1037,13,2,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 2,1052,1037,14,2,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 2,1053,1037,15,2,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 2,1054,1037,16,2,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,1055,1037,17,2,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 2,1056,1037,18,2,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 2,1057,0,2,2,HS-0002-01A/B ,ESD Push Button from CCR/Field
CDS ESD 2 - Separation Train 2,1058,1057,0,2,S-2002-01,Separation Train n°2 - Dry Mode
CDS ESD 2 - Separation Train 2,1059,1058,0,2,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2 - Separation Train 2,1060,1058,1,2,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1061,1058,2,2,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1062,1058,3,2,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1063,1058,4,2,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1064,1058,5,2,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1065,1058,6,2,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,1066,1058,7,2,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,1067,1058,8,2,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,1068,1058,9,2,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,1069,1058,10,2,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,1070,1058,11,2,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2 - Separation Train 2,1071,1058,12,2,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,1072,1058,13,2,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 2,1073,1058,14,2,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 2,1074,1058,15,2,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 2,1075,1058,16,2,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,1076,1058,17,2,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 2,1077,1058,18,2,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,1167,0,0,5,S-2005-04,ESD from GASCO Header
CDS ESD 2 - Separation Train 5,1168,1167,0,5,S-2005-01,Separation Train n°5 - Dry Mode
CDS ESD 2 - Separation Train 5,1169,1168,0,5,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1170,1168,1,5,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1171,1168,2,5,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1172,1168,3,5,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1173,1168,4,5,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1174,1168,5,5,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1175,1168,6,5,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1176,1168,7,5,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,1177,1168,8,5,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,1178,1168,9,5,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1179,1168,10,5,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1180,1168,11,5,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 - Separation Train 5,1181,1168,12,5,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1182,1168,13,5,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 5,1183,1168,14,5,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1184,1168,15,5,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,1185,0,0,5,S-2005-03 ,ESD 2 from ESD 1
CDS ESD 2 - Separation Train 5,1186,1185,0,5,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS ESD 2 - Separation Train 5,1187,1186,0,5,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1188,1186,1,5,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1189,1186,2,5,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1190,1186,3,5,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1191,1186,4,5,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1192,1186,5,5,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1193,1186,6,5,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1194,1186,7,5,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,1195,1186,8,5,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,1196,1186,9,5,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1197,1186,10,5,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1198,1186,11,5,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 - Separation Train 5,1199,1186,12,5,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1200,1186,13,5,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 5,1201,1186,14,5,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1202,1186,15,5,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,1203,1186,16,5,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,1204,1186,17,5,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,1205,1186,18,5,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,1206,1186,19,5,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 - Separation Train 5,1207,1186,20,5,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 - Separation Train 5,1208,1186,21,5,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 5,1209,1186,22,5,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 5,1210,1186,23,5,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,1211,1186,24,5,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,1212,1186,25,5,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 5,1213,1186,26,5,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 5,1214,0,0,5,S-2005-04 ,ESD from GASCO Header
CDS ESD 2 - Separation Train 5,1215,1214,0,5,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS ESD 2 - Separation Train 5,1216,1215,0,5,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1217,1215,1,5,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1218,1215,2,5,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1219,1215,3,5,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1220,1215,4,5,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1221,1215,5,5,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1222,1215,6,5,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1223,1215,7,5,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,1224,1215,8,5,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,1225,1215,9,5,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1226,1215,10,5,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1227,1215,11,5,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 - Separation Train 5,1228,1215,12,5,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1229,1215,13,5,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 5,1230,1215,14,5,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1231,1215,15,5,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,1232,1215,16,5,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,1233,1215,17,5,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,1234,1215,18,5,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,1235,1215,19,5,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 - Separation Train 5,1236,1215,20,5,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 - Separation Train 5,1237,1215,21,5,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 5,1238,1215,22,5,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 5,1239,1215,23,5,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,1240,1215,24,5,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,1241,1215,25,5,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 5,1242,1215,26,5,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 5,1243,0,1,5,HS-0005-01A/B,ESD Push Button from CCR/Field
CDS ESD 2 - Separation Train 5,1244,1243,0,5,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS ESD 2 - Separation Train 5,1245,1244,0,5,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1246,1244,1,5,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1247,1244,2,5,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1248,1244,3,5,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1249,1244,4,5,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1250,1244,5,5,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1251,1244,6,5,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,1252,1244,7,5,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,1253,1244,8,5,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,1254,1244,9,5,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1255,1244,10,5,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1256,1244,11,5,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 - Separation Train 5,1257,1244,12,5,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1258,1244,13,5,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 5,1259,1244,14,5,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,1260,1244,15,5,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,1261,1244,16,5,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,1262,1244,17,5,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,1263,1244,18,5,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,1264,1244,19,5,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 - Separation Train 5,1265,1244,20,5,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 - Separation Train 5,1266,1244,21,5,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 5,1267,1244,22,5,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 5,1268,1244,23,5,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,1269,1244,24,5,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,1270,1244,25,5,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 5,1271,1244,26,5,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 1st Stage Separator V-0301,1282,1326,0,21,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 3 1st Stage Separator V-0301,1283,1326,1,21,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1284,1326,2,21,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1285,1326,3,21,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1286,1326,4,21,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1287,1326,5,21,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1288,1326,6,21,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1289,1326,7,21,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0301,1290,1326,8,21,SOV-0301-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0301,1291,0,10,21,LT-0301-02,Prod. Sep. Interface Level High High
CDS ESD 3 1st Stage Separator V-0301,1292,1291,0,21,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 3 1st Stage Separator V-0301,1293,1291,1,21,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1294,1291,2,21,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1295,1291,3,21,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1296,1291,4,21,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1297,1291,5,21,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1298,1291,6,21,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1299,1291,7,21,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0301,1300,1291,8,21,SOV-0301-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0301,1302,1291,10,21,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 3 1st Stage Separator V-0301,1303,1291,11,21,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1304,1327,1,21,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1305,1327,0,21,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1306,1327,2,21,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1307,1327,3,21,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1308,1327,4,21,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1309,1327,5,21,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0301,1310,1327,6,21,SOV-0301-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0301,1311,0,30,21,LT-0301-07,Prod. Sep. Oil Level Low Low
CDS ESD 3 1st Stage Separator V-0301,1312,1311,0,21,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 3 1st Stage Separator V-0301,1313,1311,1,21,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1314,1311,2,21,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1315,1311,3,21,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1316,1311,4,21,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1317,1311,5,21,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1318,1311,6,21,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1319,1311,7,21,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0301,1320,1311,8,21,SOV-0301-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0301,1321,0,40,21,LT-0301-03/04/05,Prod. Sep. Interface Level Low Low
CDS ESD 3 1st Stage Separator V-0301,1322,1321,0,21,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 3 1st Stage Separator V-0301,1323,1321,1,21,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1324,1321,2,21,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1325,1321,3,21,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 3 1st Stage Separator V-0301,1326,0,0,21,PT-0301-03,Prod. Sep. Pressure High High
CDS ESD 3 1st Stage Separator V-0301,1327,0,24,21,LT-0301-06,Prod. Sep. Oil Level High High
CDS ESD 3 1st Stage Separator V-0302,1328,1372,0,22,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302  
CDS ESD 3 1st Stage Separator V-0302,1329,1372,1,22,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1330,1372,2,22,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1331,1372,3,22,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1332,1372,4,22,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1333,1372,5,22,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1334,1372,6,22,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1335,1372,7,22,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0302,1336,1372,8,22,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0302,1337,0,10,22,LT-0302-02,Prod. Sep. Interface Level High High
CDS ESD 3 1st Stage Separator V-0302,1338,1337,0,22,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302  
CDS ESD 3 1st Stage Separator V-0302,1339,1337,1,22,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1340,1337,2,22,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1341,1337,3,22,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1342,1337,4,22,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1343,1337,5,22,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1344,1337,6,22,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1345,1337,7,22,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0302,1346,1337,8,22,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0302,1347,0,20,22,LT-0302-06,Prod. Sep. Oil Level High High
CDS ESD 3 1st Stage Separator V-0302,1348,1347,0,22,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302  
CDS ESD 3 1st Stage Separator V-0302,1349,1347,1,22,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1350,1347,2,22,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1351,1347,3,22,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1352,1347,4,22,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1353,1347,5,22,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1354,1347,6,22,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1355,1347,7,22,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0302,1356,1347,8,22,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0302,1357,0,30,22,LT-0302-07,Prod. Sep. Oil Level Low Low
CDS ESD 3 1st Stage Separator V-0302,1358,1357,0,22,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302  
CDS ESD 3 1st Stage Separator V-0302,1359,1357,1,22,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1360,1357,2,22,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1361,1357,3,22,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1362,1357,4,22,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1363,1357,5,22,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1364,1357,6,22,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1365,1357,7,22,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0302,1366,1357,8,22,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0302,1367,0,40,22,LT-0302-03/04/05,Prod. Sep. Interface Level Low Low
CDS ESD 3 1st Stage Separator V-0302,1368,1367,0,22,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302  
CDS ESD 3 1st Stage Separator V-0302,1369,1367,1,22,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1370,1367,2,22,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1371,1367,3,22,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 3 1st Stage Separator V-0302,1372,0,0,22,PT-0302-03,Prod. Sep. Pressure High High
CDS ESD 3 1st Stage Separator V-303 ,1373,1418,0,23,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303  
CDS ESD 3 1st Stage Separator V-303 ,1374,1418,1,23,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1375,1418,2,23,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1376,1418,3,23,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1377,1418,4,23,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1378,1418,5,23,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1379,1418,8,23,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1380,1418,9,23,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-303 ,1381,1418,10,23,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-303 ,1382,0,14,23,LT-0303-02,Prod. Sep. Interface Level High High
CDS ESD 3 1st Stage Separator V-303 ,1383,1382,0,23,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303  
CDS ESD 3 1st Stage Separator V-303 ,1384,1382,1,23,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1385,1382,2,23,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1386,1382,3,23,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1387,1382,4,23,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1388,1382,5,23,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1389,1382,6,23,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1390,1382,7,23,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-303 ,1391,1382,8,23,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-303 ,1392,0,21,23,LT-0303-06,Prod. Sep. Oil Level High High
CDS ESD 3 1st Stage Separator V-303 ,1393,1392,0,23,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303  
CDS ESD 3 1st Stage Separator V-303 ,1394,1392,1,23,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1395,1392,2,23,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1396,1392,3,23,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1397,1392,4,23,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1398,1392,5,23,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1399,1392,6,23,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1400,1392,7,23,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-303 ,1401,1392,8,23,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-303 ,1402,0,31,23,LT-0303-07,Prod. Sep. Oil Level Low Low
CDS ESD 3 1st Stage Separator V-303 ,1403,1402,0,23,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303  
CDS ESD 3 1st Stage Separator V-303 ,1404,1402,1,23,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1405,1402,2,23,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1406,1402,3,23,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1407,1402,4,23,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1408,1402,5,23,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1409,1402,6,23,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1410,1402,7,23,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-303 ,1411,1402,8,23,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-303 ,1412,0,40,23,LT-0303-03/04/05,Prod. Sep. Interface Level Low Low
CDS ESD 3 1st Stage Separator V-303 ,1413,1412,0,23,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303  
CDS ESD 3 1st Stage Separator V-303 ,1414,1412,1,23,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1415,1412,2,23,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1416,1412,3,23,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 3 1st Stage Separator V-303 ,1418,0,13,23,PT-0303-03,Prod. Sep. Pressure High High
CDS ESD 3 1st Stage Separator V-0304,1419,1463,0,24,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 1st Stage Separator V-0304,1420,1463,1,24,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1421,1463,2,24,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1422,1463,3,24,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1423,1463,4,24,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1424,1463,5,24,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1425,1463,6,24,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1426,1463,7,24,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0304,1427,1463,8,24,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0304,1428,0,10,24,LT-0304-02,Prod. Sep. Interface Level High High
CDS ESD 3 1st Stage Separator V-0304,1429,1428,0,24,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 1st Stage Separator V-0304,1430,1428,1,24,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1431,1428,2,24,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1432,1428,3,24,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1433,1428,4,24,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1434,1428,5,24,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1435,1428,6,24,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1436,1428,7,24,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0304,1437,1428,8,24,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0304,1438,0,20,24,LT-0304-06,Prod. Sep. Oil Level High High
CDS ESD 3 1st Stage Separator V-0304,1439,1438,0,24,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 1st Stage Separator V-0304,1440,1438,1,24,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1441,1438,2,24,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1442,1438,3,24,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1443,1438,4,24,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1444,1438,5,24,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1445,1438,6,24,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1446,1438,7,24,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0304,1447,1438,8,24,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0304,1448,0,30,24,LT-0304-07,Prod. Sep. Oil Level Low Low
CDS ESD 3 1st Stage Separator V-0304,1449,1448,0,24,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 1st Stage Separator V-0304,1450,1448,1,24,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1451,1448,2,24,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1452,1448,3,24,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1453,1448,4,24,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1454,1448,5,24,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1455,1448,6,24,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1456,1448,7,24,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0304,1457,1448,8,24,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st Stage Separator V-0304,1458,0,40,24,LT-0304-03/04/05,Prod. Sep. Interface Level Low Low
CDS ESD 3 1st Stage Separator V-0304,1459,1458,0,24,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 1st Stage Separator V-0304,1460,1458,1,24,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1461,0,43,24,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1462,1461,0,24,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 1st Stage Separator V-0304,1463,0,0,24,PT-0304-03,Prod. Sep. Pressure High High
CDS ESD 3 Gas Scrubber V-3201,1479,1484,0,27,SDV-3201-01,Close SDV - Inlet Valve to Gas Scrubber V-3201
CDS ESD 3 Gas Scrubber V-3201,1480,1484,1,27,SDV-3201-02,Close SDV - Inlet Valve to Gas Scrubber V-3201
CDS ESD 3 Gas Scrubber V-3201,1481,1484,2,27,LCV-3201-01,Close LCV - Liquid Outlet Valve from Gas Scrubber V-3201
CDS ESD 3 Gas Scrubber V-3201,1482,0,4,27,PT-3201-01,Gas Scrubber Pressure High High
CDS ESD 3 Gas Scrubber V-3201,1483,1482,0,27,SDV-3300-02,Gas Outlet Valve to Lean gas System (Back-Up)
CDS ESD 3 Gas Scrubber V-3201,1484,0,0,27,LT-3201-04,Liquid Level Low Low
CDS ESD 3 Lean Gas System,1485,1486,0,28,SDV-3300-01,Lean Gas inlet valve from GASCO
CDS ESD 3 Lean Gas System,1486,0,1,28,HS-3300-01,ESD 3 Push Button for Lean Gas from GASCO -CCR
CDS ESD 3 1st StageSeparator V-0305 ,1511,0,0,31,PT-0305-03,Prod. Separator Pressure High High
CDS ESD 3 1st StageSeparator V-0305 ,1512,1511,0,31,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1513,1511,1,31,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1514,1511,2,31,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1515,1511,3,31,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1516,1511,4,31,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1517,1511,5,31,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1518,1511,6,31,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1519,1511,7,31,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st StageSeparator V-0305 ,1520,1511,8,31,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st StageSeparator V-0305 ,1521,0,10,31,LT-0305-02,Prod. Sep. Interface Level High High
CDS ESD 3 1st StageSeparator V-0305 ,1522,1521,0,31,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1523,1521,1,31,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1524,1521,2,31,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1525,1521,3,31,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1526,1521,4,31,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1527,1521,5,31,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1528,1521,6,31,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1529,1521,7,31,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st StageSeparator V-0305 ,1530,1521,8,31,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st StageSeparator V-0305 ,1531,0,20,31,LT-0305-06,Prod. Sep. Oil Level High High
CDS ESD 3 1st StageSeparator V-0305 ,1532,1531,0,31,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1533,1531,1,31,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1534,1531,2,31,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1535,1531,3,31,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1536,1531,4,31,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1537,1531,5,31,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1538,1531,6,31,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1539,1531,7,31,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st StageSeparator V-0305 ,1540,1531,8,31,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st StageSeparator V-0305 ,1541,0,30,31,LT-0305-07,Prod. Sep. Oil Level Low Low
CDS ESD 3 1st StageSeparator V-0305 ,1542,1541,0,31,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1543,1541,1,31,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1544,1541,2,31,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1545,1541,3,31,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1546,1541,4,31,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1547,1541,5,31,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1548,1541,6,31,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1549,1541,7,31,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st StageSeparator V-0305 ,1550,1541,8,31,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 1st StageSeparator V-0305 ,1551,0,40,31,LT-0305-03/04/05,Prod. Sep. Interface Level Low Low
CDS ESD 3 1st StageSeparator V-0305 ,1552,1551,0,31,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305 
CDS ESD 3 1st StageSeparator V-0305 ,1553,1551,1,31,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1554,1551,2,31,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 3 1st StageSeparator V-0305 ,1555,1551,3,31,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 3 Degassing Boot V-0701,1568,0,0,33,PT-0701-01,Degassing Boot Pressure High High
CDS ESD 3 Degassing Boot V-0701,1569,1568,0,33,SDV-0701-02,Close SDV - Oil inlet valve to Degassing Boot V-0701
CDS ESD 3 Degassing Boot V-0701,1570,1568,1,33,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
CDS ESD 3 Degassing Boot V-0701,1571,1568,2,33,SOV-0701-06,Demulsifier to Degassing Boot V-0701
CDS ESD 3 Degassing Boot V-0701,1572,0,4,33,LT-0701-01,Degassing Boot Level High High
CDS ESD 3 Degassing Boot V-0701,1573,1572,0,33,SDV-0701-02,Close SDV - Oil inlet valve to Degassing Boot V-0701
CDS ESD 3 Degassing Boot V-0701,1574,1572,1,33,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
