DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS ESD 3 Degassing Boot V-0701,1575,1572,2,33,SOV-0701-06,Demulsifier to Degassing Boot V-0701
CDS ESD 3 Degassing Boot V-0701,1576,0,8,33,PT-0701-11,Lean Gas Pressure High High
CDS ESD 3 Degassing Boot V-0701,1577,1576,0,33,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
CDS ESD 3 Degassing Boot V-0702 ,1578,0,0,34,PT-0702-01,Degassing Boot Pressure High High
CDS ESD 3 Degassing Boot V-0702 ,1579,1578,0,34,SDV-0702-01,Close SDV - Oil inlet valve to Degassing Boot V-0702
CDS ESD 3 Degassing Boot V-0702 ,1580,1578,1,34,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
CDS ESD 3 Degassing Boot V-0702 ,1581,1578,2,34,SOV-0702-06,Demulsifier to Degassing Boot V-0702
CDS ESD 3 Degassing Boot V-0702 ,1582,0,4,34,LT-0702-01,Degassing Boot Level High High
CDS ESD 3 Degassing Boot V-0702 ,1583,1582,0,34,SDV-0702-01,Close SDV - Oil inlet valve to Degassing Boot V-0702
CDS ESD 3 Degassing Boot V-0702 ,1584,1582,1,34,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
CDS ESD 3 Degassing Boot V-0702 ,1585,1582,2,34,SOV-0702-06,Demulsifier to Degassing Boot V-0702
CDS ESD 3 Degassing Boot V-0702 ,1586,0,8,34,PT-0702-11,Lean Gas Pressure High High
CDS ESD 3 Degassing Boot V-0702 ,1587,1586,0,34,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
CDS ESD 3 Degassing Boot V-0703 ,1588,0,0,35,PT-0703-01,Degassing Boot Pressure High High
CDS ESD 3 Degassing Boot V-0703 ,1589,1588,0,35,SDV-0703-05,Close SDV - Oil inlet valve to Degassing Boot V-0703
CDS ESD 3 Degassing Boot V-0703 ,1590,1588,1,35,SDV-0703-06,Close SDV - Lean Gas inlet Valve to Degassing Boot V-0703
CDS ESD 3 Degassing Boot V-0703 ,1591,1588,2,35,SOV-0703-08,Close SOV - Demulsifier toi Degassing Boot V-0703
CDS ESD 3 Degassing Boot V-0703 ,1592,0,4,35,LT-0703-01,Degassing Boot Level High High
CDS ESD 3 Degassing Boot V-0703 ,1593,1592,0,35,SDV-0703-05,Close SDV - Oil inlet valve to Degassing Boot V-0703
CDS ESD 3 Degassing Boot V-0703 ,1594,1592,1,35,SDV-0703-06,Close SDV - Lean Gas inlet Valve to Degassing Boot V-0703
CDS ESD 3 Degassing Boot V-0703 ,1595,1592,2,35,SOV-0703-08,Close SOV - Demulsifier toi Degassing Boot V-0703
CDS ESD 3 Degassing Boot V-0703 ,1596,0,8,35,PT-0703-11,Lean Gas Pressure High High
CDS ESD 3 Degassing Boot V-0703 ,1597,1596,0,35,SDV-0703-06,Close SDV - Lean Gas inlet valve to Degassing Boot V-0703
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1664,0,0,41,LT-2401-02 ,Water Level High High T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1665,1664,0,41,SDV-2401-04,Close SDV - Reject Water Inlet to T-2401/02
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1666,1664,1,41,SDV-2401-01,Close SDV - Disposal Water Inlet to T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1667,1664,2,41,SDV-3804-01,Close SDV - Motive Gas inlet valve Ejector J-3804-01/02
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1668,0,4,41,PT-3804-06,Ejector outlet Pressure High High
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1669,1668,0,41,SDV-2401-04,Close SDV - Reject Water Inlet to T-2401/02
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1670,1668,1,41,SDV-2401-01,Close SDV - Disposal Water Inlet to T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1671,1668,2,41,SDV-3804-01,Close SDV - Motive Gas inlet valve Ejector J-3804-01/02
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1672,0,8,41,PT-3804-08,Ejector outlet Pressure High High
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1673,1672,0,41,SDV-2401-04,Close SDV - Reject Water Inlet to T-2401/02
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1674,1672,1,41,SDV-2401-01,Close SDV - Disposal Water Inlet to T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1675,1672,2,41,SDV-3804-01,Close SDV - Motive Gas inlet valve Ejector J-3804-01/02
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1676,0,12,41,LT-2401-03,Water Level High High T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1677,1676,0,41,SDV-2401-04,Close SDV - Reject Water inlet to T-2401/02
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1678,1676,1,41,"SDV-2401-03,",Close SDV - Disposal Water outlet from T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1679,1676,2,41,P-2407/2408/2409/2410,Stop  Disposal Water Pumps
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1680,0,16,41,PT-2401-05 ,Pressure Low Low T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1681,1680,0,41,SDV-2401-04,Close SDV - Reject Water inlet to T-2401/02
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1682,1680,1,41,SDV-2401-01,Close SDV - Disposal Water inlet to T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1683,1680,2,41,SDV-2401-03,Close SDV - Disposal Water outlet from T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1684,1680,3,41,SDV-2401-02,Close SDV - Skimmed Oil outlet from T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1685,1680,4,41,SDV-3804-01,Close SDV - Motive Gas inlet valve Ejector J-3804-01/02
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1686,1680,5,41,P-2407/2408/2409/2410,Stop Disposal Water Pumps
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1687,0,23,41,HS-2401-02 ,ESD Push Button (CCR)
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1688,1687,0,41,SDV-2401-04,Close SDV -  Reject Water inlet to T-2401/02
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1689,1687,1,41,SDV-2401-01,Close SDV - Disposal Water inlet to T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1690,1687,2,41,SDV-2401-03,Close SDV - Disposal Water outlet from T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1691,1687,3,41,SDV-2401-02,Close SDV - Skimmed Oil outlet from T-2401
CDS ESD 3 Disposal Water Tank T-2401 and Ejectors J-3804-01/02,1692,1687,4,41,SDV-3804-01,Close SDV - Motive Gas inlet valve Ejector J-3804-01/02
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1693,0,0,42,LT-2402-02 ,Water Level High High T-2402
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1694,1693,0,42,SDV-2401-04,Close SDV - Reject Water Inlet to T-2401/02
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1695,1693,1,42,SDV-2402-01,Close SDV - Disposal Water Inlet to T-2401
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1696,1693,2,42,SDV-3805-01,Close SDV - Motive Gas inlet valve Ejector J-3805-01/02
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1697,0,4,42,PT-3805-06,Ejector outlet Pressure High High
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1698,1697,0,42,SDV-2401-04,Close SDV - Reject Water Inlet to T-2401/02
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1699,1697,1,42,SDV-2401-01,Close SDV - Disposal Water Inlet to T-2402
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1700,1697,2,42,SDV-3805-01,Close SDV - Motive Gas inlet valve Ejector J-3805-01/02
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1701,0,8,42,PT-3805-08,Ejector outlet Pressure High High
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1702,1701,0,42,SDV-2401-04,Close SDV - Reject Water Inlet to T-2401/02
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1703,1701,1,42,SDV-2402-01,Close SDV - Disposal Water Inlet to T-2402
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1704,1701,2,42,SDV-3805-01,Close SDV - Motive Gas inlet valve Ejector J-3805-01/02
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1705,0,12,42,LT-2402-03,Water Level High High T-2402
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1706,1705,0,42,SDV-2401-04,Close SDV - Reject Water inlet to T-2401/02
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1707,1705,1,42,SDV-2402-03,Close SDV - Disposal Water outlet from T-2402
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1708,1705,2,42,P-2407/2408/2409/2410,Stop  Disposal Water Pumps
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1709,0,16,42,PT-2402-05 ,Pressure Low Low T-2402
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1710,1709,0,42,SDV-2401-04,Close SDV - Reject Water inlet to T-2401/02
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1711,1709,1,42,SDV-2402-01,Close SDV - Disposal Water inlet to T-2402
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1712,1709,2,42,SDV-2402-03,Close SDV - Disposal Water outlet from T-2402
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1713,1709,3,42,SDV-2402-02,Close SDV - Skimmed Oil outlet from T-2402
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1714,1709,4,42,SDV-3805-01,Close SDV - Motive Gas inlet valve Ejector J-3805-01/02
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1715,1709,5,42,P-2407/2408/2409/2410,Stop Disposal Water Pumps
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1716,0,23,42,HS-2402-02 ,ESD for Level 3 Push Button (CCR)
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1717,1716,0,42,SDV-2401-04,Close SDV -  Reject Water inlet to T-2401/02
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1718,1716,1,42,SDV-2402-01,Close SDV - Disposal Water inlet to T-2402
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1719,1716,2,42,SDV-2402-03,Close SDV - Disposal Water outlet from T-2402
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1720,1716,3,42,SDV-2402-02,Close SDV - Skimmed Oil outlet from T-2402
CDS ESD 3 Disposal Water Tank T-2402  and Ejectors J-3805-01/02 ,1721,1716,4,42,SDV-3805-01,Close SDV - Motive Gas inlet valve Ejector J-3805-01/02
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1735,1736,2,44,SDV-2201-01,Close SDV - Fresh Water inlet to T-2201
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1736,0,4,44,LT-2201-03,Water Level Low Low T-2201 
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1737,1736,0,44,SDV-2201-02,Close SDV - Fresh Water outlet from T-2201
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1738,1736,1,44,P-2201/2202/2203,Stop Fresh Water  Pumps
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1739,0,5,44,PT-2201-05,Pressure Low Low T-2201
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1740,1739,0,44,SDV-2201-01,Close SDV - Fresh Water inlet to T-2201
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1741,1739,1,44,SDV-2201-02,Close SDV - Fresh Water outlet from T-2201
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1742,1739,2,44,SDV-3806-01,Close SDV - Motive Gas inlet valve Ejector J-3806-01/02
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1743,1739,3,44,P-2201/2202/2203,Stop Fresh Water Pumps
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1744,0,10,44,PT-3806-08,Ejector outlet Pressure High High
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1745,0,11,44,PT-3806-06,Ejector outlet Pressure High High
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1746,1744,0,44,SDV-2201-01,Close SDV - Fresh Water inlet to T-2201
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1747,1744,1,44,SDV-3806-01,Close SDV - Motive Gas inlet valve Ejector J-3806-01/02
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1748,0,14,44,HS-2201-05,ESD Button (CCR)
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1749,1748,0,44, SDV-2201-01,Close SDV - Fresh Water inlet to T-2201
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1750,1748,1,44, SDV-2201-02,Close SDV - Fresh Water outlet from T-2201
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1751,1748,2,44,SDV-3806-01,Close SDV - Motive Gas inlet valve Ejector J-3806-01/02
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1752,1745,0,44,SDV-2201-01,Close SDV - Fresh Water inlet to T-2201
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1753,1745,1,44,SDV-3806-01,Close SDV - Motive Gas inlet valve Ejector J-3806-01/02
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1755,0,2,44,LT-2201-03,Water Level High High T-2201
 CDS ESD 3 Fresh Water Tank T-2201 and Ejectors J-3806-01/02 ,1756,1755,0,44,SDV-2201-01,Fresh Water inlet T-2201
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1757,0,0,45,LT-2202-03,Water Level High High T-2202
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1758,1757,0,45,SDV-2202-02,Close SDV - Fresh Water inlet to T-2202
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1759,0,2,45,LT-2202-03,Water Level Low Low T-2202
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1760,1759,0,45,SDV-2202-02,Close SDV - Fresh Water outlet from T-2202
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1761,1759,1,45,P-2201/2202/2203,Stop Fresh Water  Pumps
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1762,0,5,45,PT-2202-05,Pressure Low Low T-2202
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1763,1762,1,45,SDV-2202-01,Close SDV - Fresh Water inlet to T-2202
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1764,1762,0,45,SDV-2202-02,Close SDV - Fresh Water outlet from T-2202
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1765,1762,2,45,SDV-3807-01,Close SDV - Motive Gas inlet valve Ejector J-3807-01/02
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1766,1762,3,45,P-2201/2202/2203,Stop Fresh Water Pumps
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1767,0,10,45,PT-3807-06,Ejector outlet Pressure High High
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1768,1767,0,45,SDV-2202-01,Close SDV - Fresh Water inlet to T-2202
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1769,1767,1,45,SDV-3807-01,Close SDV - Motive Gas inlet valve Ejector J-3807-01/02
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1770,0,13,45,PT-3807-08,Ejector outlet Pressure High High
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1771,1770,0,45,SDV-2202-01,Close SDV - Fresh Water inlet to T-2202
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1772,1770,1,45,SDV-3807-01,Close SDV - Motive Gas inlet valve Ejector J-3807-01/02
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1773,0,16,45,HS-2202-05,ESD Button (CCR)
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1774,1773,0,45,SDV-2202-01,Close SDV - Fresh Water inlet to T-2202
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1775,1773,1,45,SDV-2202-02,Close SDV - Fresh Water outlet from T-2202
CDS ESD 3  Fresh Water Tank T-2202  and Ejectors J-3807-01/02,1776,1773,2,45,SDV-3807-01,Close SDV - Motive Gas inlet valve Ejector J-3807-01/02
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1777,0,0,46,LT-2205-03,Water Level High High T-2205
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1778,1777,0,46,SDV-2205-02,Close SDV - Fresh Water inlet to T-2205
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1779,0,2,46,LT-2205-03,Water Level Low Low T-2205
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1780,1779,0,46,SDV-2205-02,Close SDV - Fresh Water outlet from T-2205
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1781,1779,1,46,P-2201/2202/2203,Stop Fresh Water  Pumps
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1782,0,5,46,PT-2205-05,Pressure Low Low T-2205
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1783,1782,0,46,SDV-2205-01,Close SDV - Fresh Water inlet to T-2205
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1784,1782,1,46,SDV-2205-02,Close SDV - Fresh Water outlet from T-2205
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1785,1782,2,46,SDV-3808-01,Close SDV - Motive Gas inlet valve Ejector J-3808-01/02
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1786,1782,3,46,P-2201/2202/2203,Stop Fresh Water Pumps
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1787,0,9,46,PT-3808-06,Ejector outlet Pressure High High
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1788,1787,0,46,SDV-2205-01,Close SDV - Fresh Water inlet to T-2205
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1789,1787,1,46,SDV-3808-01,Close SDV - Motive Gas inlet valve Ejector J-3808-01/02
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1791,1797,0,46,SDV-2205-01,Close SDV - Fresh Water inlet to T-2205
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1792,1797,1,46,SDV-3808-01,Close SDV - Motive Gas inlet valve Ejector J-3808-01/02
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1793,0,16,46,HS-2205-05,ESD Button (CCR)
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1794,1793,0,46,SDV-2205-01,Close SDV - Fresh Water inlet to T-2205
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1795,1793,1,46,SDV-2202-02,Close SDV - Fresh Water outlet from T-2205
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1796,1793,2,46,SDV-3808-01,Close SDV - Motive Gas inlet valve Ejector J-3808-01/02
CDS ESD 3 Fresh Water Tank T-2205 and Ejectors J-3808-01/02  ,1797,0,10,46,PT-3808-08,Ejector outlet Pressure High High
CDS ESD 3 Blowdown Vessel V-1920,1816,0,0,48,LT-1920-04 ,Low Low Liquid Level
CDS ESD 3 Blowdown Vessel V-1920,1817,1816,0,48,S-2020-01,ESD 2 for Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,1818,1817,0,48,SDV-1920-01,Close SDV - Inlet Valve to Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,1819,1817,1,48,SDV-1920-02,Close SDV - Inlet Valve to Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,1820,1817,2,48,SDV-1920-03,Close SDV - Liquid Outlet Valve from nBlowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,1821,0,5,48,LT-1920-02 ,High High Liquid Level
CDS ESD 3 Blowdown Vessel V-1920,1822,1821,0,48,S-2020-01,ESD 2 for Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,1823,1822,0,48,SDV-1920-01,Close SDV - Inlet Valve to Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,1824,1822,1,48,SDV-1920-02,Close SDV - Inlet Valve to Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,1825,1822,2,48,SDV-1920-03,Close SDV - Liquid Outlet Valve from nBlowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,1826,0,10,48,LT-1920-05 ,High High Pressure
CDS ESD 3 Blowdown Vessel V-1920,1827,1826,0,48,S-2020-01,ESD 2 for Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,1828,1827,0,48,SDV-1920-01,Close SDV - Inlet Valve to Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,1829,1827,1,48,SDV-1920-02,Close SDV - Inlet Valve to Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,1830,1827,2,48,SDV-1920-03,Close SDV - Liquid Outlet Valve from nBlowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1921,1831,0,0,49,LT-1921-04 ,Low Low Liquid Level
CDS ESD 3 Blowdown Vessel V-1921,1832,1831,0,49,S-2021-01,ESD for Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,1833,1832,0,49,SDV-1921-01,Close SDV - Inlet Valve to Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,1834,1832,1,49,SDV-1921-02,Close SDV - Inlet Valve to Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,1835,1832,2,49,SDV-1921-03,Close SDV - Liquid Outlet Valve from nBlowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,1836,0,3,49,LT-1921-02 ,High High Liquid Level
CDS ESD 3 Blowdown Vessel V-1921,1837,1836,0,49,S-2021-01,ESD for Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,1838,1837,0,49,SDV-1921-01,Close SDV - Inlet Valve to Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,1839,1837,1,49,SDV-1921-02,Close SDV - Inlet Valve to Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,1840,1837,2,49,SDV-1921-03,Close SDV - Liquid Outlet Valve from nBlowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,1841,0,4,49,LT-1921-05 ,High High Pressure
CDS ESD 3 Blowdown Vessel V-1921,1842,1841,0,49,S-2021-01,ESD for Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,1843,1842,0,49,SDV-1921-01,Close SDV - Inlet Valve to Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,1844,1842,1,49,SDV-1921-02,Close SDV - Inlet Valve to Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,1845,1842,2,49,SDV-1921-03,Close SDV - Liquid Outlet Valve from nBlowdown Vessel V-1921
CDS ESD 2 Export Spur Lines ,1846,0,0,50,PT-1601-01A/B/C,Export Spur Lines Pressure High High
CDS ESD 2 Export Spur Lines ,1847,1846,0,50,XS-1001-01,Stop MOL Pump P-1001
CDS ESD 2 Export Spur Lines ,1848,1846,1,50,XS-1002-01,Stop MOL Pump P-1002
CDS ESD 2 Export Spur Lines ,1849,1846,2,50,XS-1003-01,Stop MOL Pump P-1003
CDS ESD 2 Export Spur Lines ,1850,1846,3,50,SDV-1601-01,Close SDV - Oil Outlet Valve to Pig Launchers
CDS ESD 2 Common Crude Header Upstream Boots ,1851,0,0,51,S-2009-02,ESD 2 from ESD 1
CDS ESD 2 Common Crude Header Upstream Boots ,1852,1851,0,51,S-2009-01 ,ESD 2 Common Crude Header Upstream Boots
CDS ESD 2 Common Crude Header Upstream Boots ,1853,1852,0,51,SDV-0703-01,Close SDV - Oil outlet from 1st Train to Common Header   
CDS ESD 2 Common Crude Header Upstream Boots ,1854,1852,1,51,SDV-0703-02,Close SDV - Oil outlet from 2nd Train to Common Header   
CDS ESD 2 Common Crude Header Upstream Boots ,1855,1852,2,51,SDV-0701-01,Close SDV -  Oil outlet from 3rd Train to Common Header   
CDS ESD 2 Common Crude Header Upstream Boots ,1856,1852,3,51,SDV-1214-02,Close SDV - Oil outlet from 4th Train to Common Header   
CDS ESD 2 Common Crude Header Upstream Boots ,1857,1852,4,51,SDV-1215-02,Close SDV -  Oil outlet from 5th Train to Common Heade
CDS ESD 2 Common Crude Header Upstream Boots ,1858,1852,5,51,SDV-0701-02,Close SDV - Oil inlet valve to Degassing Boot V-0701
CDS ESD 2 Common Crude Header Upstream Boots ,1859,1852,6,51,SDV-0702-01,Close SDV - Oil inlet valve to Degassing Boot V-0702
CDS ESD 2 Common Crude Header Upstream Boots ,1860,1852,7,51,SDV-0703-05,Close SDV -  Oil inlet valve to Degassing Boot V-0703
CDS ESD 2 Common Crude Header Upstream Boots ,1861,1852,8,51,P-1941-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1941
CDS ESD 2 Common Crude Header Upstream Boots ,1862,1852,9,51,P-1942-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1942
CDS ESD 2 Common Crude Header Upstream Boots ,1863,1852,10,51,P-1943-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1943
CDS ESD 2 Common Crude Header Upstream Boots ,1864,1852,11,51,P-1945-01/02,Stop Pump Oil from HP Flare K.O. Drum V-1945
CDS ESD 2 Common Crude Header Upstream Boots ,1865,1852,12,51,P-1946-01/02,Stop Pump Oil from LP Flare K.O. Drum V-1946
CDS ESD 2 Common Crude Header Upstream Boots ,1866,1852,13,51,P-1947-01/02,Stop Pump Oil from HP/LP Flare K.O. Drum V-1947
CDS ESD 2 Common Crude Header Upstream Boots ,1867,1852,14,51,SOV-0703-08,Close SOV - Demulsifier to Degassing Boot V-0703
CDS ESD 2 Common Crude Header Upstream Boots ,1868,1852,15,51,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS ESD 2 Common Crude Header Upstream Boots ,1869,1852,16,51,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS ESD 2 Common Crude Header Upstream Boots ,1870,0,19,51,HS-0700-01A/B ,ESD Push Button from CCR/Field
CDS ESD 2 Common Crude Header Upstream Boots ,1871,1870,0,51,S-2009-01 ,ESD 2 Common Crude Header Upstream Boots
CDS ESD 2 Common Crude Header Upstream Boots ,1872,1871,0,51,SDV-0703-01,Close SDV - Oil outlet from 1st Train to Common Header   
CDS ESD 2 Common Crude Header Upstream Boots ,1873,1871,1,51,SDV-0703-02,Close SDV - Oil outlet from 2nd Train to Common Header   
CDS ESD 2 Common Crude Header Upstream Boots ,1874,1871,2,51,SDV-0701-01,Close SDV -  Oil outlet from 3rd Train to Common Header   
CDS ESD 2 Common Crude Header Upstream Boots ,1875,1871,3,51,SDV-1214-02,Close SDV - Oil outlet from 4th Train to Common Header   
CDS ESD 2 Common Crude Header Upstream Boots ,1876,1871,4,51,SDV-1215-02,Close SDV -  Oil outlet from 5th Train to Common Heade
CDS ESD 2 Common Crude Header Upstream Boots ,1877,1871,5,51,SDV-0701-02,Close SDV - Oil inlet valve to Degassing Boot V-0701
CDS ESD 2 Common Crude Header Upstream Boots ,1878,1871,6,51,SDV-0702-01,Close SDV - Oil inlet valve to Degassing Boot V-0702
CDS ESD 2 Common Crude Header Upstream Boots ,1879,1871,7,51,SDV-0703-05,Close SDV -  Oil inlet valve to Degassing Boot V-0703
CDS ESD 2 Common Crude Header Upstream Boots ,1880,1871,8,51,P-1941-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1941
CDS ESD 2 Common Crude Header Upstream Boots ,1881,1871,9,51,P-1942-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1942
CDS ESD 2 Common Crude Header Upstream Boots ,1882,1871,10,51,P-1943-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1943
CDS ESD 2 Common Crude Header Upstream Boots ,1883,1871,11,51,P-1945-01/02,Stop Pump Oil from HP Flare K.O. Drum V-1945
CDS ESD 2 Common Crude Header Upstream Boots ,1884,1871,12,51,P-1946-01/02,Stop Pump Oil from LP Flare K.O. Drum V-1946
CDS ESD 2 Common Crude Header Upstream Boots ,1885,1871,13,51,P-1947-01/02,Stop Pump Oil from HP/LP Flare K.O. Drum V-1947
CDS ESD 2 Common Crude Header Upstream Boots ,1886,1871,14,51,SOV-0703-08,Close SOV - Demulsifier to Degassing Boot V-0703
CDS ESD 2 Common Crude Header Upstream Boots ,1887,1871,15,51,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS ESD 2 Common Crude Header Upstream Boots ,1888,1871,16,51,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS ESD 2 Fire and Gas,2222,0,10,53,XXS-5401-04,Confirmed Flammable Gas for T-0801
CDS ESD 2 Fire and Gas,2223,2222,0,53,S-2010-02,ESD 2 for Degassing Boot FST T-0801
CDS ESD 2 Fire and Gas,2224,2223,0,53,S-2010-01,ESD 2 Degassing Boot FST T-0801
CDS ESD 2 Fire and Gas,2225,2224,0,53,SDV-0701-02,Close SDV - Oil Inlet Valve to Degassing Boot
CDS ESD 2 Fire and Gas,2226,2224,1,53,SDV-0701-03,Close SDV - Gas to GASCO LP Header
CDS ESD 2 Fire and Gas,2227,2224,2,53,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
CDS ESD 2 Fire and Gas,2228,2224,3,53,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS ESD 2 Fire and Gas,2229,2224,4,53,SDV-0801-01,Close SDV - Oil outlet valve from FST
CDS ESD 2 Fire and Gas,2230,2224,5,53, SOV-0801-02,Close SOV - Dewaxing Agent to FST T-0801
CDS ESD 2 Fire and Gas,2231,2224,6,53,SDV-3801-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3801-01/02
CDS ESD 2 Fire and Gas,2232,2224,7,53,SDV-2420-03,Close SDV - Water outlet valve from FST T-0801
CDS ESD 2 Fire and Gas,2233,2224,8,53,P-2421/P-2422,Stop Water Transfer Pumps 
CDS ESD 2 Fire and Gas,2235,2315,0,53,S-2011-02,ESD 2 for Degassing Boot FST T-0802
CDS ESD 2 Fire and Gas,2236,2235,0,53,S-2011-01,ESD 2 Degassing Boot FST T-0802
CDS ESD 2 Fire and Gas,2237,2236,0,53, SDV-0702-01,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS ESD 2 Fire and Gas,2238,2236,1,53,SDV-0702-03,Close SDV -  Gas to GASCO LP Header
CDS ESD 2 Fire and Gas,2239,2236,2,53,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
CDS ESD 2 Fire and Gas,2240,2236,3,53,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS ESD 2 Fire and Gas,2241,2236,4,53,SDV-0802-01,Close SDV - Oil outlet valve from FST
CDS ESD 2 Fire and Gas,2242,2236,5,53,SOV-0802-02,Close SOV - Dewaxing Agent to FST T-0802
CDS ESD 2 Fire and Gas,2243,2236,6,53,SDV-3802-01,Close SDV -  Motive Gas inlet Vapour Rec. Ejector J-3802-01/02
CDS ESD 2 Fire and Gas,2244,2236,7,53,SDV-2420-02,Close SDV - Water outlet valve from FST T-0802
CDS ESD 2 Fire and Gas,2245,2236,8,53,P-2423/P-2424,Stop Water Transfer Pumps 
CDS ESD 2 Fire and Gas,2246,0,24,53,XXS-5401-06,Confirmed Flammable Gas for T-0803
CDS ESD 2 Fire and Gas,2247,2246,0,53,S-2012-02,ESD 2 for Degassing Boot FST T-0803
CDS ESD 2 Fire and Gas,2248,2247,0,53,S-2012-01,ESD 2 Degassing Boot FST T-0803
CDS ESD 2 Fire and Gas,2249,2248,0,53,SDV-0703-05,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS ESD 2 Fire and Gas,2250,2248,1,53,SDV-0703-03,Close SDV -  Gas to GASCO LP Header
CDS ESD 2 Fire and Gas,2251,2248,2,53,SDV-0703-06,Close SDV -  Lean Gas inlet valve to Degassing Boot V-0703
CDS ESD 2 Fire and Gas,2252,2248,3,53,SOV-0703-06,Close SOV - Demulsifier to Degassing Boot V-0703
CDS ESD 2 Fire and Gas,2253,2248,4,53,SDV-0803-01,Close SDV - Oil outlet valve from FST
CDS ESD 2 Fire and Gas,2254,2248,5,53,SOV-0803-02,Close SOV - Dewaxing Agent to FST T-0803
CDS ESD 2 Fire and Gas,2255,2248,6,53,SDV-3803-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3803-01/02
CDS ESD 2 Fire and Gas,2256,2248,7,53,SDV-2420-01,Close SDV - Water outlet valve from FST T-0803
CDS ESD 2 Fire and Gas,2257,2248,8,53,P-2425/P-2426,Stop  Water Transfer Pumps 
CDS ESD 2 Fire and Gas,2258,0,36,53,XXS-5401-07,Confirmed for Fresh and Disposal Water Tanks Area 
CDS ESD 2 Fire and Gas,2259,2258,0,53,S-2018-02,ESD 2 for Disposal Water System
CDS ESD 2 Fire and Gas,2260,2259,0,53,S-2018-01,ESD 2 Disposal Water System
CDS ESD 2 Fire and Gas,2261,2260,0,53,SDV-2401-04,Close SDV - Reject Water inlet to Tanks T-2401/02
CDS ESD 2 Fire and Gas,2262,2260,1,53,SDV-2401-01,"Close SDV-2401-01, Disposal Water inlet to T-2401"
CDS ESD 2 Fire and Gas,2263,2260,2,53,SDV-2401-03,"Close SDV-2401-03, Disposal Water outlet from T-2401"
CDS ESD 2 Fire and Gas,2264,2260,3,53,SDV-2401-02,"Close SDV-2401-02, Skimmed Oil outlet from T-2401"
CDS ESD 2 Fire and Gas,2265,2260,4,53, SDV-3804-01,"Close SDV-3804-01, Motive Gas inlet valve ejector J-3804-01/02"
CDS ESD 2 Fire and Gas,2266,2260,5,53, SDV-2402-01,"Close SDV-2402-01, Disposal Water inlet to T-2402"
CDS ESD 2 Fire and Gas,2267,2260,6,53,SDV-2402-02,Close SDV-2402-02. Skimmed Oil Outlet from T-2402
CDS ESD 2 Fire and Gas,2268,2260,7,53,SDV-2402-03,"Close SDV-2402-03, Disposal Water outlet from T-2402"
CDS ESD 2 Fire and Gas,2269,2260,8,53,SDV-3805-01,"Close SDV-3805-01, Motive Gas inlet valve ejector J-3805-01/02"
CDS ESD 2 Fire and Gas,2270,2260,9,53,P-2407/2408/2409/2410,Stop Disposal Water Pumps
CDS ESD 2 Fire and Gas,2271,2260,10,53,SDV-0301-04,Close SDV - Water outlet from Prod. Sep. V-0301
CDS ESD 2 Fire and Gas,2272,2260,11,53, LCV-0301-01,Close LCV - Water outlet from Prod. Sep. V-0301
CDS ESD 2 Fire and Gas,2273,2260,12,53,SDV-0302-04,Close SDV - Water outlet from Prod. Sep. V-0302
CDS ESD 2 Fire and Gas,2274,2260,13,53,LCV-0302-01,Close LCV - Water outlet from Prod. Sep. V-0302
CDS ESD 2 Fire and Gas,2275,2260,14,53,SDV-0303-04,Close  SDV - Water outlet from Prod. Sep. V-0303
CDS ESD 2 Fire and Gas,2276,2260,15,53,LCV-0303-01,Close LCV - Water outlet from Prod. Sep. V-0303
CDS ESD 2 Fire and Gas,2277,2260,16,53,SDV-0304-04 ,Close SDV - Water outlet from Prod. Sep. V-0304
CDS ESD 2 Fire and Gas,2278,2260,17,53,LCV-0304-01,Close LCV - Water outlet from Prod. Sep. V-0304
CDS ESD 2 Fire and Gas,2279,2260,18,53,SDV-0305-04 ,Close SDV - Water outlet from Prod. Sep. V-0305
CDS ESD 2 Fire and Gas,2280,2260,19,53,LCV-0305-01,Close LCV - Water outlet from Prod. Sep. V-0305
CDS ESD 2 Fire and Gas,2281,2260,20,53,SDV-0601-04,Close SDV - Water outlet from Prod. Sep. V-0601
CDS ESD 2 Fire and Gas,2282,2260,21,53,LCV-0601-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0601
CDS ESD 2 Fire and Gas,2283,2260,22,53,SDV-0602-04,Close SDV - Water outlet from Prod. Sep. V-0602
CDS ESD 2 Fire and Gas,2284,2260,23,53,LCV-0602-02A/02B,Close  LCV- Water outlet from Prod. Sep. V-0602
CDS ESD 2 Fire and Gas,2285,2260,24,53,SDV-0603-04,Close SDV - Water outlet from Prod. Sep. V-0603
CDS ESD 2 Fire and Gas,2286,2260,25,53,LCV-0603-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0603
CDS ESD 2 Fire and Gas,2287,2258,1,53,S-2019-02,ESD 2 for Fresh Water System
CDS ESD 2 Fire and Gas,2288,2287,0,53,S-2019-02,ESd 2 Fresh Water System
CDS ESD 2 Fire and Gas,2289,2288,0,53,SDV-2201-01,Close SDV - Fresh Water inlet to T-2201
CDS ESD 2 Fire and Gas,2290,2288,1,53,SDV-2201-02,Close SDV -  Fresh Water inlet to T-2201
CDS ESD 2 Fire and Gas,2291,2288,2,53, SDV-3806-01,Close SDV - Motive Gas inlet valve Ejector J-3806-01/02
CDS ESD 2 Fire and Gas,2292,2288,3,53,SDV-2202-01,Close SDV -  Fresh Water inlet T-2202
CDS ESD 2 Fire and Gas,2293,2288,4,53,SDV-2202-02 ,Close SDV - Fresh Water outlet T-2202
CDS ESD 2 Fire and Gas,2294,2288,5,53,SDV-3807-01,Close SDV -  Motive Gas inlet valve Ejector J-3807-01/02
CDS ESD 2 Fire and Gas,2295,2288,6,53,SDV-2205-01,Close SDV -  Process Water inlet to T-2205
CDS ESD 2 Fire and Gas,2296,2288,7,53,SDV-2205-02,Close SDV - Process Water outlet to T-2205
CDS ESD 2 Fire and Gas,2297,2288,8,53,SDV-3808-01,Close SDV -  Motive Gas inlet valve ejector J-3808-01/02
CDS ESD 2 Fire and Gas,2298,2288,9,53,P-2201/2202/2203,Stop Fresh Water Pumps
CDS ESD 2 Fire and Gas,2299,0,77,53,XXS-5401-08,Confirmed Flammable Gas for Blowdown Vessel V-1920
CDS ESD 2 Fire and Gas,2300,2299,0,53,S-2020-02,ESD 2 for Blowdown Vessel V-1920
CDS ESD 2 Fire and Gas,2301,2300,0,53,S-2020-01,ESD 2  for Blowdown Vessel V-1920
CDS ESD 2 Fire and Gas,2302,2301,0,53,SDV-1920-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS ESD 2 Fire and Gas,2303,2301,1,53,SDV-1920-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS ESD 2 Fire and Gas,2304,2301,2,53,SDV-1920-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1920
CDS ESD 2 Fire and Gas,2305,0,83,53,XXS-5401-09,Confirmed Flammable Gas for Blowdown Vessel V-1921
CDS ESD 2 Fire and Gas,2306,2305,0,53,S-2021-02,ESD 2 for Blowdown Vessel V-1921
CDS ESD 2 Fire and Gas,2307,2306,0,53,S-2021-01,ESD  2 for Blowdown Vessel V-1921
CDS ESD 2 Fire and Gas,2308,2307,0,53,SDV-1921-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS ESD 2 Fire and Gas,2309,2307,1,53,SDV-1921-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS ESD 2 Fire and Gas,2310,2307,2,53,SDV-1921-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1921
CDS ESD 2 Fire and Gas,2311,0,89,53,XXS-5401-10,Confirmed Flammable Gas for K.O. Drums of Flare Area
CDS ESD 2 Fire and Gas,2312,2311,0,53,S-1000-05,Unit Trip (ESD for K.O. Drum Condensate Pump)
CDS ESD 2 Fire and Gas,2315,0,11,53,XXS-5401-05,Confirmed Flammable Gas for T-0802
CDS ESD 3 Disposal Water Collection,2316,0,0,54,PT-2400-02/03/04,Disposal Water Interconnecting Lines Pressure High High
CDS ESD 3 Disposal Water Collection,2317,2316,0,54,SDV-0301-04,Close SDV - Water outlet from Prod. Sep. V-0301
CDS ESD 3 Disposal Water Collection,2318,2316,1,54,LCV-0301-01,Close LCV - Water outlet from Prod. Sep. V-0301
CDS ESD 3 Disposal Water Collection,2319,2316,2,54,SDV-0302-04,Close SDV - Water outlet from Prod. Sep. V-0302
CDS ESD 3 Disposal Water Collection,2320,2316,3,54,LCV-0302-01,Close LCV -  Water outlet from Prod. Sep. V-0302
CDS ESD 3 Disposal Water Collection,2321,2316,4,54,SDV-0303-04,Close SDV - Water outlet from Prod. Sep. V-0303
CDS ESD 3 Disposal Water Collection,2322,2316,5,54,LCV-0303-01,Close LCV - Water outlet from Prod. Sep. V-0303
CDS ESD 3 Disposal Water Collection,2323,2316,6,54,SDV-0304-04,Close  SDV - Water outlet from Prod. Sep. V-0304
CDS ESD 3 Disposal Water Collection,2324,2316,7,54, LCV-0304-01,Close LCV - Water outlet from Prod. Sep. V-0304
CDS ESD 3 Disposal Water Collection,2325,2316,8,54,SDV-0305-04,Close SDV - Water outlet from Prod. Sep. V-0305
CDS ESD 3 Disposal Water Collection,2326,2316,9,54,LCV-0305-01,Close LCV - Water outlet from Prod. Sep. V-0305
CDS ESD 3 Disposal Water Collection,2327,2316,10,54,SDV-0601-04,Close SDV - Water outlet from Prod. Sep. V-0601
CDS ESD 3 Disposal Water Collection,2328,2316,11,54,LCV-0601-02A/B,Close LCV - Water outlet from Prod. Sep. V-0601
CDS ESD 3 Disposal Water Collection,2329,2316,12,54,SDV-0602-04,Close SDV - Water outlet from Prod. Sep. V-0602
CDS ESD 3 Disposal Water Collection,2330,2316,13,54,LCV-0602-02A/B,Close LCV - Water outlet from Prod. Sep. V-0602
CDS ESD 3 Disposal Water Collection,2331,2316,14,54,SDV-0603-04,Close SDV - Water outlet from Prod. Sep. V-0603
CDS ESD 3 Disposal Water Collection,2332,2316,15,54, LCV-0603-02A/B,Close LCV - Water outlet from Prod. Sep. V-0603
CDS ESD 3 2nd Stage Separator V-0401 ,2333,0,0,57,PT-0401-03 ,Prod. Separator Pressure High High
CDS ESD 3 2nd Stage Separator V-0401 ,2334,2333,0,57,S-2001-01,ESD 2 Train 1 Unit Trip
CDS ESD 3 2nd Stage Separator V-0401 ,2335,2334,0,57,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 3 2nd Stage Separator V-0401 ,2336,2334,1,57,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2337,2334,2,57,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2338,2334,3,57,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2339,2334,4,57,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2340,2334,5,57,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2341,2334,6,57,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2342,2334,7,57,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0401 ,2343,2334,8,57,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 3 2nd Stage Separator V-0401 ,2344,2334,9,57,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2345,2334,10,57,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2346,2334,11,57,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2347,2334,12,57,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2348,2334,13,57,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0401 ,2349,2334,14,57,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0401 ,2350,2334,15,57,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0401 ,2351,2334,16,57,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2352,2334,17,57,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0401 ,2353,2334,18,57,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0401 ,2354,0,21,57,LT-0401-02,Prod. Sep. Interface Level High High
CDS ESD 3 2nd Stage Separator V-0401 ,2355,2354,0,57,S-2001-01,ESD 2 Train 1 Unit Trip
CDS ESD 3 2nd Stage Separator V-0401 ,2356,2355,0,57,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 3 2nd Stage Separator V-0401 ,2357,2355,1,57,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2358,2355,2,57,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2359,2355,3,57,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2360,2355,4,57,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2361,2355,5,57,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2362,2355,6,57,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2363,2355,7,57,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0401 ,2364,2355,8,57,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 3 2nd Stage Separator V-0401 ,2365,2355,9,57,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2366,2355,10,57,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2367,2355,11,57,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2368,2355,12,57,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2369,2355,13,57,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0401 ,2370,2355,14,57,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0401 ,2371,2355,15,57,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0401 ,2372,2355,16,57,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2373,2355,17,57,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0401 ,2374,2355,18,57,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0401 ,2375,0,42,57,LT-0401-06,Prod. Separator Oil Level High High
CDS ESD 3 2nd Stage Separator V-0401 ,2376,2375,0,57,S-2001-01,ESD 2 Train 1 Unit Trip
CDS ESD 3 2nd Stage Separator V-0401 ,2377,2376,0,57,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 3 2nd Stage Separator V-0401 ,2378,2376,1,57,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2379,2376,2,57,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2380,2376,3,57,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2381,2376,4,57,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2382,2376,5,57,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2383,2376,6,57,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2384,2376,7,57,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0401 ,2385,2376,8,57,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 3 2nd Stage Separator V-0401 ,2386,2376,9,57,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2387,2376,10,57,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2388,2376,11,57,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2389,2376,12,57,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2390,2376,13,57,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0401 ,2391,2376,14,57,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0401 ,2392,2376,15,57,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0401 ,2393,2376,16,57,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2394,2376,17,57,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0401 ,2395,2376,18,57,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0401 ,2396,0,63,57,LT-0401-07,Prod. Separator Oil Level Low Low
CDS ESD 3 2nd Stage Separator V-0401 ,2397,2396,0,57,S-2001-01,ESD 2 Train 1 Unit Trip
CDS ESD 3 2nd Stage Separator V-0401 ,2398,2397,0,57,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 3 2nd Stage Separator V-0401 ,2399,2397,1,57,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2400,2397,2,57,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2401,2397,3,57,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2402,2397,4,57,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2403,2397,5,57,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2404,2397,6,57,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2405,2397,7,57,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0401 ,2406,2397,8,57,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 3 2nd Stage Separator V-0401 ,2407,2397,9,57,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2408,2397,10,57,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2409,2397,11,57,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2410,2397,12,57,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2411,2397,13,57,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0401 ,2412,2397,14,57,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0401 ,2413,2397,15,57,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0401 ,2414,2397,16,57,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2415,2397,17,57,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0401 ,2416,2397,18,57,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0401 ,2417,0,84,57,LT-0401-03/04/05,Prod. Separator Interface Level Low Low
CDS ESD 3 2nd Stage Separator V-0401 ,2418,2417,0,57,S-2001-01,ESD 2 Train 1 Unit Trip
CDS ESD 3 2nd Stage Separator V-0401 ,2419,2418,0,57,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 3 2nd Stage Separator V-0401 ,2420,2418,1,57,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2421,2418,2,57,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2422,2418,3,57,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2423,2418,4,57,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2424,2418,5,57,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2425,2418,6,57,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 3 2nd Stage Separator V-0401 ,2426,2418,7,57,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0401 ,2427,2418,8,57,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 3 2nd Stage Separator V-0401 ,2428,2418,9,57,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
