DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS ESD 3 2nd Stage Separator V-0401 ,2429,2418,10,57,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2430,2418,11,57,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2431,2418,12,57,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2432,2418,13,57,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0401 ,2433,2418,14,57,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0401 ,2434,2418,15,57,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0401 ,2435,2418,16,57,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 3 2nd Stage Separator V-0401 ,2436,2418,17,57,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0401 ,2437,2418,18,57,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0402,2438,0,0,56,PT-0402-03 ,Prod. Separator Pressure High High
CDS ESD 3 2nd Stage Separator V-0402,2439,2438,0,56,S-2002-01,ESD 2 Train 2 Unit Trip
CDS ESD 3 2nd Stage Separator V-0402,2440,2439,0,56,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 3 2nd Stage Separator V-0402,2441,2439,1,56,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2442,2439,2,56,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2443,2439,3,56,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2444,2439,4,56,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2445,2439,5,56,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2446,2439,6,56,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2447,2439,7,56,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2448,2439,8,56,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2449,2439,9,56,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2450,2439,10,56,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2451,2439,11,56,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 3 2nd Stage Separator V-0402,2452,2439,12,56,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2453,2439,13,56,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0402,2454,2439,14,56,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0402,2455,2439,15,56,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0402,2456,2439,16,56,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2457,2439,17,56,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2458,2439,18,56,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0402,2459,0,21,56,LT-0402-02,Prod. Separator Interface Level High High
CDS ESD 3 2nd Stage Separator V-0402,2460,2459,0,56,S-2002-01,ESD 2 Train 2 Unit Trip
CDS ESD 3 2nd Stage Separator V-0402,2461,2460,0,56,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 3 2nd Stage Separator V-0402,2462,2460,1,56,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2463,2460,2,56,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2464,2460,3,56,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2465,2460,4,56,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2466,2460,5,56,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2467,2460,6,56,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2468,2460,7,56,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2469,2460,8,56,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2470,2460,9,56,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2471,2460,10,56,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2472,2460,11,56,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 3 2nd Stage Separator V-0402,2473,2460,12,56,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2474,2460,13,56,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0402,2475,2460,14,56,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0402,2476,2460,15,56,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0402,2477,2460,16,56,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2478,2460,17,56,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2479,2460,18,56,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0402,2480,0,24,56,LT-0402-06,Prod. Separator Oil Level High High
CDS ESD 3 2nd Stage Separator V-0402,2481,2480,0,56,S-2002-01,ESD 2 Train 2 Unit Trip
CDS ESD 3 2nd Stage Separator V-0402,2482,2481,0,56,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 3 2nd Stage Separator V-0402,2483,2481,1,56,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2484,2481,2,56,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2485,2481,3,56,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2486,2481,4,56,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2487,2481,5,56,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2488,2481,6,56,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2489,2481,7,56,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2490,2481,8,56,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2491,2481,9,56,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2492,2481,10,56,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2493,2481,11,56,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 3 2nd Stage Separator V-0402,2494,2481,12,56,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2495,2481,13,56,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0402,2496,2481,14,56,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0402,2497,2481,15,56,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0402,2498,2481,16,56,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2499,2481,17,56,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2500,2481,18,56,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0402,2501,0,25,56,LT-0402-07,Prod. Separator Oil Level Low Low
CDS ESD 3 2nd Stage Separator V-0402,2502,2501,0,56,S-2002-01,ESD 2 Train 2 Unit Trip
CDS ESD 3 2nd Stage Separator V-0402,2503,2502,0,56,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 3 2nd Stage Separator V-0402,2504,2502,1,56,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2505,2502,2,56,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2506,2502,3,56,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2507,2502,4,56,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2508,2502,5,56,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2509,2502,6,56,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2510,2502,7,56,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2511,2502,8,56,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2512,2502,9,56,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2513,2502,10,56,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2514,2502,11,56,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 3 2nd Stage Separator V-0402,2515,2502,12,56,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2516,2502,13,56,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0402,2517,2502,14,56,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0402,2518,2502,15,56,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0402,2519,2502,16,56,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2520,2502,17,56,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2521,2502,18,56,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0402,2523,2543,0,56,S-2002-01,ESD 2 Train 2 Unit Trip
CDS ESD 3 2nd Stage Separator V-0402,2524,2523,0,56,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 3 2nd Stage Separator V-0402,2525,2523,1,56,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2526,2523,2,56,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2527,2523,3,56,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2528,2523,4,56,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2529,2523,5,56,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2530,2523,6,56,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 3 2nd Stage Separator V-0402,2531,2523,7,56,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2532,2523,8,56,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2533,2523,9,56,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2534,2523,10,56,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2535,2523,11,56,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 3 2nd Stage Separator V-0402,2536,2523,12,56,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2537,2523,13,56,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0402,2538,2523,14,56,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0402,2539,2523,15,56,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0402,2540,2523,16,56,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 3 2nd Stage Separator V-0402,2541,2523,17,56,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0402,2542,2523,18,56,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0402,2543,0,26,56,LT-0402-03/04/05,Prod. Separator Interface Level Low Low
CDS ESD 3 2nd Stage Separator V-0403,2544,0,0,58,PT-0403-03 ,Prod. Separator Pressure High High
CDS ESD 3 2nd Stage Separator V-0403,2545,2544,0,58,S-2003-01,ESD 2 Train 3 Unit Trip
CDS ESD 3 2nd Stage Separator V-0403,2546,2545,0,58,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 3 2nd Stage Separator V-0403,2547,2545,1,58,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2548,2545,2,58,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2549,2545,3,58,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2550,2545,4,58,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2551,2545,5,58,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2552,2545,6,58,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2553,2545,7,58,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2554,2545,8,58,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2555,2545,9,58,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2556,2545,10,58,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2557,2545,11,58,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 3 2nd Stage Separator V-0403,2558,2545,12,58,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2559,2545,13,58,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0403,2560,2545,14,58,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 3 2nd Stage Separator V-0403,2561,2545,15,58,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0403,2562,2545,16,58,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0403,2563,2545,17,58,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 3 2nd Stage Separator V-0403,2564,2545,18,58,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 3 2nd Stage Separator V-0403,2565,2545,19,58,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2566,2545,20,58,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2567,2545,21,58,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0403,2568,0,24,58,LT-0403-02,Prod. Separator Interface Level High High
CDS ESD 3 2nd Stage Separator V-0403,2569,2568,0,58,S-2003-01,ESD 2 Train 3 Unit Trip
CDS ESD 3 2nd Stage Separator V-0403,2570,2569,0,58,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 3 2nd Stage Separator V-0403,2571,2569,1,58,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2572,2569,2,58,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2573,2569,3,58,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2574,2569,4,58,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2575,2569,5,58,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2576,2569,6,58,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2577,2569,7,58,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2578,2569,8,58,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2579,2569,9,58,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2580,2569,10,58,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2581,2569,11,58,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 3 2nd Stage Separator V-0403,2582,2569,12,58,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2583,2569,13,58,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0403,2584,2569,14,58,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 3 2nd Stage Separator V-0403,2585,2569,15,58,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0403,2586,2569,16,58,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0403,2587,2569,17,58,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 3 2nd Stage Separator V-0403,2588,2569,18,58,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 3 2nd Stage Separator V-0403,2589,2569,19,58,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2590,2569,20,58,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2591,2569,21,58,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0403,2592,0,48,58,LT-0403-06,Prod. Separator Oil Level High High
CDS ESD 3 2nd Stage Separator V-0403,2593,2592,0,58,S-2003-01,ESD 2 Train 3 Unit Trip
CDS ESD 3 2nd Stage Separator V-0403,2594,2593,0,58,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 3 2nd Stage Separator V-0403,2595,2593,1,58,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2596,2593,2,58,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2597,2593,3,58,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2598,2593,4,58,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2599,2593,5,58,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2600,2593,6,58,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2601,2593,7,58,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2602,2593,8,58,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2603,2593,9,58,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2604,2593,10,58,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2605,2593,11,58,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 3 2nd Stage Separator V-0403,2606,2593,12,58,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2607,2593,13,58,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0403,2608,2593,14,58,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 3 2nd Stage Separator V-0403,2609,2593,15,58,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0403,2610,2593,16,58,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0403,2611,2593,17,58,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 3 2nd Stage Separator V-0403,2612,2593,18,58,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 3 2nd Stage Separator V-0403,2613,2593,19,58,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2614,2593,20,58,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2615,2593,21,58,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0403,2616,0,72,58,LT-0403-07,Prod. Separator Oil Level Low Low
CDS ESD 3 2nd Stage Separator V-0403,2617,2616,0,58,S-2003-01,ESD 2 Train 3 Unit Trip
CDS ESD 3 2nd Stage Separator V-0403,2618,2617,0,58,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 3 2nd Stage Separator V-0403,2619,2617,1,58,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2620,2617,2,58,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2621,2617,3,58,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2622,2617,4,58,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2623,2617,5,58,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2624,2617,6,58,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2625,2617,7,58,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2626,2617,8,58,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2627,2617,9,58,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2628,2617,10,58,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2629,2617,11,58,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 3 2nd Stage Separator V-0403,2630,2617,12,58,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2631,2617,13,58,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0403,2632,2617,14,58,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 3 2nd Stage Separator V-0403,2633,2617,15,58,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0403,2634,2617,16,58,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0403,2635,2617,17,58,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 3 2nd Stage Separator V-0403,2636,2617,18,58,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 3 2nd Stage Separator V-0403,2637,2617,19,58,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2638,2617,20,58,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2639,2617,21,58,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0403,2640,0,96,58,LT-0403-03/04/05,Prod. Separator Interface Level Low Low
CDS ESD 3 2nd Stage Separator V-0403,2641,2640,0,58,S-2003-01,ESD 2 Train 3 Unit Trip
CDS ESD 3 2nd Stage Separator V-0403,2642,2641,0,58,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 3 2nd Stage Separator V-0403,2643,2641,1,58,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2644,2641,2,58,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2645,2641,3,58,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2646,2641,4,58,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2647,2641,5,58,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2648,2641,6,58,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 3 2nd Stage Separator V-0403,2649,2641,7,58,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2650,2641,8,58,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2651,2641,9,58,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2652,2641,10,58,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2653,2641,11,58,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 3 2nd Stage Separator V-0403,2654,2641,12,58,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2655,2641,13,58,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 3 2nd Stage Separator V-0403,2656,2641,14,58,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 3 2nd Stage Separator V-0403,2657,2641,15,58,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 3 2nd Stage Separator V-0403,2658,2641,16,58,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 3 2nd Stage Separator V-0403,2659,2641,17,58,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 3 2nd Stage Separator V-0403,2660,2641,18,58,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 3 2nd Stage Separator V-0403,2661,2641,19,58,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 3 2nd Stage Separator V-0403,2662,2641,20,58,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0403,2663,2641,21,58,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0404,2664,0,0,59,PT-0404-03 ,Prod. Separator Pressure High High
CDS ESD 3 2nd Stage Separator V-0404,2665,2664,0,59,S-2004-02,ESD for Level 2 Sep. Train 4 - Wet Mode-Unit Trip
CDS ESD 3 2nd Stage Separator V-0404,2666,2665,0,59,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 2nd Stage Separator V-0404,2667,2665,1,59,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2668,2665,2,59,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2669,2665,3,59,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2670,2665,4,59,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2671,2665,5,59,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2672,2665,6,59,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2673,2665,7,59,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2674,2665,8,59,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2675,2665,9,59,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2676,2665,10,59,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2677,2665,11,59,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 3 2nd Stage Separator V-0404,2678,2665,12,59,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2679,2665,13,59,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3 2nd Stage Separator V-0404,2680,2665,14,59,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 3 2nd Stage Separator V-0404,2681,2665,15,59,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2682,2665,16,59,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0404,2683,2665,17,59,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 3 2nd Stage Separator V-0404,2684,2665,18,59,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 3 2nd Stage Separator V-0404,2685,2665,19,59,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2686,2665,20,59,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 3 2nd Stage Separator V-0404,2687,2665,21,59,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 3 2nd Stage Separator V-0404,2688,2665,22,59,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 2nd Stage Separator V-0404,2689,2665,23,59,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 2nd Stage Separator V-0404,2690,2665,24,59,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 2nd Stage Separator V-0404,2691,2665,25,59,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 2nd Stage Separator V-0404,2692,2665,26,59,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2693,2665,27,59,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 2nd Stage Separator V-0404,2694,0,30,59,LT-0404-02,Prod. Separator Interface Level High High
CDS ESD 3 2nd Stage Separator V-0404,2695,2694,0,59,S-2004-02,ESD for Level 2 Sep. Train 4 - Wet Mode-Unit Trip
CDS ESD 3 2nd Stage Separator V-0404,2696,2695,0,59,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 2nd Stage Separator V-0404,2697,2695,1,59,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2698,2695,2,59,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2699,2695,3,59,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2700,2695,4,59,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2701,2695,5,59,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2702,2695,6,59,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2703,2695,7,59,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2704,2695,8,59,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2705,2695,9,59,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2706,2695,10,59,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2707,2695,11,59,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 3 2nd Stage Separator V-0404,2708,2695,12,59,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2709,2695,13,59,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3 2nd Stage Separator V-0404,2710,2695,14,59,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 3 2nd Stage Separator V-0404,2711,2695,15,59,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2712,2695,16,59,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0404,2713,2695,17,59,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 3 2nd Stage Separator V-0404,2714,2695,18,59,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 3 2nd Stage Separator V-0404,2715,2695,19,59,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2716,2695,20,59,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 3 2nd Stage Separator V-0404,2717,2695,21,59,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 3 2nd Stage Separator V-0404,2718,2695,22,59,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 2nd Stage Separator V-0404,2719,2695,23,59,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 2nd Stage Separator V-0404,2720,2695,24,59,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 2nd Stage Separator V-0404,2721,2695,25,59,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 2nd Stage Separator V-0404,2722,2695,26,59,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2723,2695,27,59,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 2nd Stage Separator V-0404,2724,0,60,59,LT-0404-06,Prod. Separator Oil Level High High
CDS ESD 3 2nd Stage Separator V-0404,2725,2724,0,59,S-2004-02,ESD for Level 2 Sep. Train 4 - Wet Mode-Unit Trip
CDS ESD 3 2nd Stage Separator V-0404,2726,2725,0,59,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 2nd Stage Separator V-0404,2727,2725,1,59,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2728,2725,2,59,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2729,2725,3,59,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2730,2725,4,59,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2731,2725,5,59,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2732,2725,6,59,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2733,2725,7,59,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2734,2725,8,59,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2735,2725,9,59,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2736,2725,10,59,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2737,2725,11,59,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 3 2nd Stage Separator V-0404,2738,2725,12,59,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2739,2725,13,59,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3 2nd Stage Separator V-0404,2740,2725,14,59,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 3 2nd Stage Separator V-0404,2741,2725,15,59,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2742,2725,16,59,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0404,2743,2725,17,59,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 3 2nd Stage Separator V-0404,2744,2725,18,59,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 3 2nd Stage Separator V-0404,2745,2725,19,59,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2746,2725,20,59,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 3 2nd Stage Separator V-0404,2747,2725,21,59,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 3 2nd Stage Separator V-0404,2748,2725,22,59,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 2nd Stage Separator V-0404,2749,2725,23,59,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 2nd Stage Separator V-0404,2750,2725,24,59,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 2nd Stage Separator V-0404,2751,2725,25,59,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 2nd Stage Separator V-0404,2752,2725,26,59,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2753,2725,27,59,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 2nd Stage Separator V-0404,2754,0,90,59,LT-0404-07,Prod. Separator Oil Level Low Low
CDS ESD 3 2nd Stage Separator V-0404,2755,2754,0,59,S-2004-02,ESD for Level 2 Sep. Train 4 - Wet Mode-Unit Trip
CDS ESD 3 2nd Stage Separator V-0404,2756,2755,0,59,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 2nd Stage Separator V-0404,2757,2755,1,59,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2758,2755,2,59,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2759,2755,3,59,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2760,2755,4,59,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2761,2755,5,59,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2762,2755,6,59,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2763,2755,7,59,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2764,2755,8,59,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2765,2755,9,59,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2766,2755,10,59,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2767,2755,11,59,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 3 2nd Stage Separator V-0404,2768,2755,12,59,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2769,2755,13,59,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3 2nd Stage Separator V-0404,2770,2755,14,59,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 3 2nd Stage Separator V-0404,2771,2755,15,59,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2772,2755,16,59,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0404,2773,2755,17,59,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 3 2nd Stage Separator V-0404,2774,2755,18,59,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 3 2nd Stage Separator V-0404,2775,2755,19,59,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2776,2755,20,59,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 3 2nd Stage Separator V-0404,2777,2755,21,59,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 3 2nd Stage Separator V-0404,2778,2755,22,59,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 2nd Stage Separator V-0404,2779,2755,23,59,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 2nd Stage Separator V-0404,2780,2755,24,59,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 2nd Stage Separator V-0404,2781,2755,25,59,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 2nd Stage Separator V-0404,2782,2755,26,59,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2783,2755,27,59,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 2nd Stage Separator V-0404,2784,0,120,59,LT-0404-03/04/05,Prod. Separator Interface Level Low Low
CDS ESD 3 2nd Stage Separator V-0404,2785,2784,0,59,S-2004-02,Separation Train n°4 - Wet Mode - Unit Trip
CDS ESD 3 2nd Stage Separator V-0404,2786,2785,0,59,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 2nd Stage Separator V-0404,2787,2785,1,59,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2788,2785,2,59,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2789,2785,3,59,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2790,2785,4,59,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2791,2785,5,59,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2792,2785,6,59,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3 2nd Stage Separator V-0404,2793,2785,7,59,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2794,2785,8,59,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2795,2785,9,59,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2796,2785,10,59,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2797,2785,11,59,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 3 2nd Stage Separator V-0404,2798,2785,12,59,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2799,2785,13,59,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3 2nd Stage Separator V-0404,2800,2785,14,59,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 3 2nd Stage Separator V-0404,2801,2785,15,59,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 3 2nd Stage Separator V-0404,2802,2785,16,59,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 2nd Stage Separator V-0404,2803,2785,17,59,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 3 2nd Stage Separator V-0404,2804,2785,18,59,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 3 2nd Stage Separator V-0404,2805,2785,19,59,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2806,2785,20,59,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 3 2nd Stage Separator V-0404,2807,2785,21,59,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 3 2nd Stage Separator V-0404,2808,2785,22,59,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 2nd Stage Separator V-0404,2809,2785,23,59,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 2nd Stage Separator V-0404,2810,2785,24,59,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 2nd Stage Separator V-0404,2811,2785,25,59,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 2nd Stage Separator V-0404,2812,2785,26,59,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 2nd Stage Separator V-0404,2813,2785,27,59,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 Test Separator V-0601,2814,0,0,60,LT-0601-01,Interface Level High High 
CDS ESD 3 Test Separator V-0601,2815,2814,0,60,S-2006-01,Unit Trip Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2816,2815,0,60,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS ESD 3 Test Separator V-0601,2817,2815,1,60,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2818,2815,2,60,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2819,2815,3,60,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2820,2815,4,60,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2821,2815,5,60,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2822,2815,6,60, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2823,2815,7,60,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2824,2815,8,60,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Test Separator V-0601,2825,0,7,60,LT-0601-04 ,Oil Level High High
CDS ESD 3 Test Separator V-0601,2826,2825,0,60,S-2006-01,Unit Trip Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2827,2826,0,60,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS ESD 3 Test Separator V-0601,2828,2826,1,60,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2829,2826,2,60,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2830,2826,3,60,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2831,2826,4,60,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2832,2826,5,60,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2833,2826,6,60, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2834,2826,7,60,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2835,2826,8,60,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Test Separator V-0601,2836,0,8,60,LT-0601-05 ,Oil Level Low Low
CDS ESD 3 Test Separator V-0601,2837,2836,0,60,S-2006-01,Unit Trip Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2838,2837,0,60,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS ESD 3 Test Separator V-0601,2839,2837,1,60,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2840,2837,2,60,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2841,2837,3,60,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2842,2837,4,60,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2843,2837,5,60,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2844,2837,6,60, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2845,2837,7,60,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2846,2837,8,60,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Test Separator V-0601,2847,0,9,60,PT-0601-03,Pressure High High
CDS ESD 3 Test Separator V-0601,2848,2847,0,60,S-2006-01,Unit Trip Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2849,2848,0,60,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS ESD 3 Test Separator V-0601,2850,2848,1,60,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2851,2848,2,60,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2852,2848,3,60,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
