DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS ESD 3 Test Separator V-0601,2853,2848,4,60,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2854,2848,5,60,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2855,2848,6,60, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2856,2848,7,60,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2857,2848,8,60,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Test Separator V-0601,2859,2862,0,60,SDV-0601-01,Close SDV - Oil inlet valve to  Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2860,2862,1,60,SDV-0601-04,Close  SDV - Water outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2861,2862,2,60,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS ESD 3 Test Separator V-0601,2862,0,10,60,LT-0601-03A/B/C,Interface Level Low Low
CDS ESD 3 Test Separator V-0602,2863,0,0,61,LT-0602-01,Interface Level High High 
CDS ESD 3 Test Separator V-0602,2864,2863,0,61,S-2007-01,Unit Trip Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2865,2864,0,61,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS ESD 3 Test Separator V-0602,2866,2864,1,61,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2867,2864,2,61,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2868,2864,3,61,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2869,2864,4,61,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2870,2864,5,61,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2871,2864,6,61, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2872,2864,7,61,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2873,2864,8,61,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Test Separator V-0602,2874,0,11,61,LT-0602-04 ,Oil Level High High
CDS ESD 3 Test Separator V-0602,2875,2874,0,61,S-2007-01,Unit Trip Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2876,2875,0,61,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS ESD 3 Test Separator V-0602,2877,2875,1,61,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2878,2875,2,61,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2879,2875,3,61,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2880,2875,4,61,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2881,2875,5,61,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2882,2875,6,61, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2883,2875,7,61,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2884,2875,8,61,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Test Separator V-0602,2885,0,22,61,LT-0602-05 ,Oil Level Low Low
CDS ESD 3 Test Separator V-0602,2886,2885,0,61,S-2007-01,Unit Trip Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2887,2886,0,61,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS ESD 3 Test Separator V-0602,2888,2886,1,61,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2889,2886,2,61,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2890,2886,3,61,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2891,2886,4,61,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2892,2886,5,61,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2893,2886,6,61, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2894,2886,7,61,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2895,2886,8,61,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Test Separator V-0602,2896,0,33,61,PT-0602-03,Pressure High High
CDS ESD 3 Test Separator V-0602,2897,2896,0,61,S-2007-01,Unit Trip Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2898,2897,0,61,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS ESD 3 Test Separator V-0602,2899,2897,1,61,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2900,2897,2,61,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2901,2897,3,61,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2902,2897,4,61,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2903,2897,5,61,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2904,2897,6,61, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2905,2897,7,61,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2906,2897,8,61,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Test Separator V-0602,2907,0,44,61,LT-0602-03A/B/C,Interface Level Low Low
CDS ESD 3 Test Separator V-0602,2908,2907,0,61,SDV-0602-01,Close SDV - Oil inlet valve to  Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2909,2907,1,61,SDV-0602-04,Close  SDV - Water outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0602,2910,2907,2,61,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS ESD 3 Test Separator V-0603,2911,0,0,62,LT-0603-01,Interface Level High High 
CDS ESD 3 Test Separator V-0603,2912,2911,0,62,S-2008-01,Unit Trip Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2913,2912,0,62,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS ESD 3 Test Separator V-0603,2914,2912,1,62,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2915,2912,2,62,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2916,2912,3,62,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2917,2912,4,62,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2918,2912,5,62,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2919,2912,6,62, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2920,2912,7,62,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2921,2912,8,62,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Test Separator V-0603,2922,0,11,62,LT-0603-04 ,Oil Level High High
CDS ESD 3 Test Separator V-0603,2923,2922,0,62,S-2008-01,Unit Trip Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2924,2923,0,62,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS ESD 3 Test Separator V-0603,2925,2923,1,62,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2926,2923,2,62,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2927,2923,3,62,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2928,2923,4,62,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2929,2923,5,62,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2930,2923,6,62, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2931,2923,7,62,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2932,2923,8,62,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Test Separator V-0603,2933,0,22,62,LT-0603-05 ,Oil Level Low Low
CDS ESD 3 Test Separator V-0603,2934,2933,0,62,S-2008-01,Unit Trip Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2935,2934,0,62,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS ESD 3 Test Separator V-0603,2936,2934,1,62,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2937,2934,2,62,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2938,2934,3,62,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2939,2934,4,62,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2940,2934,5,62,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2941,2934,6,62, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2942,2934,7,62,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2943,2934,8,62,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Test Separator V-0603,2944,0,33,62,PT-0603-03,Pressure High High
CDS ESD 3 Test Separator V-0603,2945,2944,0,62,S-2008-01,Unit Trip Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2946,2945,0,62,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS ESD 3 Test Separator V-0603,2947,2945,1,62,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2948,2945,2,62,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2949,2945,3,62,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2950,2945,4,62,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2951,2945,5,62,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2952,2945,6,62, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2953,2945,7,62,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2954,2945,8,62,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Test Separator V-0603,2955,0,44,62,LT-0603-03A/B/C,Interface Level Low Low
CDS ESD 3 Test Separator V-0603,2956,2955,0,62,SDV-0603-01,Close SDV - Oil inlet valve to  Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2957,2955,1,62,SDV-0603-04,Close  SDV - Water outlet from Test Separator V-0603
CDS ESD 3 Test Separator V-0603,2958,2955,2,62,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
 CDS ESD 3 2nd Stage Separator V-0405 ,3065,0,0,55,PT-0405-03 ,Prod. Separator Pressure High High
 CDS ESD 3 2nd Stage Separator V-0405 ,3066,3065,0,55,S-2005-02,ESD 2 Train 5 Unit Trip
 CDS ESD 3 2nd Stage Separator V-0405 ,3067,3066,0,55,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3068,3066,1,55,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3069,3066,2,55,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3070,3066,3,55,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3071,3066,4,55,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3072,3066,5,55,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3073,3066,6,55,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3074,3066,7,55,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3075,3066,8,55,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3076,3066,9,55,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3077,3066,10,55,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3078,3066,11,55,LCV - 0405-01B,Close LCV - Water outlet from V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3079,3066,12,55,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3080,3066,13,55,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
 CDS ESD 3 2nd Stage Separator V-0405 ,3081,3066,14,55,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3082,3066,15,55,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
 CDS ESD 3 2nd Stage Separator V-0405 ,3083,3066,16,55,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
 CDS ESD 3 2nd Stage Separator V-0405 ,3084,3066,17,55,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
 CDS ESD 3 2nd Stage Separator V-0405 ,3085,3066,18,55,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3086,3066,19,55,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
 CDS ESD 3 2nd Stage Separator V-0405 ,3087,3066,20,55,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
 CDS ESD 3 2nd Stage Separator V-0405 ,3088,3066,21,55,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3089,3066,22,55,SDV-1215-02,Close SDV - Dehydrator Oil outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3090,3066,23,55,SDV-1215-03,Close SDV - Dehydrator Water outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3091,3066,24,55,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3092,3066,25,55,SOV-1205-05,Close SOV - Demulsifier inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3093,3066,26,55,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
 CDS ESD 3 2nd Stage Separator V-0405 ,3094,0,29,55,LT-0405-02,Prod. Separator Interface Level High High
 CDS ESD 3 2nd Stage Separator V-0405 ,3095,3094,0,55,S-2005-02,ESD 2 Train 5 Unit Trip
 CDS ESD 3 2nd Stage Separator V-0405 ,3096,3095,0,55,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3097,3095,1,55,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3098,3095,2,55,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3099,3095,3,55,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3100,3095,4,55,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3101,3095,5,55,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3102,3095,6,55,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3103,3095,7,55,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3104,3095,8,55,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3105,3095,9,55,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3106,3095,10,55,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3107,3095,11,55,LCV - 0405-01B,Close LCV - Water outlet from V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3108,3095,12,55,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3109,3095,13,55,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
 CDS ESD 3 2nd Stage Separator V-0405 ,3110,3095,14,55,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3111,3095,15,55,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
 CDS ESD 3 2nd Stage Separator V-0405 ,3112,3095,16,55,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
 CDS ESD 3 2nd Stage Separator V-0405 ,3113,3095,17,55,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
 CDS ESD 3 2nd Stage Separator V-0405 ,3114,3095,18,55,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3115,3095,19,55,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
 CDS ESD 3 2nd Stage Separator V-0405 ,3116,3095,20,55,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
 CDS ESD 3 2nd Stage Separator V-0405 ,3117,3095,21,55,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3118,3095,22,55,SDV-1215-02,Close SDV - Dehydrator Oil outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3119,3095,23,55,SDV-1215-03,Close SDV - Dehydrator Water outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3120,3095,24,55,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3121,3095,25,55,SOV-1205-05,Close SOV - Demulsifier inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3122,3095,26,55,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
 CDS ESD 3 2nd Stage Separator V-0405 ,3123,0,58,55,LT-0405-06,Prod. Separator Oil Level High High
 CDS ESD 3 2nd Stage Separator V-0405 ,3124,3123,0,55,S-2005-02,ESD 2 Train 5 Unit Trip
 CDS ESD 3 2nd Stage Separator V-0405 ,3125,3124,0,55,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3126,3124,1,55,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3127,3124,2,55,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3128,3124,3,55,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3129,3124,4,55,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3130,3124,5,55,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3131,3124,6,55,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3132,3124,7,55,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3133,3124,8,55,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3134,3124,9,55,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3135,3124,10,55,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3136,3124,11,55,LCV - 0405-01B,Close LCV - Water outlet from V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3137,3124,12,55,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3138,3124,13,55,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
 CDS ESD 3 2nd Stage Separator V-0405 ,3139,3124,14,55,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3140,3124,15,55,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
 CDS ESD 3 2nd Stage Separator V-0405 ,3141,3124,16,55,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
 CDS ESD 3 2nd Stage Separator V-0405 ,3142,3124,17,55,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
 CDS ESD 3 2nd Stage Separator V-0405 ,3143,3124,18,55,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3144,3124,19,55,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
 CDS ESD 3 2nd Stage Separator V-0405 ,3145,3124,20,55,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
 CDS ESD 3 2nd Stage Separator V-0405 ,3146,3124,21,55,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3147,3124,22,55,SDV-1215-02,Close SDV - Dehydrator Oil outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3148,3124,23,55,SDV-1215-03,Close SDV - Dehydrator Water outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3149,3124,24,55,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3150,3124,25,55,SOV-1205-05,Close SOV - Demulsifier inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3151,3124,26,55,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
 CDS ESD 3 2nd Stage Separator V-0405 ,3152,0,87,55,LT-0405-07,Prod. Separator Oil Level Low Low
 CDS ESD 3 2nd Stage Separator V-0405 ,3153,3152,0,55,S-2005-02,ESD 2 Train 5 Unit Trip
 CDS ESD 3 2nd Stage Separator V-0405 ,3154,3153,0,55,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3155,3153,1,55,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3156,3153,2,55,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3157,3153,3,55,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3158,3153,4,55,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3159,3153,5,55,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3160,3153,6,55,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3161,3153,7,55,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3162,3153,8,55,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3163,3153,9,55,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3164,3153,10,55,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3165,3153,11,55,LCV - 0405-01B,Close LCV - Water outlet from V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3166,3153,12,55,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3167,3153,13,55,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
 CDS ESD 3 2nd Stage Separator V-0405 ,3168,3153,14,55,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3169,3153,15,55,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
 CDS ESD 3 2nd Stage Separator V-0405 ,3170,3153,16,55,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
 CDS ESD 3 2nd Stage Separator V-0405 ,3171,3153,17,55,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
 CDS ESD 3 2nd Stage Separator V-0405 ,3172,3153,18,55,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3173,3153,19,55,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
 CDS ESD 3 2nd Stage Separator V-0405 ,3174,3153,20,55,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
 CDS ESD 3 2nd Stage Separator V-0405 ,3175,3153,21,55,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3176,3153,22,55,SDV-1215-02,Close SDV - Dehydrator Oil outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3177,3153,23,55,SDV-1215-03,Close SDV - Dehydrator Water outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3178,3153,24,55,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3179,3153,25,55,SOV-1205-05,Close SOV - Demulsifier inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3180,3153,26,55,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
 CDS ESD 3 2nd Stage Separator V-0405 ,3181,0,116,55,LT-0405-03/04/05,Prod. Separator Interface Level Low Low
 CDS ESD 3 2nd Stage Separator V-0405 ,3182,3181,0,55,S-2005-02,ESD 2 Train 5 Unit Trip
 CDS ESD 3 2nd Stage Separator V-0405 ,3183,3182,0,55,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3184,3182,1,55,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3185,3182,2,55,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3186,3182,3,55,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3187,3182,4,55,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3188,3182,5,55,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3189,3182,6,55,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
 CDS ESD 3 2nd Stage Separator V-0405 ,3190,3182,7,55,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3191,3182,8,55,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3192,3182,9,55,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3193,3182,10,55,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3194,3182,11,55,LCV - 0405-01B,Close LCV - Water outlet from V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3195,3182,12,55,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3196,3182,13,55,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
 CDS ESD 3 2nd Stage Separator V-0405 ,3197,3182,14,55,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
 CDS ESD 3 2nd Stage Separator V-0405 ,3198,3182,15,55,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
 CDS ESD 3 2nd Stage Separator V-0405 ,3199,3182,16,55,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
 CDS ESD 3 2nd Stage Separator V-0405 ,3200,3182,17,55,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
 CDS ESD 3 2nd Stage Separator V-0405 ,3201,3182,18,55,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3202,3182,19,55,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
 CDS ESD 3 2nd Stage Separator V-0405 ,3203,3182,20,55,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
 CDS ESD 3 2nd Stage Separator V-0405 ,3204,3182,21,55,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3205,3182,22,55,SDV-1215-02,Close SDV - Dehydrator Oil outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3206,3182,23,55,SDV-1215-03,Close SDV - Dehydrator Water outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3207,3182,24,55,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
 CDS ESD 3 2nd Stage Separator V-0405 ,3208,3182,25,55,SOV-1205-05,Close SOV - Demulsifier inlet valve
 CDS ESD 3 2nd Stage Separator V-0405 ,3209,3182,26,55,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3210,0,0,64,PT-1205-02 ,Surge Pressure High High
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3211,3210,0,64,S-2005-02,ESD 2 Train 5 Unit Trip
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3212,3211,0,64,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3213,3211,1,64,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3214,3211,2,64,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3215,3211,3,64,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3216,3211,4,64,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3217,3211,5,64,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3218,3211,6,64,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3219,3211,7,64,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3220,3211,8,64,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3221,3211,9,64,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3222,3211,10,64,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3223,3211,11,64,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3224,3211,12,64,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3225,3211,13,64,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3226,3211,14,64,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3227,3211,15,64,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3228,3211,16,64,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3229,3211,17,64,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3230,3211,18,64,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3231,3211,19,64,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3232,3211,20,64,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3233,3211,21,64,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3234,3211,22,64,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3235,3211,23,64,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3236,3211,24,64,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3237,3211,25,64,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3238,3211,26,64,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3239,0,29,64,LT-1205-02,Surge Level High High
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3240,3239,0,64,S-2005-02,ESD 2 Train 5 Unit Trip
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3241,3240,0,64,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3242,3240,1,64,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3243,3240,2,64,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3244,3240,3,64,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3245,3240,4,64,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3246,3240,5,64,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3247,3240,6,64,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3248,3240,7,64,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3249,3240,8,64,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3250,3240,9,64,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3251,3240,10,64,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3252,3240,11,64,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3253,3240,12,64,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3254,3240,13,64,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3255,3240,14,64,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3256,3240,15,64,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3257,3240,16,64,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3258,3240,17,64,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3259,3240,18,64,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3260,3240,19,64,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3261,3240,20,64,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3262,3240,21,64,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3263,3240,22,64,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3264,3240,23,64,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3265,3240,24,64,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3266,3240,25,64,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3267,3240,26,64,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),3268,0,58,64,LT-1205-01A/B/C,Surge Level Low Low
CDS ESD 2 Export Spur Lines ,3271,1847,0,50,P-1001,Stop Pump P-1001
CDS ESD 2 Export Spur Lines ,3272,1849,0,50,P-1003,Stop Pump P-1003
CDS ESD 2 Export Spur Lines ,3273,1848,0,50,P-1002,Stop Pump P-1002
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4648,0,0,67,PT-1204-02 ,Surge Pressure High High
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4649,4648,0,67,S-2004-02,ESD 2 Train 4 Unit Trip
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4650,4649,0,67,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4651,4649,1,67,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4652,4649,2,67,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4653,4649,3,67,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4654,4649,4,67,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4655,4649,5,67,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4656,4649,6,67,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4657,4649,7,67,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4658,4649,8,67,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4659,4649,9,67,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4660,4649,10,67,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4661,4649,11,67,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4662,4649,12,67,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4663,4649,13,67,SDV-0404-05,Close SDV- Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4664,4649,14,67,SDV-0404-06,Close SDV - Oil inlet from Recovery Sump V-1101
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4665,4649,15,67,SDV-0404-07,Close SDV- Oil from Test Separator V-0602
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4666,4649,16,67,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4667,4649,17,67,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4668,4649,18,67,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4669,4649,19,67,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4670,4649,20,67,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4671,4649,21,67,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4672,4649,22,67,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4673,4649,23,67,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4674,4649,24,67,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4675,4649,25,67,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4676,4649,26,67,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4677,4649,27,67,SOV-1204-04,Close SOV - Demulsifier inlet valve
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4678,4649,28,67,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4679,0,31,67,LT-1204-02,Surge Level High High
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4701,4679,1,67,S-2004-02,ESD 2 Train 4 Unit Trip
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4702,4701,1,67,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4703,4701,3,67,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4704,4701,5,67,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4705,4701,7,67,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4706,4701,9,67,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4707,4701,11,67,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4708,4701,13,67,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4709,4701,15,67,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4710,4701,17,67,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4711,4701,19,67,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4712,4701,21,67,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4713,4701,23,67,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4714,4701,25,67,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4750,4701,0,67,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4751,4701,2,67,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4752,4701,4,67,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4753,4701,6,67,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4754,4701,8,67,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4755,4701,10,67,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4756,4701,12,67,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4757,4701,14,67,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4758,4701,16,67,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4759,4701,18,67,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4760,4701,20,67,SOV-1204-04,Close SOV - Demulsifier inlet valve
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4761,4701,22,67,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4762,4701,24,67,LT-1204-02,Surge Level High High
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4811,0,114,67,LT-1204-01A/B/C,Surge Level Low Low
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4814,4811,2,67,S-2004-02,ESD 2 Train 4 Unit Trip
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4815,4814,0,67,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4816,4814,1,67,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4817,4814,2,67,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4818,4814,3,67,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4819,4814,4,67,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4820,4814,5,67,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4821,4814,6,67,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4822,4814,7,67,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4823,4814,8,67,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4824,4814,9,67,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4825,4814,10,67,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4826,4814,11,67,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4827,4814,12,67,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4828,4814,13,67,SDV-0404-05,Close SDV- Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4829,4814,14,67,SDV-0404-06,Close SDV - Oil inlet from Recovery Sump V-1101
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4830,4814,15,67,SDV-0404-07,Close SDV- Oil from Test Separator V-0602
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4831,4814,16,67,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4832,4814,17,67,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4833,4814,18,67,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4834,4814,19,67,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4835,4814,20,67,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4836,4814,21,67,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4837,4814,22,67,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4838,4814,23,67,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4839,4814,24,67,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4840,4814,25,67,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4841,4814,26,67,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4842,4814,27,67,SOV-1204-04,Close SOV - Demulsifier inlet valve
CDS ESD 3  Surge Vessel V-1204 (Wet Mode),4843,4814,28,67,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4922,3268,2,64,S-2005-02,ESD 2 Train 5 Unit Trip
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4923,4922,0,64,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4924,4922,1,64,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4925,4922,2,64,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4926,4922,3,64,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4927,4922,4,64,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4928,4922,5,64,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4929,4922,6,64,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4930,4922,7,64,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4931,4922,8,64,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4932,4922,9,64,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4933,4922,10,64,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4934,4922,11,64,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4935,4922,12,64,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4936,4922,13,64,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4937,4922,14,64,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4938,4922,15,64,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
