DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4939,4922,16,64,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4940,4922,17,64,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4941,4922,18,64,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4942,4922,19,64,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4943,4922,20,64,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4944,4922,21,64,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4945,4922,22,64,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4946,4922,23,64,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4947,4922,24,64,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4948,4922,25,64,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 Surge Vessel V-1205 (Wet Mode),4949,4922,26,64,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5063,0,0,69,PT-0801-06 ,FST Pressure Low Low
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5064,5063,0,69,S-2010-01,ESD 2 Degassing Boot V-0701 FST T-0801
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5065,5064,0,69,SDV-0701-02,Close SDV - Oil Inlet Valve to Degassing Boot
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5066,5064,1,69,SDV-0701-03,Close SDV - Gas to GASCO LP Header
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5067,5064,2,69,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5068,5064,3,69,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5069,5064,4,69,SDV-0801-01,Close SDV - Oil outlet valve from FST
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5070,5064,5,69, SOV-0801-02,Close SOV - Dewaxing Agent to FST T-0801
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5071,5064,6,69,SDV-3801-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3801-01/02
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5072,5064,7,69,SDV-2420-03,Close SDV - Water outlet valve from FST T-0801
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5073,5064,8,69,P-2421/P-2422,Stop Water Transfer Pumps 
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5074,0,14,69,LT-0801-01,FST Oil Level High High
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5075,5074,0,69,SDV-0701-02,Close SDV - Oil Inlet Valve to Degassing Boot
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5076,5074,1,69,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5077,5074,2,69,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5079,5096,0,69,S-2013-03,ESD 2 Oil Export System
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5080,5079,0,69,SDV-0801-01,Close SDV - Oil outlet valve from FST T-0801 
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5081,5079,1,69,SDV-0802-01,Close SDV - Oil outlet valve from FST T-0802 
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5082,5079,2,69,SDV-0803-01,Close SDV - Oil outlet valve from FST T-0803 
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5083,5079,3,69,P-0903/4,Stop P-0903/0904 Booster Pumps (Action Performed only if tank FST -0801 is not sectionalized)
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5084,5079,4,69,XS-1001-01,Stop MOL Pump P-1001
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5085,5079,5,69,XS-1002-01,Stop MOL Pump P-1002
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5086,5079,6,69,XS-1003-01,Stop MOL Pump P-1003
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5087,5079,7,69,SDV-1000-02,Close SDV - Oil outlet valve to Loading Bays
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5088,5079,8,69,SDV-1601-01,Close SDV - Oil outlet valve to Pig Launchers 
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5089,0,26,69,LT-0801-04/05/06 ,FST Interface Level Low Low
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5090,5089,0,69,SDV-2420-03,Close SDV - Water outlet Valve From FST T-0801
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5091,5089,1,69,P-2421/P-2422,Stop Water Transfer Pumps 
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5092,0,29,69,PT-3801-04,Ejector Outlet Pressure High High
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5093,5092,0,69,SDV-3801-01 ,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3801-01/02
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5094,0,31,69,PT-3801-05,Ejector Outlet Pressure High High
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5095,5094,0,69,SDV-3801-01 ,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3801-01/02
CDS ESD 3 Flow Suction Tank T-0801 and Ejectors J-3801-01/02,5096,0,15,69,LT-0801-03,FST Oil Level Low Low
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5097,0,0,70,PT-0802-06 ,FST Pressure Low Low
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5098,5097,0,70,S-2011-01,"ESD 2 Degassing Boot V-0702, FST T-0802"
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5099,5098,0,70, SDV-0702-01,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5100,5098,1,70,SDV-0702-03,Close SDV -  Gas to GASCO LP Header
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5101,5098,2,70,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5102,5098,3,70,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5103,5098,4,70,SDV-0802-01,Close SDV - Oil outlet valve from FST
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5104,5098,5,70,SOV-0802-02,Close SOV - Dewaxing Agent to FST T-0802
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5105,5098,6,70,SDV-3802-01,Close SDV -  Motive Gas inlet Vapour Rec. Ejector J-3802-01/02
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5106,5098,7,70,"SDV-2420-02,",Close SDV - Water outlet valve from FST T-0802
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5107,5098,8,70,P-2423/P-2424,Stop Water Transfer Pumps 
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5108,0,11,70,LT-0802-01,FST Oil Level High High
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5109,5108,0,70,SDV-0702-02,Close SDV - Oil Inlet Valve to Degassing Boot
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5110,5108,1,70,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5111,5108,2,70,SOV-0702-06,Close SOV - Demulsifier to Degassing Boot V-0702
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5112,0,15,70,LT-0802-03,FST Oil Level Low Low
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5113,5112,0,70,S-2013-04,ESD 2 Oil Export System
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5114,5113,0,70,SDV-0801-01,Close SDV - Oil outlet valve from FST T-0801 
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5115,5113,1,70,SDV-0802-01,Close SDV - Oil outlet valve from FST T-0802 
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5116,5113,2,70,SDV-0803-01,Close SDV - Oil outlet valve from FST T-0803 
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5117,5113,3,70,P-0901/0902,Stop P-0901/0902 Booster Pumps (Action Performed only if tank FST -0802 is not sectionalized)
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5118,5113,4,70,XS-1001-01,Stop MOL Pump P-1001
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5119,5113,5,70,XS-1002-01,Stop MOL Pump P-1002
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5120,5113,6,70,XS-1003-01,Stop MOL Pump P-1003
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5121,5113,7,70,SDV-1000-02,Close SDV - Oil outlet valve to Loading Bays
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5122,5113,8,70,SDV-1601-01,Close SDV - Oil outlet valve to Pig Launchers 
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5123,0,26,70,LT-0802-04/05/06 ,FST Interface Level Low Low
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5124,5123,0,70,SDV-2420-02,Close SDV - Water outlet Valve From FST T-0802
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5125,5123,1,70,P-2423/P-2424,Stop Water Transfer Pumps 
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5126,0,29,70,PT-3802-04,Ejector Outlet Pressure High High
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5127,5126,0,70,SDV-3802-01 ,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3802-01/02
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5128,0,31,70,PT-3802-05,Ejector Outlet Pressure High High
CDS ESD 3 Flow Suction Tank T-0802 and Ejectors J-3802-01/02 ,5129,5128,0,70,SDV-3802-01 ,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3802-01/02
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5130,0,0,71,PT-0803-06 ,FST Pressure Low Low
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5131,5130,0,71,S-2012-01,"ESD Degassing Boot V-0703, FST T-0803"
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5132,5131,0,71,SDV-0703-05,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5133,5131,1,71,SDV-0703-03,Close SDV -  Gas to GASCO LP Header
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5134,5131,2,71,SDV-0703-06,Close SDV -  Lean Gas inlet valve to Degassing Boot V-0703
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5135,5131,3,71,SOV-0703-06,Close SOV - Demulsifier to Degassing Boot V-0703
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5136,5131,4,71,SDV-0803-01,Close SDV - Oil outlet valve from FST
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5137,5131,5,71,SOV-0803-02,Close SOV - Dewaxing Agent to FST T-0803
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5138,5131,6,71,SDV-3803-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3803-01/02
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5139,5131,7,71,SDV-2420-01,Close SDV - Water outlet valve from FST T-0803
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5140,5131,8,71,P-2425/P-2426,Stop  Water Transfer Pumps 
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5141,0,6,71,LT-0803-01,FST Oil Level High High
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5142,5141,0,71,SDV-0703-05,Close SDV - Oil Inlet Valve to Degassing Boot
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5143,5141,1,71,SDV-0703-06,Close SDV - Lean Gas inlet valve to Degassing Boot V-0703
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5144,5141,2,71,SOV-0703-08,Close SOV - Demulsifier to Degassing Boot V-0703
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5145,0,7,71,LT-0803-03,FST Oil Level Low Low
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5146,5145,0,71,S-2013-05,ESD 2 Oil Export System
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5147,5146,0,71,SDV-0801-01,Close SDV - Oil outlet valve from FST T-0801 
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5148,5146,1,71,SDV-0802-01,Close SDV - Oil outlet valve from FST T-0802 
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5149,5146,2,71,SDV-0803-01,Close SDV - Oil outlet valve from FST T-0803 
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5150,5146,3,71,P-0905,Stop P-0905 Booster Pump (Action Performed only if tank FST -0803 is not sectionalized)
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5151,5146,4,71,XS-1001-01,Stop MOL Pump P-1001
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5152,5146,5,71,XS-1002-01,Stop MOL Pump P-1002
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5153,5146,6,71,XS-1003-01,Stop MOL Pump P-1003
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5154,5146,7,71,SDV-1000-02,Close SDV - Oil outlet valve to Loading Bays
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5155,5146,8,71,SDV-1601-01,Close SDV - Oil outlet valve to Pig Launchers 
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5156,0,8,71,LT-0803-04/05/06 ,FST Interface Level Low Low
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5157,5156,0,71,SDV-2420-01,Close SDV - Water outlet Valve From FST T-0803
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5158,5156,1,71,P-2423/P-2424,Stop Water Transfer Pumps 
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5160,5164,0,71,SDV-3803-01 ,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3803-01/02
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5161,0,31,71,PT-3803-05,Ejector Outlet Pressure High High
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5162,5161,0,71,SDV-3803-01 ,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3803-01/02
CDS ESD 3 Flow Suction tank T-0803 and Ejectors J-3803-01/02 ,5164,0,9,71,PT-3803-04,Ejector Outlet Pressure High High
CDS ESD 2 - Separation Train 1 ,5732,966,0,1,S-2001-01,Separation Train n°1 - Dry Mode
CDS ESD 2  HP-HP/LP Spare Flare ,5733,6266,0,72,S-2001-04,ESD 2 Train 1
CDS ESD 2  HP-HP/LP Spare Flare ,5734,5733,0,72,S-2001-01,ESD 2 Train 1 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,5735,5734,0,72,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2  HP-HP/LP Spare Flare ,5736,5734,1,72,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5737,5734,2,72,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5738,5734,3,72,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5739,5734,4,72,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5740,5734,5,72,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5741,5734,6,72,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5742,5734,7,72,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5743,5734,8,72,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2  HP-HP/LP Spare Flare ,5744,5734,9,72,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,5745,5734,10,72,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,5746,5734,11,72,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,5747,5734,12,72,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,5748,5734,13,72,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2  HP-HP/LP Spare Flare ,5749,5734,14,72,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2  HP-HP/LP Spare Flare ,5750,5734,15,72,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2  HP-HP/LP Spare Flare ,5751,5734,16,72,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,5752,5734,17,72,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5753,5734,18,72,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,5754,6266,1,72,S-2002-04,ESD 2 Train 2
CDS ESD 2  HP-HP/LP Spare Flare ,5755,5754,0,72,S-2002-01,ESD 2 Train 2 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,5756,5755,0,72,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2  HP-HP/LP Spare Flare ,5757,5755,1,72,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5758,5755,2,72,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5759,5755,3,72,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5760,5755,4,72,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5761,5755,5,72,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5762,5755,6,72,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5763,5755,7,72,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5764,5755,8,72,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5765,5755,9,72,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,5766,5755,10,72,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,5767,5755,11,72,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,5768,5755,12,72,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,5769,5755,13,72,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2  HP-HP/LP Spare Flare ,5770,5755,14,72,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2  HP-HP/LP Spare Flare ,5771,5755,15,72,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2  HP-HP/LP Spare Flare ,5772,5755,16,72,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,5773,5755,17,72,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5774,5755,18,72,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,5775,6266,2,72,S-2003-04,ESD 2 Train 3
CDS ESD 2  HP-HP/LP Spare Flare ,5776,5775,0,72,S-2003-01,ESD 2 Train 3 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,5777,5776,0,72,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2  HP-HP/LP Spare Flare ,5778,5776,1,72,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5779,5776,2,72,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5780,5776,3,72,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5781,5776,4,72,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5782,5776,5,72,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5783,5776,6,72,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5784,5776,7,72,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5785,5776,8,72,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5786,5776,9,72,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,5787,5776,10,72,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,5788,5776,11,72,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,5789,5776,12,72,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,5790,5776,13,72,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2  HP-HP/LP Spare Flare ,5791,5776,14,72,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2  HP-HP/LP Spare Flare ,5792,5776,15,72,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2  HP-HP/LP Spare Flare ,5793,5776,16,72,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2  HP-HP/LP Spare Flare ,5794,5776,17,72,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2  HP-HP/LP Spare Flare ,5795,5776,18,72,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2  HP-HP/LP Spare Flare ,5796,5776,19,72,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,5797,5776,20,72,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5798,5776,21,72,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,5799,6266,3,72,S-2004-04,ESD 2 Train 4
CDS ESD 2  HP-HP/LP Spare Flare ,5818,5799,1,72,S-2004-02 ,ESD 2 Train 4 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,5819,5818,0,72,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 2  HP-HP/LP Spare Flare ,5820,5818,1,72,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,5821,5818,2,72,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,5822,5818,3,72,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,5823,5818,4,72,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,5824,5818,5,72,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,5825,5818,6,72,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,5826,5818,7,72,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5827,5818,8,72,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5828,5818,9,72,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,5829,5818,10,72,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,5830,5818,11,72,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,5831,5818,12,72,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,5832,5818,13,72,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2  HP-HP/LP Spare Flare ,5833,5818,14,72,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 2  HP-HP/LP Spare Flare ,5834,5818,15,72,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,5835,5818,16,72,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,5836,5818,17,72,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2  HP-HP/LP Spare Flare ,5837,5818,18,72,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2  HP-HP/LP Spare Flare ,5838,5818,19,72,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5839,5818,20,72,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2  HP-HP/LP Spare Flare ,5840,5818,21,72,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2  HP-HP/LP Spare Flare ,5841,5818,22,72,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2  HP-HP/LP Spare Flare ,5842,5818,23,72,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2  HP-HP/LP Spare Flare ,5843,5818,24,72,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2  HP-HP/LP Spare Flare ,5844,5818,25,72,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2  HP-HP/LP Spare Flare ,5845,5818,26,72,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5846,5818,27,72,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2  HP-HP/LP Spare Flare ,5847,6266,4,72,S-2005-04,ESD 2 Train 5 
CDS ESD 2  HP-HP/LP Spare Flare ,5865,5847,1,72,S-2005-02 ,ESD 2 Train 5 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,5866,5865,0,72,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,5867,5865,1,72,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,5868,5865,2,72,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,5869,5865,3,72,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,5870,5865,4,72,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,5871,5865,5,72,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,5872,5865,6,72,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,5873,5865,7,72,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5874,5865,8,72,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5875,5865,9,72,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,5876,5865,10,72,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,5877,5865,11,72,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,5878,5865,12,72,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,5879,5865,13,72,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2  HP-HP/LP Spare Flare ,5880,5865,14,72,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,5881,5865,15,72,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,5882,5865,16,72,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2  HP-HP/LP Spare Flare ,5883,5865,17,72,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2  HP-HP/LP Spare Flare ,5884,5865,18,72,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5885,5865,19,72,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2  HP-HP/LP Spare Flare ,5886,5865,20,72,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2  HP-HP/LP Spare Flare ,5887,5865,21,72,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2  HP-HP/LP Spare Flare ,5888,5865,22,72,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2  HP-HP/LP Spare Flare ,5889,5865,23,72,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2  HP-HP/LP Spare Flare ,5890,5865,24,72,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2  HP-HP/LP Spare Flare ,5891,5865,25,72,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5892,5865,26,72,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2  HP-HP/LP Spare Flare ,5893,6266,5,72,S-2014-04,ESD 2 for HP Header 
CDS ESD 2  HP-HP/LP Spare Flare ,5894,5893,0,72,S-2014-01,ESD 2 HP Gas Header
CDS ESD 2  HP-HP/LP Spare Flare ,5895,5894,0,72,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5896,5894,1,72,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5897,5894,2,72,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5898,5894,3,72,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,5899,5894,4,72,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,5900,5894,5,72,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS ESD 2  HP-HP/LP Spare Flare ,5901,5894,6,72,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS ESD 2  HP-HP/LP Spare Flare ,5902,5894,7,72,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS ESD 2  HP-HP/LP Spare Flare ,5903,5894,8,72,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS ESD 2  HP-HP/LP Spare Flare ,5904,5894,9,72,S-2017-01,ESD  2 Gas Scrubber Unit Trip
CDS ESD 2  HP-HP/LP Spare Flare ,5905,5904,0,72,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS ESD 2  HP-HP/LP Spare Flare ,5906,5904,1,72,SDV-3201-03,Close SDV - Gas outlet to IP Header from V-3201
CDS ESD 2  HP-HP/LP Spare Flare ,5907,5904,2,72,SDV-3300-02,Close SDV - Gas outlet to Lean Gas System (Back-Up)
CDS ESD 2  HP-HP/LP Spare Flare ,5908,5904,3,72,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2  HP-HP/LP Spare Flare ,5909,5904,4,72,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2  HP-HP/LP Spare Flare ,5910,0,178,72,FT-1945-01,HP Flare Flowrate High High
CDS ESD 2  HP-HP/LP Spare Flare ,5911,5910,0,72,S-2001-04,ESD 2 Train 1
CDS ESD 2  HP-HP/LP Spare Flare ,5912,5911,0,72,S-2001-01,ESD 2 Train 1 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,5913,5912,0,72,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2  HP-HP/LP Spare Flare ,5914,5912,1,72,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5915,5912,2,72,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5916,5912,3,72,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5917,5912,4,72,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5918,5912,5,72,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5919,5912,6,72,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,5920,5912,7,72,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5921,5912,8,72,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2  HP-HP/LP Spare Flare ,5922,5912,9,72,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,5923,5912,10,72,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,5924,5912,11,72,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,5925,5912,12,72,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,5926,5912,13,72,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2  HP-HP/LP Spare Flare ,5927,5912,14,72,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2  HP-HP/LP Spare Flare ,5928,5912,15,72,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2  HP-HP/LP Spare Flare ,5929,5912,16,72,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,5930,5912,17,72,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5931,5912,18,72,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,5932,5910,1,72,S-2002-04,ESD 2 Train 2 
CDS ESD 2  HP-HP/LP Spare Flare ,5933,5932,0,72,S-2002-01,ESD 2 Train 2 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,5934,5933,0,72,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2  HP-HP/LP Spare Flare ,5935,5933,1,72,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5936,5933,2,72,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5937,5933,3,72,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5938,5933,4,72,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5939,5933,5,72,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5940,5933,6,72,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,5941,5933,7,72,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5942,5933,8,72,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5943,5933,9,72,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,5944,5933,10,72,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,5945,5933,11,72,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,5946,5933,12,72,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,5947,5933,13,72,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2  HP-HP/LP Spare Flare ,5948,5933,14,72,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2  HP-HP/LP Spare Flare ,5949,5933,15,72,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2  HP-HP/LP Spare Flare ,5950,5933,16,72,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,5951,5933,17,72,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5952,5933,18,72,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,5953,5910,2,72,S-2003-04,ESD 2  Train 3
CDS ESD 2  HP-HP/LP Spare Flare ,5954,5953,0,72,S-2003-01,ESD 2 Train 3 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,5955,5954,0,72,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2  HP-HP/LP Spare Flare ,5956,5954,1,72,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5957,5954,2,72,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5958,5954,3,72,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5959,5954,4,72,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5960,5954,5,72,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5961,5954,6,72,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,5962,5954,7,72,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5963,5954,8,72,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5964,5954,9,72,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,5965,5954,10,72,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,5966,5954,11,72,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,5967,5954,12,72,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,5968,5954,13,72,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2  HP-HP/LP Spare Flare ,5969,5954,14,72,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2  HP-HP/LP Spare Flare ,5970,5954,15,72,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2  HP-HP/LP Spare Flare ,5971,5954,16,72,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2  HP-HP/LP Spare Flare ,5972,5954,17,72,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2  HP-HP/LP Spare Flare ,5973,5954,18,72,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2  HP-HP/LP Spare Flare ,5974,5954,19,72,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,5975,5954,20,72,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,5976,5954,21,72,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,5977,5910,3,72,S-2004-04,ESD  2 Train 4
CDS ESD 2  HP-HP/LP Spare Flare ,5996,5977,1,72,S-2004-02 ,ESD 2 Train 4 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,5997,5996,0,72,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 2  HP-HP/LP Spare Flare ,5998,5996,1,72,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,5999,5996,2,72,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6000,5996,3,72,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6001,5996,4,72,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6002,5996,5,72,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6003,5996,6,72,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6004,5996,7,72,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6005,5996,8,72,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6006,5996,9,72,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,6007,5996,10,72,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,6008,5996,11,72,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,6009,5996,12,72,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,6010,5996,13,72,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2  HP-HP/LP Spare Flare ,6011,5996,14,72,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 2  HP-HP/LP Spare Flare ,6012,5996,15,72,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,6013,5996,16,72,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,6014,5996,17,72,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2  HP-HP/LP Spare Flare ,6015,5996,18,72,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2  HP-HP/LP Spare Flare ,6016,5996,19,72,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6017,5996,20,72,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2  HP-HP/LP Spare Flare ,6018,5996,21,72,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2  HP-HP/LP Spare Flare ,6019,5996,22,72,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2  HP-HP/LP Spare Flare ,6020,5996,23,72,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2  HP-HP/LP Spare Flare ,6021,5996,24,72,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2  HP-HP/LP Spare Flare ,6022,5996,25,72,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2  HP-HP/LP Spare Flare ,6023,5996,26,72,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6024,5996,27,72,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2  HP-HP/LP Spare Flare ,6025,5910,4,72,S-2005-04,ESD 2 Train 5 
CDS ESD 2  HP-HP/LP Spare Flare ,6026,6025,0,72,S-2005-01,Separation Train n°5 - Dry Mode
CDS ESD 2  HP-HP/LP Spare Flare ,6027,6026,0,72,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6028,6026,1,72,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6029,6026,2,72,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6030,6026,3,72,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6031,6026,4,72,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6032,6026,5,72,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6033,6026,6,72,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6034,6026,7,72,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6035,6026,8,72,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6036,6026,9,72,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6037,6026,10,72,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6038,6026,11,72,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6039,6026,12,72,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6040,6026,13,72,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2  HP-HP/LP Spare Flare ,6041,6026,14,72,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6042,6026,15,72,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,6043,6025,1,72,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS ESD 2  HP-HP/LP Spare Flare ,6044,6043,0,72,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6045,6043,1,72,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6046,6043,2,72,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6047,6043,3,72,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6048,6043,4,72,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6049,6043,5,72,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6050,6043,6,72,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6051,6043,7,72,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6052,6043,8,72,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6053,6043,9,72,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6054,6043,10,72,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6055,6043,11,72,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6056,6043,12,72,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6057,6043,13,72,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2  HP-HP/LP Spare Flare ,6058,6043,14,72,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6059,6043,15,72,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,6060,6043,16,72,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2  HP-HP/LP Spare Flare ,6061,6043,17,72,SDV-1205-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2  HP-HP/LP Spare Flare ,6062,6043,18,72,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6063,6043,19,72,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2  HP-HP/LP Spare Flare ,6064,6043,20,72,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2  HP-HP/LP Spare Flare ,6065,6043,21,72,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2  HP-HP/LP Spare Flare ,6066,6043,22,72,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2  HP-HP/LP Spare Flare ,6067,6043,23,72,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2  HP-HP/LP Spare Flare ,6068,6043,24,72,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2  HP-HP/LP Spare Flare ,6069,6043,25,72,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6070,6043,26,72,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2  HP-HP/LP Spare Flare ,6071,5910,5,72,S-2014-04,ESD 2 for HP Header 
CDS ESD 2  HP-HP/LP Spare Flare ,6072,6071,0,72,S-2014-01,ESD 2  HP Gas Header
CDS ESD 2  HP-HP/LP Spare Flare ,6073,6072,0,72,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,6074,6072,1,72,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,6075,6072,2,72,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,6076,6072,3,72,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6077,6072,4,72,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6078,6072,5,72,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS ESD 2  HP-HP/LP Spare Flare ,6079,6072,6,72,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS ESD 2  HP-HP/LP Spare Flare ,6080,6072,7,72,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS ESD 2  HP-HP/LP Spare Flare ,6081,6072,8,72,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS ESD 2  HP-HP/LP Spare Flare ,6082,6081,0,72,S-2017-01,ESD 2  Gas Scrubber Unit Trip
CDS ESD 2  HP-HP/LP Spare Flare ,6083,6082,0,72,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS ESD 2  HP-HP/LP Spare Flare ,6084,6082,1,72,SDV-3201-03,Close SDV - Gas outlet to IP Header from V-3201
CDS ESD 2  HP-HP/LP Spare Flare ,6085,6082,2,72,SDV-3300-02,Close SDV - Gas outlet to Lean Gas System (Back-Up)
CDS ESD 2  HP-HP/LP Spare Flare ,6086,6082,3,72,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2  HP-HP/LP Spare Flare ,6087,6082,4,72,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2  HP-HP/LP Spare Flare ,6088,0,356,72,FT-1947-01,HP/LP Spare Flare Flowrate High High
CDS ESD 2  HP-HP/LP Spare Flare ,6089,6088,0,72,S-2001-04,ESD 2 Train 1
CDS ESD 2  HP-HP/LP Spare Flare ,6090,6089,0,72,S-2001-01,ESD 2 Train 1 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,6091,6090,0,72,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2  HP-HP/LP Spare Flare ,6092,6090,1,72,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,6093,6090,2,72,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
