DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS ESD 2  HP-HP/LP Spare Flare ,6094,6090,3,72,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,6095,6090,4,72,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,6096,6090,5,72,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,6097,6090,6,72,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,6098,6090,7,72,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6099,6090,8,72,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2  HP-HP/LP Spare Flare ,6100,6090,9,72,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,6101,6090,10,72,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,6102,6090,11,72,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,6103,6090,12,72,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,6104,6090,13,72,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2  HP-HP/LP Spare Flare ,6105,6090,14,72,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2  HP-HP/LP Spare Flare ,6106,6090,15,72,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2  HP-HP/LP Spare Flare ,6107,6090,16,72,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2  HP-HP/LP Spare Flare ,6108,6090,17,72,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6109,6090,18,72,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,6110,6088,1,72,S-2002-04,ESD 2 Train 2 
CDS ESD 2  HP-HP/LP Spare Flare ,6111,6110,0,72,S-2002-01,ESD 2 Train 2 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,6112,6111,0,72,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2  HP-HP/LP Spare Flare ,6113,6111,1,72,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,6114,6111,2,72,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,6115,6111,3,72,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,6116,6111,4,72,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,6117,6111,5,72,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,6118,6111,6,72,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,6119,6111,7,72,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6120,6111,8,72,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6121,6111,9,72,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,6122,6111,10,72,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,6123,6111,11,72,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,6124,6111,12,72,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,6125,6111,13,72,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2  HP-HP/LP Spare Flare ,6126,6111,14,72,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2  HP-HP/LP Spare Flare ,6127,6111,15,72,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2  HP-HP/LP Spare Flare ,6128,6111,16,72,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2  HP-HP/LP Spare Flare ,6129,6111,17,72,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6130,6111,18,72,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,6131,6088,2,72,S-2003-04,ESD 2 Train 3
CDS ESD 2  HP-HP/LP Spare Flare ,6132,6131,0,72,S-2003-01,ESD 2 Train 3 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,6133,6132,0,72,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2  HP-HP/LP Spare Flare ,6134,6132,1,72,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,6135,6132,2,72,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,6136,6132,3,72,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,6137,6132,4,72,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,6138,6132,5,72,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,6139,6132,6,72,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,6140,6132,7,72,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6141,6132,8,72,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6142,6132,9,72,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,6143,6132,10,72,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,6144,6132,11,72,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,6145,6132,12,72,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,6146,6132,13,72,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2  HP-HP/LP Spare Flare ,6147,6132,14,72,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2  HP-HP/LP Spare Flare ,6148,6132,15,72,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2  HP-HP/LP Spare Flare ,6149,6132,16,72,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2  HP-HP/LP Spare Flare ,6150,6132,17,72,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2  HP-HP/LP Spare Flare ,6151,6132,18,72,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2  HP-HP/LP Spare Flare ,6152,6132,19,72,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2  HP-HP/LP Spare Flare ,6153,6132,20,72,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6154,6132,21,72,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,6155,6088,3,72,S-2004-04,ESD 2 Train 4
CDS ESD 2  HP-HP/LP Spare Flare ,6174,6155,1,72,S-2004-02 ,ESD 2 Train 4 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,6175,6174,0,72,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 2  HP-HP/LP Spare Flare ,6176,6174,1,72,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6177,6174,2,72,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6178,6174,3,72,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6179,6174,4,72,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6180,6174,5,72,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6181,6174,6,72,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6182,6174,7,72,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6183,6174,8,72,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6184,6174,9,72,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,6185,6174,10,72,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,6186,6174,11,72,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,6187,6174,12,72,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,6188,6174,13,72,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2  HP-HP/LP Spare Flare ,6189,6174,15,72,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 2  HP-HP/LP Spare Flare ,6190,6174,14,72,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2  HP-HP/LP Spare Flare ,6191,6174,16,72,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,6192,6174,17,72,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2  HP-HP/LP Spare Flare ,6193,6174,18,72,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2  HP-HP/LP Spare Flare ,6194,6174,19,72,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6195,6174,20,72,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2  HP-HP/LP Spare Flare ,6196,6174,21,72,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2  HP-HP/LP Spare Flare ,6197,6174,22,72,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2  HP-HP/LP Spare Flare ,6198,6174,23,72,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2  HP-HP/LP Spare Flare ,6199,6174,24,72,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2  HP-HP/LP Spare Flare ,6200,6174,25,72,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2  HP-HP/LP Spare Flare ,6201,6174,26,72,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6202,6174,27,72,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2  HP-HP/LP Spare Flare ,6203,6088,4,72,S-2005-04,ESD 2 Train 5 
CDS ESD 2  HP-HP/LP Spare Flare ,6221,6203,1,72,S-2005-02 ,ESD 2 Train 4 ( Trips only two Trains )
CDS ESD 2  HP-HP/LP Spare Flare ,6222,6221,0,72,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6223,6221,1,72,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6224,6221,2,72,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6225,6221,3,72,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6226,6221,4,72,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6227,6221,5,72,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6228,6221,6,72,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6229,6221,7,72,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6230,6221,8,72,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6231,6221,9,72,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6232,6221,10,72,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6233,6221,11,72,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6234,6221,12,72,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6235,6221,13,72,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2  HP-HP/LP Spare Flare ,6236,6221,14,72,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2  HP-HP/LP Spare Flare ,6237,6221,15,72,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2  HP-HP/LP Spare Flare ,6238,6221,16,72,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2  HP-HP/LP Spare Flare ,6239,6221,17,72,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2  HP-HP/LP Spare Flare ,6240,6221,18,72,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6241,6221,19,72,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2  HP-HP/LP Spare Flare ,6242,6221,20,72,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2  HP-HP/LP Spare Flare ,6243,6221,21,72,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2  HP-HP/LP Spare Flare ,6244,6221,22,72,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2  HP-HP/LP Spare Flare ,6245,6221,23,72,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2  HP-HP/LP Spare Flare ,6246,6221,24,72,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2  HP-HP/LP Spare Flare ,6247,6221,25,72,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2  HP-HP/LP Spare Flare ,6248,6221,26,72,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2  HP-HP/LP Spare Flare ,6249,6088,5,72,S-2014-04,ESD 2 for HP Header 
CDS ESD 2  HP-HP/LP Spare Flare ,6250,6249,0,72,S-2014-01,ESD 2 for HP Gas Header
CDS ESD 2  HP-HP/LP Spare Flare ,6251,6250,0,72,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS ESD 2  HP-HP/LP Spare Flare ,6252,6250,1,72,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS ESD 2  HP-HP/LP Spare Flare ,6253,6250,2,72,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS ESD 2  HP-HP/LP Spare Flare ,6254,6250,3,72,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS ESD 2  HP-HP/LP Spare Flare ,6255,6250,4,72,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS ESD 2  HP-HP/LP Spare Flare ,6256,6250,5,72,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS ESD 2  HP-HP/LP Spare Flare ,6257,6250,6,72,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS ESD 2  HP-HP/LP Spare Flare ,6258,6250,7,72,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS ESD 2  HP-HP/LP Spare Flare ,6259,6250,8,72,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS ESD 2  HP-HP/LP Spare Flare ,6260,6250,9,72,S-2017-01,ESD 2  Gas Scrubber Unit Trip
CDS ESD 2  HP-HP/LP Spare Flare ,6261,6260,0,72,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS ESD 2  HP-HP/LP Spare Flare ,6262,6260,1,72,SDV-3201-03,Close SDV - Gas outlet to IP Header from V-3201
CDS ESD 2  HP-HP/LP Spare Flare ,6263,6260,3,72,SDV-3300-02,Close SDV - Gas outlet to Lean Gas System (Back-Up)
CDS ESD 2  HP-HP/LP Spare Flare ,6264,6260,2,72,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2  HP-HP/LP Spare Flare ,6265,6260,4,72,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2  HP-HP/LP Spare Flare ,6266,0,0,72,S-2014-03,ESD 2 from HP Header
CDS ESD 2 LP Flare,6267,0,0,73,S-2016-03,ESD 2 from LP Header 
CDS ESD 2 LP Flare,6268,6267,0,73,S-2001-04,ESD 2 Train 1 (Trips only two Trains)
CDS ESD 2 LP Flare,6269,6268,0,73,S-2001-01,ESD 2 Separation Train 1
CDS ESD 2 LP Flare,6270,6269,0,73,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2 LP Flare,6271,6269,1,73,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2 LP Flare,6272,6269,2,73,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 2 LP Flare,6273,6269,3,73,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2 LP Flare,6274,6269,4,73,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 LP Flare,6275,6269,5,73,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 LP Flare,6276,6269,6,73,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2 LP Flare,6277,6269,7,73,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6278,6269,8,73,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2 LP Flare,6279,6269,9,73,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2 LP Flare,6280,6269,10,73,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2 LP Flare,6281,6269,11,73,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2 LP Flare,6282,6269,12,73,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2 LP Flare,6283,6269,13,73,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 LP Flare,6284,6269,14,73,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 LP Flare,6285,6269,15,73,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2 LP Flare,6286,6269,16,73,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2 LP Flare,6287,6269,17,73,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Flare,6288,6269,18,73,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Flare,6289,6267,1,73,S-2002-04,ESD  2 Train 2  (Trips only two Trains)
CDS ESD 2 LP Flare,6290,6289,0,73,S-2002-01,ESD 2 Separation Train n 2 
CDS ESD 2 LP Flare,6291,6290,0,73,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2 LP Flare,6292,6290,1,73,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2 LP Flare,6293,6290,2,73,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2 LP Flare,6294,6290,3,73,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2 LP Flare,6295,6290,4,73,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 LP Flare,6296,6290,5,73,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 LP Flare,6297,6290,6,73,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2 LP Flare,6298,6290,7,73,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6299,6290,8,73,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6300,6290,9,73,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2 LP Flare,6301,6290,10,73,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2 LP Flare,6302,6290,11,73,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2 LP Flare,6303,6290,12,73,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2 LP Flare,6304,6290,13,73,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 LP Flare,6305,6290,14,73,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 LP Flare,6306,6290,15,73,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2 LP Flare,6307,6290,16,73,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2 LP Flare,6308,6290,17,73,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Flare,6309,6290,18,73,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Flare,6310,6267,2,73,S-2003-04,ESD 2 Train 3 (Trips only two Trains)
CDS ESD 2 LP Flare,6311,6310,0,73,S-2003-01,ESD 2 Separation Train n 3 
CDS ESD 2 LP Flare,6312,6311,0,73,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2 LP Flare,6313,6311,1,73,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2 LP Flare,6314,6311,2,73,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2 LP Flare,6315,6311,3,73,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2 LP Flare,6316,6311,4,73,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 LP Flare,6317,6311,5,73,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 LP Flare,6318,6311,6,73,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2 LP Flare,6319,6311,7,73,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6320,6311,8,73,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6321,6311,9,73,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2 LP Flare,6322,6311,10,73,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2 LP Flare,6323,6311,11,73,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2 LP Flare,6324,6311,12,73,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2 LP Flare,6325,6311,13,73,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 LP Flare,6326,6311,14,73,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 LP Flare,6327,6311,15,73,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 LP Flare,6328,6311,16,73,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2 LP Flare,6329,6311,17,73,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2 LP Flare,6330,6311,18,73,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2 LP Flare,6331,6311,19,73,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2 LP Flare,6332,6311,20,73,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Flare,6333,6311,21,73,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Flare,6334,6267,3,73,S-2004-04,ESD 2 Train 4 (Trips only two Trains)
CDS ESD 2 LP Flare,6353,6334,1,73,S-2004-02 ,ESD 2 Separation Train 4 
CDS ESD 2 LP Flare,6354,6353,0,73,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 2 LP Flare,6355,6353,1,73,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2 LP Flare,6356,6353,2,73,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2 LP Flare,6357,6353,3,73,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2 LP Flare,6358,6353,4,73,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 LP Flare,6359,6353,5,73,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 LP Flare,6360,6353,6,73,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2 LP Flare,6361,6353,7,73,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6362,6353,8,73,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6363,6353,9,73,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2 LP Flare,6364,6353,10,73,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2 LP Flare,6365,6353,11,73,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2 LP Flare,6366,6353,12,73,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2 LP Flare,6367,6353,13,73,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2 LP Flare,6368,6353,14,73,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 2 LP Flare,6369,6353,15,73,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2 LP Flare,6370,6353,16,73,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Flare,6371,6353,17,73,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2 LP Flare,6372,6353,18,73,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2 LP Flare,6373,6353,19,73,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6374,6353,20,73,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2 LP Flare,6375,6353,21,73,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2 LP Flare,6376,6353,22,73,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 LP Flare,6377,6353,23,73,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 LP Flare,6378,6353,24,73,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 LP Flare,6379,6353,25,73,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 LP Flare,6380,6353,26,73,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Flare,6381,6353,27,73,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 LP Flare,6382,6267,4,73,S-2005-04,ESD  2 Train 5 (Trips only two Trains)
CDS ESD 2 LP Flare,6400,6382,1,73,S-2005-02 ,ESD Separation Train 5 
CDS ESD 2 LP Flare,6401,6400,0,73,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 LP Flare,6402,6400,1,73,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 LP Flare,6403,6400,2,73,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 LP Flare,6404,6400,3,73,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 LP Flare,6405,6400,4,73,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 LP Flare,6406,6400,5,73,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 LP Flare,6407,6400,6,73,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 LP Flare,6408,6400,7,73,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6409,6400,8,73,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6410,6400,9,73,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 LP Flare,6411,6400,10,73,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 LP Flare,6412,6400,11,73,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 LP Flare,6413,6400,12,73,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 LP Flare,6414,6400,13,73,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 LP Flare,6415,6400,14,73,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 LP Flare,6416,6400,15,73,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Flare,6417,6400,16,73,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 LP Flare,6418,6400,17,73,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 LP Flare,6419,6400,18,73,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6420,6400,19,73,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 LP Flare,6421,6400,20,73,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 LP Flare,6422,6400,21,73,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 LP Flare,6423,6400,22,73,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 LP Flare,6424,6400,23,73,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 LP Flare,6425,6400,24,73,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 LP Flare,6426,6400,25,73,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Flare,6427,6400,26,73,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 LP Flare,6438,0,171,73,FT-1946-01,HP/LP Spare Flare Flowrate High High
CDS ESD 2 LP Flare,6439,6438,0,73,S-2001-04,ESD 2 Train 1 (Trips only two Trains)
CDS ESD 2 LP Flare,6440,6439,0,73,S-2001-01,ESD 2 Separation Train n 1
CDS ESD 2 LP Flare,6441,6440,0,73,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2 LP Flare,6442,6440,1,73,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2 LP Flare,6443,6440,2,73,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 2 LP Flare,6444,6440,3,73,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2 LP Flare,6445,6440,4,73,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 LP Flare,6446,6440,5,73,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 LP Flare,6447,6440,6,73,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2 LP Flare,6448,6440,7,73,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6449,6440,8,73,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2 LP Flare,6450,6440,9,73,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2 LP Flare,6451,6440,10,73,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2 LP Flare,6452,6440,11,73,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2 LP Flare,6453,6440,12,73,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2 LP Flare,6454,6440,13,73,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 LP Flare,6455,6440,14,73,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 LP Flare,6456,6440,15,73,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2 LP Flare,6457,6440,16,73,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2 LP Flare,6458,6440,17,73,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Flare,6459,6440,18,73,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Flare,6460,6438,1,73,S-2002-04,ESD 2  Train 2 (Trips only two Trains)
CDS ESD 2 LP Flare,6461,6460,0,73,S-2002-01,ESD 2 Separation Train 2
CDS ESD 2 LP Flare,6462,6461,0,73,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2 LP Flare,6463,6461,1,73,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2 LP Flare,6464,6461,2,73,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2 LP Flare,6465,6461,3,73,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2 LP Flare,6466,6461,4,73,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 LP Flare,6467,6461,5,73,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 LP Flare,6468,6461,6,73,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2 LP Flare,6469,6461,7,73,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6470,6461,8,73,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6471,6461,9,73,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2 LP Flare,6472,6461,10,73,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2 LP Flare,6473,6461,11,73,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2 LP Flare,6474,6461,12,73,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2 LP Flare,6475,6461,13,73,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 LP Flare,6476,6461,14,73,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 LP Flare,6477,6461,15,73,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2 LP Flare,6478,6461,16,73,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2 LP Flare,6479,6461,17,73,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Flare,6480,6461,18,73,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Flare,6481,6438,2,73,S-2003-04,ESD 2 Train 3 (Trips only two Trains)
CDS ESD 2 LP Flare,6482,6481,0,73,S-2003-01,ESD 2 Separation Train 3 
CDS ESD 2 LP Flare,6483,6482,0,73,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2 LP Flare,6484,6482,1,73,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2 LP Flare,6485,6482,2,73,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2 LP Flare,6486,6482,3,73,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2 LP Flare,6487,6482,4,73,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 LP Flare,6488,6482,5,73,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 LP Flare,6489,6482,6,73,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2 LP Flare,6490,6482,7,73,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6491,6482,8,73,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6492,6482,9,73,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2 LP Flare,6493,6482,10,73,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2 LP Flare,6494,6482,11,73,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2 LP Flare,6495,6482,12,73,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2 LP Flare,6496,6482,13,73,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 LP Flare,6497,6482,14,73,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 LP Flare,6498,6482,15,73,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 LP Flare,6499,6482,16,73,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2 LP Flare,6500,6482,17,73,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2 LP Flare,6501,6482,18,73,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2 LP Flare,6502,6482,19,73,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2 LP Flare,6503,6482,20,73,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Flare,6504,6482,21,73,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Flare,6505,6438,3,73,S-2004-04,ESD 2 Train 4 (Trips only two Trains)
CDS ESD 2 LP Flare,6524,6505,1,73,S-2004-02 ,ESD 2 Separation Train 4 
CDS ESD 2 LP Flare,6525,6524,0,73,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 2 LP Flare,6526,6524,1,73,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2 LP Flare,6527,6524,2,73,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2 LP Flare,6528,6524,3,73,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2 LP Flare,6529,6524,4,73,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 LP Flare,6530,6524,5,73,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 LP Flare,6531,6524,6,73,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2 LP Flare,6532,6524,7,73,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6533,6524,8,73,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6534,6524,9,73,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2 LP Flare,6535,6524,10,73,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2 LP Flare,6536,6524,11,73,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2 LP Flare,6537,6524,12,73,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2 LP Flare,6538,6524,13,73,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2 LP Flare,6539,6524,14,73,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 2 LP Flare,6540,6524,15,73,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2 LP Flare,6541,6524,16,73,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Flare,6542,6524,17,73,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2 LP Flare,6543,6524,18,73,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2 LP Flare,6544,6524,19,73,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6545,6524,20,73,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2 LP Flare,6546,6524,21,73,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2 LP Flare,6547,6524,22,73,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 LP Flare,6548,6524,23,73,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 LP Flare,6549,6524,24,73,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 LP Flare,6550,6524,25,73,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 LP Flare,6551,6524,26,73,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Flare,6552,6524,27,73,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 LP Flare,6553,6438,4,73,S-2005-04,ESD 2 Train 5 (Trips only two Trains)
CDS ESD 2 LP Flare,6571,6553,1,73,S-2005-02 ,Separation Train 5 
CDS ESD 2 LP Flare,6572,6571,0,73,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 LP Flare,6573,6571,1,73,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 LP Flare,6574,6571,2,73,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 LP Flare,6575,6571,3,73,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 LP Flare,6576,6571,4,73,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 LP Flare,6577,6571,5,73,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 LP Flare,6578,6571,6,73,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 LP Flare,6579,6571,7,73,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6580,6571,8,73,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6581,6571,9,73,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 LP Flare,6582,6571,10,73,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 LP Flare,6583,6571,11,73,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 LP Flare,6584,6571,12,73,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 LP Flare,6585,6571,13,73,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 LP Flare,6586,6571,14,73,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 LP Flare,6587,6571,15,73,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Flare,6588,6571,16,73,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 LP Flare,6589,6571,17,73,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 LP Flare,6590,6571,18,73,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Flare,6591,6571,19,73,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 LP Flare,6592,6571,20,73,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 LP Flare,6593,6571,21,73,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 LP Flare,6594,6571,22,73,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 LP Flare,6595,6571,23,73,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 LP Flare,6596,6571,24,73,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 LP Flare,6597,6571,25,73,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Flare,6598,6571,26,73,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 LP Flare,6599,6438,5,73,SDV-3801-01,Close SDV - Motive Gas inlet valve ejector J-3801-01/02 FST
CDS ESD 2 LP Flare,6600,6438,6,73,SDV-3802-01,Close SDV - Motive Gas inlet valve ejector J-3802-01/02 FST
CDS ESD 2 LP Flare,6601,6438,14,73,SDV-3803-01,Close SDV - Motive Gas inlet valve ejector J-3803-01/02 FST
CDS ESD 2 LP Flare,6602,6438,13,73,SDV-3804-01,Close SDV - Motive Gas inlet valve ejector J-3804-01/02 FST
CDS ESD 2 LP Flare,6603,6438,12,73,SDV-3805-01,Close SDV - Motive Gas inlet valve ejector J-3805-01/02 FST
CDS ESD 2 LP Flare,6604,6438,11,73,SDV-3806-01,Close SDV - Motive Gas inlet valve ejector J-3806-01/02 FST
CDS ESD 2 LP Flare,6605,6438,10,73,SDV-3807-01,Close SDV - Motive Gas inlet valve ejector J-3807-01/02 FST
CDS ESD 2 LP Flare,6606,6438,9,73,SDV-0701-05,Close SDV - Lean Gas to Boot V-0701
CDS ESD 2 LP Flare,6607,6438,8,73,SDV-0702-05,Close SDV - Lean Gas to Boot V-0702
CDS ESD 2 LP Flare,6608,6438,7,73,SDV-0703-06,Close SDV - Lean Gas to Boot V-0703
CDS ESD 2 LP Gas Header to GASCO,6713,6859,0,94,S-2016-01,ESD 2  LP Gas Header
CDS ESD 2 LP Gas Header to GASCO,6714,6713,0,94,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS ESD 2 LP Gas Header to GASCO,6715,6713,1,94,SDV-0405-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0405
CDS ESD 2 LP Gas Header to GASCO,6716,6713,2,94,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204-01
CDS ESD 2 LP Gas Header to GASCO,6717,6713,3,94,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205-01
CDS ESD 2 LP Gas Header to GASCO,6718,6713,4,94,SDV-0701-03,Close SDV - Gas outlet valve from Degassing Boot V-0701
CDS ESD 2 LP Gas Header to GASCO,6719,6713,5,94,SDV-0702-03,Close SDV - Gas outlet valve from Degassing Boot V-0702
CDS ESD 2 LP Gas Header to GASCO,6720,6713,6,94,SDV-0703-03,Close SDV - Gas outlet valve from Degassing Boot V-0703
CDS ESD 2 LP Gas Header to GASCO,6721,6713,7,94,SDV-3801-01,"Close SDV - Motive Gas inlet valve Eject J-3801-01/02, FST"
CDS ESD 2 LP Gas Header to GASCO,6722,6713,8,94,SDV-3802-01,"Close SDV - Motive Gas inlet valve Eject J-3802-01/02, FST"
CDS ESD 2 LP Gas Header to GASCO,6723,6713,9,94,SDV-3803-01,"Close SDV - Motive Gas inlet valve Eject J-3803-01/02, FST"
CDS ESD 2 LP Gas Header to GASCO,6724,6713,10,94,SDV-3804-01,"Close SDV - Motive Gas inlet valve Eject J-3804-01/02, DWT"
CDS ESD 2 LP Gas Header to GASCO,6725,6713,11,94,SDV-3805-01,"Close SDV - Motive Gas inlet valve Eject J-3805-01/02, DWT"
CDS ESD 2 LP Gas Header to GASCO,6726,6713,12,94,SDV-3806-01,"Close SDV - Motive Gas inlet valve Eject J-3806-01/02, FWT"
CDS ESD 2 LP Gas Header to GASCO,6727,6713,13,94,SDV-3807-01,"Close SDV - Motive Gas inlet valve Eject J-3807-01/02, FWT"
CDS ESD 2 LP Gas Header to GASCO,6728,6713,14,94,SDV-3600-01,Close SDV - Gas outlet to GASCO blowers
CDS ESD 2 LP Gas Header to GASCO,6729,6713,15,94,SDV-0701-05,Close SDV - Lean Gas to Boot V-0701
CDS ESD 2 LP Gas Header to GASCO,6730,6713,16,94,SDV-0702-05,Close SDV - Lean Gas to Boot V-0702
CDS ESD 2 LP Gas Header to GASCO,6731,6713,17,94,SDV-0703-05,Close SDV - Lean Gas to Boot V-0703
CDS ESD 2 LP Gas Header to GASCO,6732,0,19,94,HS-3600-01A/B,ESD Push Button from CCR/Field
CDS ESD 2 LP Gas Header to GASCO,6733,6732,0,94,S-2016-01,ESD 2  LP Gas Header
CDS ESD 2 LP Gas Header to GASCO,6734,6733,0,94,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS ESD 2 LP Gas Header to GASCO,6735,6733,1,94,SDV-0405-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0405
CDS ESD 2 LP Gas Header to GASCO,6736,6733,2,94,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204-01
CDS ESD 2 LP Gas Header to GASCO,6737,6733,3,94,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205-01
CDS ESD 2 LP Gas Header to GASCO,6738,6733,4,94,SDV-0701-03,Close SDV - Gas outlet valve from Degassing Boot V-0701
CDS ESD 2 LP Gas Header to GASCO,6739,6733,5,94,SDV-0702-03,Close SDV - Gas outlet valve from Degassing Boot V-0702
CDS ESD 2 LP Gas Header to GASCO,6740,6733,6,94,SDV-0703-03,Close SDV - Gas outlet valve from Degassing Boot V-0703
CDS ESD 2 LP Gas Header to GASCO,6741,6733,7,94,SDV-3801-01,"Close SDV - Motive Gas inlet valve Eject J-3801-01/02, FST"
CDS ESD 2 LP Gas Header to GASCO,6742,6733,8,94,SDV-3802-01,"Close SDV - Motive Gas inlet valve Eject J-3802-01/02, FST"
CDS ESD 2 LP Gas Header to GASCO,6743,6733,9,94,SDV-3803-01,"Close SDV - Motive Gas inlet valve Eject J-3803-01/02, FST"
CDS ESD 2 LP Gas Header to GASCO,6744,6733,10,94,SDV-3804-01,"Close SDV - Motive Gas inlet valve Eject J-3804-01/02, DWT"
CDS ESD 2 LP Gas Header to GASCO,6745,6733,11,94,SDV-3805-01,"Close SDV - Motive Gas inlet valve Eject J-3805-01/02, DWT"
CDS ESD 2 LP Gas Header to GASCO,6746,6733,12,94,SDV-3806-01,"Close SDV - Motive Gas inlet valve Eject J-3806-01/02, FWT"
CDS ESD 2 LP Gas Header to GASCO,6747,6733,13,94,SDV-3807-01,"Close SDV - Motive Gas inlet valve Eject J-3807-01/02, FWT"
CDS ESD 2 LP Gas Header to GASCO,6748,6733,14,94,SDV-3600-01,Close SDV - Gas outlet to GASCO blowers
CDS ESD 2 LP Gas Header to GASCO,6749,6733,15,94,SDV-0701-05,Close SDV - Lean Gas to Boot V-0701
CDS ESD 2 LP Gas Header to GASCO,6750,6733,16,94,SDV-0702-05,Close SDV - Lean Gas to Boot V-0702
CDS ESD 2 LP Gas Header to GASCO,6751,6733,17,94,SDV-0703-05,Close SDV - Lean Gas to Boot V-0703
CDS ESD 2 LP Gas Header to GASCO,6754,0,41,94,FT-3600-01,LP Header Flow Low Low
CDS ESD 2 LP Gas Header to GASCO,6755,6754,0,94,S-2016-03 ,ESD 2 from  LP Gas Header 
CDS ESD 2 LP Gas Header to GASCO,6756,6755,0,94,S-2001-04,ESD 2 Train 1 (Trips only two Trains)
CDS ESD 2 LP Gas Header to GASCO,6757,6756,0,94,S-2001-01,ESD 2 Train 1 
CDS ESD 2 LP Gas Header to GASCO,6758,6757,0,94,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2 LP Gas Header to GASCO,6759,6757,1,94,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2 LP Gas Header to GASCO,6760,6757,2,94,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 2 LP Gas Header to GASCO,6761,6757,3,94,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2 LP Gas Header to GASCO,6762,6757,4,94,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 LP Gas Header to GASCO,6763,6757,5,94,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 LP Gas Header to GASCO,6764,6757,6,94,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2 LP Gas Header to GASCO,6765,6757,7,94,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Gas Header to GASCO,6766,6757,8,94,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2 LP Gas Header to GASCO,6767,6757,9,94,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2 LP Gas Header to GASCO,6768,6757,10,94,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2 LP Gas Header to GASCO,6769,6757,11,94,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2 LP Gas Header to GASCO,6770,6757,12,94,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2 LP Gas Header to GASCO,6771,6757,13,94,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 LP Gas Header to GASCO,6772,6757,14,94,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 LP Gas Header to GASCO,6773,6757,15,94,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2 LP Gas Header to GASCO,6774,6757,16,94,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2 LP Gas Header to GASCO,6775,6757,17,94,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Gas Header to GASCO,6776,6757,18,94,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Gas Header to GASCO,6777,6755,1,94,S-2002-04,ESD 2 Train 2 (Trips only two Trains)
CDS ESD 2 LP Gas Header to GASCO,6778,6777,0,94,S-2002-01,ESD 2 Train 2
CDS ESD 2 LP Gas Header to GASCO,6779,6778,0,94,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2 LP Gas Header to GASCO,6780,6778,1,94,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2 LP Gas Header to GASCO,6781,6778,2,94,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2 LP Gas Header to GASCO,6782,6778,3,94,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2 LP Gas Header to GASCO,6783,6778,4,94,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 LP Gas Header to GASCO,6784,6778,5,94,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 LP Gas Header to GASCO,6785,6778,6,94,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
