DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS ESD 2 LP Gas Header to GASCO,6786,6778,7,94,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Gas Header to GASCO,6787,6778,8,94,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Gas Header to GASCO,6788,6778,9,94,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2 LP Gas Header to GASCO,6789,6778,10,94,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2 LP Gas Header to GASCO,6790,6778,11,94,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2 LP Gas Header to GASCO,6791,6778,12,94,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2 LP Gas Header to GASCO,6792,6778,13,94,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 LP Gas Header to GASCO,6793,6778,14,94,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 LP Gas Header to GASCO,6794,6778,15,94,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2 LP Gas Header to GASCO,6795,6778,16,94,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2 LP Gas Header to GASCO,6796,6778,17,94,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Gas Header to GASCO,6797,6778,18,94,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Gas Header to GASCO,6798,6755,2,94,S-2003-04,ESD 2 Train 3 (Trips only two Trains)
CDS ESD 2 LP Gas Header to GASCO,6799,6798,0,94,S-2003-01,ESD 2 Train 3
CDS ESD 2 LP Gas Header to GASCO,6800,6799,0,94,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2 LP Gas Header to GASCO,6801,6799,1,94,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2 LP Gas Header to GASCO,6802,6799,2,94,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2 LP Gas Header to GASCO,6803,6799,3,94,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2 LP Gas Header to GASCO,6804,6799,4,94,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 LP Gas Header to GASCO,6805,6799,5,94,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 LP Gas Header to GASCO,6806,6799,6,94,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2 LP Gas Header to GASCO,6807,6799,7,94,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Gas Header to GASCO,6808,6799,8,94,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Gas Header to GASCO,6809,6799,9,94,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2 LP Gas Header to GASCO,6810,6799,10,94,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2 LP Gas Header to GASCO,6811,6799,11,94,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2 LP Gas Header to GASCO,6812,6799,12,94,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2 LP Gas Header to GASCO,6813,6799,13,94,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 LP Gas Header to GASCO,6814,6799,14,94,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 LP Gas Header to GASCO,6815,6799,15,94,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 LP Gas Header to GASCO,6816,6799,16,94,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2 LP Gas Header to GASCO,6817,6799,17,94,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2 LP Gas Header to GASCO,6818,6799,18,94,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2 LP Gas Header to GASCO,6819,6799,19,94,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2 LP Gas Header to GASCO,6820,6799,20,94,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2 LP Gas Header to GASCO,6821,6799,21,94,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Gas Header to GASCO,6822,6755,3,94,S-2004-04,ESD 2 Train 4 (Trips only two Trains)
CDS ESD 2 LP Gas Header to GASCO,6823,6822,0,94,S-2004-01,ESD 2 Train 4 
CDS ESD 2 LP Gas Header to GASCO,6824,6823,0,94,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 2 LP Gas Header to GASCO,6825,6823,1,94,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2 LP Gas Header to GASCO,6826,6823,2,94,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2 LP Gas Header to GASCO,6827,6823,3,94,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2 LP Gas Header to GASCO,6828,6823,4,94,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 LP Gas Header to GASCO,6829,6823,5,94,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 LP Gas Header to GASCO,6830,6823,6,94,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2 LP Gas Header to GASCO,6831,6823,7,94,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Gas Header to GASCO,6832,6823,8,94,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Gas Header to GASCO,6833,6823,9,94,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2 LP Gas Header to GASCO,6834,6823,10,94,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2 LP Gas Header to GASCO,6835,6823,11,94,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2 LP Gas Header to GASCO,6836,6823,12,94,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2 LP Gas Header to GASCO,6837,6823,13,94,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2 LP Gas Header to GASCO,6838,6823,14,94,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 2 LP Gas Header to GASCO,6839,6823,15,94,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2 LP Gas Header to GASCO,6840,6823,16,94,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Gas Header to GASCO,6841,6755,4,94,S-2005-04,ESD 2 Train 5 (Trips only two Trains)
CDS ESD 2 LP Gas Header to GASCO,6842,6841,0,94,S-2005-01,ESD 2 Train 5 
CDS ESD 2 LP Gas Header to GASCO,6843,6842,0,94,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 LP Gas Header to GASCO,6844,6842,1,94,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 LP Gas Header to GASCO,6845,6842,2,94,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 LP Gas Header to GASCO,6846,6842,3,94,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 LP Gas Header to GASCO,6847,6842,4,94,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 LP Gas Header to GASCO,6848,6842,5,94,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 LP Gas Header to GASCO,6849,6842,6,94,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 LP Gas Header to GASCO,6850,6842,7,94,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Gas Header to GASCO,6851,6842,8,94,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 LP Gas Header to GASCO,6852,6842,9,94,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 LP Gas Header to GASCO,6853,6842,10,94,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 LP Gas Header to GASCO,6854,6842,11,94,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 LP Gas Header to GASCO,6855,6842,12,94,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 LP Gas Header to GASCO,6856,6842,13,94,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 LP Gas Header to GASCO,6857,6842,14,94,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 LP Gas Header to GASCO,6858,6842,15,94,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 LP Gas Header to GASCO,6859,0,0,94,S-2016-02,ESD 2 from ESD 1
CDS ESD 2 Fire and Gas,6860,2312,0,53,P-1941/1942/1943/1945/1947-01/02,Stop K.O. Drum Condensate Pumps
CDS Total Plant Depressurisation ,7404,0,13,97,HS-5501-04,Total Plant Depressurization Push Button - CCR
CDS Total Plant Depressurisation ,7405,7404,0,97,S-1000-02,Total Plant Depressurization
CDS Total Plant Depressurisation ,7406,7405,1,97,XS-0002-01,Open XS - Depressuring  Valves Train n°2
CDS Total Plant Depressurisation ,7407,7405,2,97,XS-0003-01,Open XS - Depressuring  Valves Train n°3
CDS Total Plant Depressurisation ,7408,7405,3,97,XS-0004-01,Open XS - Depressuring  Valves Train n°4
CDS Total Plant Depressurisation ,7409,7405,4,97,XS-0005-01,Open XS - Depressuring  Valves Train n°5
CDS Total Plant Depressurisation ,7410,7405,5,97,ROV-0601-05,Open ROV - Depressuring  Valve from Test Separator V-0601
CDS Total Plant Depressurisation ,7411,7405,6,97,ROV-0602-05,Open ROV - Depressuring  Valve from Test Separator V-0602
CDS Total Plant Depressurisation ,7412,7405,7,97,ROV-0603-05,Open ROV - Depressuring  Valve from Test Separator V-0603
CDS Total Plant Depressurisation ,7413,7405,8,97,ROV-0701-04 ,Open ROV - Depressuring  Valve Degassing Boot V-0701
CDS Total Plant Depressurisation ,7414,7405,9,97,ROV-0702-02,Open ROV - Depressuring  Valve Degassing Boot V-0702
CDS Total Plant Depressurisation ,7415,7405,10,97, ROV-0703-04,Open ROV - Depressuring  Valve Degassing Boot V-0703
CDS Total Plant Depressurisation ,7416,7405,11,97,ROV-3600-04,Open ROV - Depressuring  Valve HP Gas Header
CDS Total Plant Depressurisation ,7417,7405,12,97,ROV-3600-05,Open ROV - Depressuring  Valve IP Gas Header
CDS Total Plant Depressurisation ,7418,7405,13,97,ROV-3600-06,Open ROV - Depressuring  Valve LP Gas Header
CDS Total Plant Depressurisation ,7419,7405,14,97,ROV-3201-01,Open ROV - Depressuring  Valve HP Gas Scrubber
CDS Total Plant Depressurisation ,7420,0,14,97,S-1000-07,Instrument Air Pressure Low Low (3 hours delay)
CDS Total Plant Depressurisation ,7421,7454,0,97,XS-0001-01,Open XS - Depressuring  Valves Train n°1
CDS Total Plant Depressurisation ,7422,7454,1,97,XS-0002-01,Open XS - Depressuring  Valves Train n°2
CDS Total Plant Depressurisation ,7423,7454,2,97,XS-0003-01,Open XS - Depressuring  Valves Train n°3
CDS Total Plant Depressurisation ,7424,7454,3,97,XS-0004-01,Open XS - Depressuring  Valves Train n°4
CDS Total Plant Depressurisation ,7425,7454,4,97,XS-0005-01,Open XS - Depressuring  Valves Train n°5
CDS Total Plant Depressurisation ,7426,7454,5,97,ROV-0601-05,Open ROV - Depressuring  Valve from Test Separator V-0601
CDS Total Plant Depressurisation ,7427,7454,6,97,ROV-0602-05,Open ROV - Depressuring  Valve from Test Separator V-0602
CDS Total Plant Depressurisation ,7428,7454,7,97,ROV-0603-05,Open ROV - Depressuring  Valve from Test Separator V-0603
CDS Total Plant Depressurisation ,7429,7454,8,97,ROV-0701-04 ,Open ROV - Depressuring  Valve Degassing Boot V-0701
CDS Total Plant Depressurisation ,7430,7454,9,97,ROV-0702-02,Open ROV - Depressuring  Valve Degassing Boot V-0702
CDS Total Plant Depressurisation ,7431,7454,10,97, ROV-0703-04,Open ROV - Depressuring  Valve Degassing Boot V-0703
CDS Total Plant Depressurisation ,7432,7454,11,97,ROV-3600-04,Open ROV - Depressuring  Valve HP Gas Header
CDS Total Plant Depressurisation ,7433,7454,12,97,ROV-3600-05,Open ROV - Depressuring  Valve IP Gas Header
CDS Total Plant Depressurisation ,7434,7454,13,97,ROV-3600-06,Open ROV - Depressuring  Valve LP Gas Header
CDS Total Plant Depressurisation ,7435,7454,14,97,ROV-3201-01,Open ROV - Depressuring  Valve HP Gas Scrubber
CDS Total Plant Depressurisation ,7436,0,18,97,XA-4301-01,Electrical Power Main Failure (1 hour delay)
CDS Total Plant Depressurisation ,7437,7455,0,97,XS-0001-01,Open XS - Depressuring  Valves Train n°1
CDS Total Plant Depressurisation ,7438,7455,1,97,XS-0002-01,Open XS - Depressuring  Valves Train n°2
CDS Total Plant Depressurisation ,7439,7455,2,97,XS-0003-01,Open XS - Depressuring  Valves Train n°3
CDS Total Plant Depressurisation ,7440,7455,3,97,XS-0004-01,Open XS - Depressuring  Valves Train n°4
CDS Total Plant Depressurisation ,7441,7455,4,97,XS-0005-01,Open XS - Depressuring  Valves Train n°5
CDS Total Plant Depressurisation ,7442,7455,5,97,ROV-0601-05,Open ROV - Depressuring  Valve from Test Separator V-0601
CDS Total Plant Depressurisation ,7443,7455,6,97,ROV-0602-05,Open ROV - Depressuring  Valve from Test Separator V-0602
CDS Total Plant Depressurisation ,7444,7455,7,97,ROV-0603-05,Open ROV - Depressuring  Valve from Test Separator V-0603
CDS Total Plant Depressurisation ,7445,7455,8,97,ROV-0701-04 ,Open ROV - Depressuring  Valve Degassing Boot V-0701
CDS Total Plant Depressurisation ,7446,7455,9,97,ROV-0702-02,Open ROV - Depressuring  Valve Degassing Boot V-0702
CDS Total Plant Depressurisation ,7447,7455,10,97, ROV-0703-04,Open ROV - Depressuring  Valve Degassing Boot V-0703
CDS Total Plant Depressurisation ,7448,7455,11,97,ROV-3600-04,Open ROV - Depressuring  Valve HP Gas Header
CDS Total Plant Depressurisation ,7449,7455,12,97,ROV-3600-05,Open ROV - Depressuring  Valve IP Gas Header
CDS Total Plant Depressurisation ,7450,7455,13,97,ROV-3600-06,Open ROV - Depressuring  Valve LP Gas Header
CDS Total Plant Depressurisation ,7451,7455,14,97,ROV-3201-01,Open ROV - Depressuring  Valve HP Gas Scrubber
CDS Total Plant Depressurisation ,7452,7405,0,97,XS-0001-01,Open XS - Depressuring  Valves Train n°1
CDS Total Plant Depressurisation ,7454,7420,0,97,S-1000-02,Total Plant Depressurization
CDS Total Plant Depressurisation ,7455,7436,0,97,S-1000-02,Total Plant Depressurization
CDS ESD 3 Blowdown Vessel V-1920,7471,0,18,48,S-2020-02,ESD 2 from F&G
CDS ESD 3 Blowdown Vessel V-1920,7472,7471,0,48,S-2020-01,ESD 2 for Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,7473,7472,0,48,SDV-1920-01,Close SDV - Inlet Valve to Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,7474,7472,1,48,SDV-1920-02,Close SDV - Inlet Valve to Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,7475,7472,2,48,SDV-1920-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,7476,0,23,48,S-1000-04,ESD 2 from ESD 1
CDS ESD 3 Blowdown Vessel V-1920,7477,7476,0,48,S-2020-01,ESD 2 for Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,7478,7477,0,48,SDV-1920-01,Close SDV - Inlet Valve to Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,7479,7477,1,48,SDV-1920-02,Close SDV - Inlet Valve to Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1920,7480,7477,2,48,SDV-1920-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1920
CDS ESD 3 Blowdown Vessel V-1921,7481,0,4,49,S-2021-02,ESD 2 from ESD 1
CDS ESD 3 Blowdown Vessel V-1921,7482,7481,0,49,S-2021-01,ESD for Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,7483,7482,0,49,SDV-1921-01,Close SDV - Inlet Valve to Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,7485,7482,1,49,SDV-1921-02,Close SDV - Inlet Valve to Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,7486,7482,2,49,SDV-1921-03,Close SDV - Liquid Outlet Valve from nBlowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,7487,0,5,49,S-1000-04,ESD 2 from ESD 1
CDS ESD 3 Blowdown Vessel V-1921,7488,7487,0,49,S-2021-01,ESD  for Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,7489,7488,0,49,SDV-1921-01,Close SDV - Inlet Valve to Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,7490,7488,1,49,SDV-1921-02,Close SDV - Inlet Valve to Blowdown Vessel V-1921
CDS ESD 3 Blowdown Vessel V-1921,7492,7488,2,49,SDV-1921-03,Close SDV - Liquid Outlet Valve from nBlowdown Vessel V-1921
CDS Total Plant Shutdown  Push Buttons ,7493,0,0,98,HS-5501-01/02/03,CDS Total Plant Shutdown push buttons - CCR/Field Main Gate/Field Flare & KOD Area
CDS Total Plant Shutdown  Push Buttons ,7494,7493,0,98,S-1000-01,Total Plant Shutdown
CDS Total Plant Shutdown  Push Buttons ,7495,7494,0,98,S-2001-02,Trips Production Train n°1 (ESD for Level 2)
CDS Total Plant Shutdown  Push Buttons ,7496,7495,0,98,S-2000-01,Separation Train n°1- Dry Mode
CDS Total Plant Shutdown  Push Buttons ,7497,7496,0,98,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS Total Plant Shutdown  Push Buttons ,7498,7496,1,98,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS Total Plant Shutdown  Push Buttons ,7499,7496,2,98,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS Total Plant Shutdown  Push Buttons ,7500,7496,3,98,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS Total Plant Shutdown  Push Buttons ,7501,7496,4,98,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS Total Plant Shutdown  Push Buttons ,7502,7496,5,98,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS Total Plant Shutdown  Push Buttons ,7503,7496,6,98,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS Total Plant Shutdown  Push Buttons ,7504,7496,7,98,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Push Buttons ,7505,7496,8,98,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS Total Plant Shutdown  Push Buttons ,7506,7496,9,98,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS Total Plant Shutdown  Push Buttons ,7507,7496,10,98,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS Total Plant Shutdown  Push Buttons ,7508,7496,11,98,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS Total Plant Shutdown  Push Buttons ,7509,7496,12,98,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS Total Plant Shutdown  Push Buttons ,7510,7496,13,98,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown  Push Buttons ,7511,7496,14,98,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown  Push Buttons ,7512,7496,15,98,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown  Push Buttons ,7513,7496,16,98,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS Total Plant Shutdown  Push Buttons ,7514,7496,17,98,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown  Push Buttons ,7515,7496,18,98,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Push Buttons ,7516,7494,1,98,S-2002-02,Trips Production Train n°2 (ESD for Level 2)
CDS Total Plant Shutdown  Push Buttons ,7517,7516,0,98,S-2002-01,Separation Train n°2 - Dry Mode
CDS Total Plant Shutdown  Push Buttons ,7518,7517,0,98,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS Total Plant Shutdown  Push Buttons ,7519,7517,1,98,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS Total Plant Shutdown  Push Buttons ,7520,7517,2,98,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS Total Plant Shutdown  Push Buttons ,7521,7517,3,98,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS Total Plant Shutdown  Push Buttons ,7522,7517,4,98,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS Total Plant Shutdown  Push Buttons ,7523,7517,5,98,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS Total Plant Shutdown  Push Buttons ,7524,7517,6,98,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS Total Plant Shutdown  Push Buttons ,7525,7517,7,98,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Push Buttons ,7526,7517,8,98,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Push Buttons ,7527,7517,9,98,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS Total Plant Shutdown  Push Buttons ,7528,7517,10,98,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS Total Plant Shutdown  Push Buttons ,7529,7517,11,98,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS Total Plant Shutdown  Push Buttons ,7530,7517,12,98,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS Total Plant Shutdown  Push Buttons ,7531,7517,13,98,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown  Push Buttons ,7532,7517,14,98,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown  Push Buttons ,7533,7517,15,98,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown  Push Buttons ,7534,7517,16,98,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS Total Plant Shutdown  Push Buttons ,7535,7517,17,98,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown  Push Buttons ,7536,7517,18,98,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Push Buttons ,7537,7494,2,98,S-2003-02,Trips Production Train n°3 (ESD for Level 2)
CDS Total Plant Shutdown  Push Buttons ,7538,7537,0,98,S-2003-01,Separation Train n°3 - Dry Mode
CDS Total Plant Shutdown  Push Buttons ,7539,7538,0,98,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS Total Plant Shutdown  Push Buttons ,7540,7538,1,98,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS Total Plant Shutdown  Push Buttons ,7541,7538,2,98,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS Total Plant Shutdown  Push Buttons ,7542,7538,3,98,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS Total Plant Shutdown  Push Buttons ,7543,7538,4,98,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS Total Plant Shutdown  Push Buttons ,7544,7538,5,98,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS Total Plant Shutdown  Push Buttons ,7545,7538,6,98,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS Total Plant Shutdown  Push Buttons ,7546,7538,7,98,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Push Buttons ,7547,7538,8,98,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Push Buttons ,7548,7538,9,98,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS Total Plant Shutdown  Push Buttons ,7549,7538,10,98,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS Total Plant Shutdown  Push Buttons ,7550,7538,11,98,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS Total Plant Shutdown  Push Buttons ,7551,7538,12,98,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS Total Plant Shutdown  Push Buttons ,7552,7538,13,98,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown  Push Buttons ,7553,7538,14,98,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown  Push Buttons ,7554,7538,15,98,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown  Push Buttons ,7555,7538,16,98,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown  Push Buttons ,7556,7538,17,98,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS Total Plant Shutdown  Push Buttons ,7557,7538,18,98,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS Total Plant Shutdown  Push Buttons ,7558,7538,19,98,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS Total Plant Shutdown  Push Buttons ,7559,7538,20,98,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown  Push Buttons ,7560,7538,21,98,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Push Buttons ,7561,7494,3,98,S-2004-03,Trips Production Train n°4 –Wet mode (ESD for Level 2)
CDS Total Plant Shutdown  Push Buttons ,7562,7561,0,98,S-2004-02 ,Separation Train n°4 - Wet Mode
CDS Total Plant Shutdown  Push Buttons ,7563,7562,0,98,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS Total Plant Shutdown  Push Buttons ,7564,7562,1,98,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS Total Plant Shutdown  Push Buttons ,7565,7562,2,98,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS Total Plant Shutdown  Push Buttons ,7566,7562,3,98,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS Total Plant Shutdown  Push Buttons ,7567,7562,4,98,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS Total Plant Shutdown  Push Buttons ,7568,7562,5,98,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS Total Plant Shutdown  Push Buttons ,7569,7562,6,98,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS Total Plant Shutdown  Push Buttons ,7570,7562,7,98,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Push Buttons ,7571,7562,8,98,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Push Buttons ,7572,7562,9,98,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS Total Plant Shutdown  Push Buttons ,7573,7562,10,98,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS Total Plant Shutdown  Push Buttons ,7574,7562,11,98,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS Total Plant Shutdown  Push Buttons ,7575,7562,12,98,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS Total Plant Shutdown  Push Buttons ,7576,7562,13,98,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS Total Plant Shutdown  Push Buttons ,7577,7562,14,98,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS Total Plant Shutdown  Push Buttons ,7578,7562,15,98,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS Total Plant Shutdown  Push Buttons ,7579,7562,16,98,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Push Buttons ,7580,7562,17,98,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS Total Plant Shutdown  Push Buttons ,7581,7562,18,98,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS Total Plant Shutdown  Push Buttons ,7582,7562,19,98,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Push Buttons ,7583,7562,20,98,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS Total Plant Shutdown  Push Buttons ,7584,7562,21,98,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS Total Plant Shutdown  Push Buttons ,7585,7562,22,98,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS Total Plant Shutdown  Push Buttons ,7586,7562,23,98,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS Total Plant Shutdown  Push Buttons ,7587,7562,24,98,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS Total Plant Shutdown  Push Buttons ,7588,7562,25,98,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS Total Plant Shutdown  Push Buttons ,7589,7562,26,98,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown  Push Buttons ,7590,7562,27,98,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS Total Plant Shutdown  Push Buttons ,7591,7494,4,98,S-2005-03,Trips Production Train n°5 –Wet mode (ESD for Level 2)
CDS Total Plant Shutdown  Push Buttons ,7592,7591,0,98,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS Total Plant Shutdown  Push Buttons ,7593,7592,0,98,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS Total Plant Shutdown  Push Buttons ,7594,7592,1,98,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS Total Plant Shutdown  Push Buttons ,7595,7592,2,98,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS Total Plant Shutdown  Push Buttons ,7596,7592,3,98,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS Total Plant Shutdown  Push Buttons ,7597,7592,4,98,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS Total Plant Shutdown  Push Buttons ,7598,7592,5,98,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS Total Plant Shutdown  Push Buttons ,7599,7592,6,98,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS Total Plant Shutdown  Push Buttons ,7600,7592,7,98,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Push Buttons ,7601,7592,8,98,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Push Buttons ,7602,7592,9,98,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS Total Plant Shutdown  Push Buttons ,7603,7592,10,98,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS Total Plant Shutdown  Push Buttons ,7604,7592,11,98,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS Total Plant Shutdown  Push Buttons ,7605,7592,12,98,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS Total Plant Shutdown  Push Buttons ,7606,7592,13,98,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown  Push Buttons ,7607,7592,14,98,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS Total Plant Shutdown  Push Buttons ,7608,7592,15,98,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Push Buttons ,7609,7592,16,98,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS Total Plant Shutdown  Push Buttons ,7610,7592,17,98,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS Total Plant Shutdown  Push Buttons ,7611,7592,18,98,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Push Buttons ,7612,7592,19,98,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS Total Plant Shutdown  Push Buttons ,7613,7592,20,98,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS Total Plant Shutdown  Push Buttons ,7614,7592,21,98,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS Total Plant Shutdown  Push Buttons ,7615,7592,22,98,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS Total Plant Shutdown  Push Buttons ,7616,7592,23,98,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS Total Plant Shutdown  Push Buttons ,7617,7592,24,98,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS Total Plant Shutdown  Push Buttons ,7618,7592,25,98,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown  Push Buttons ,7619,7592,26,98,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS Total Plant Shutdown  Push Buttons ,7620,7494,5,98,S-2006-02,Trips Test Separator V-0601 (ESD Level 2)
CDS Total Plant Shutdown  Push Buttons ,7621,7620,0,98,S-2006-01,Test Separator V-0601
CDS Total Plant Shutdown  Push Buttons ,7622,7621,0,98,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS Total Plant Shutdown  Push Buttons ,7623,7621,1,98,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS Total Plant Shutdown  Push Buttons ,7624,7621,2,98,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS Total Plant Shutdown  Push Buttons ,7625,7621,3,98,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS Total Plant Shutdown  Push Buttons ,7626,7621,4,98,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown  Push Buttons ,7627,7621,5,98,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS Total Plant Shutdown  Push Buttons ,7628,7621,6,98, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS Total Plant Shutdown  Push Buttons ,7629,7621,7,98,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS Total Plant Shutdown  Push Buttons ,7630,7621,8,98,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Push Buttons ,7631,7494,6,98,S-2007-02,Trips Test Separator V-0602 (ESD Level 2)
CDS Total Plant Shutdown  Push Buttons ,7632,7631,0,98,S-2007-01,Test Separator V-0602
CDS Total Plant Shutdown  Push Buttons ,7633,7632,0,98,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS Total Plant Shutdown  Push Buttons ,7634,7632,1,98,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS Total Plant Shutdown  Push Buttons ,7635,7632,2,98,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS Total Plant Shutdown  Push Buttons ,7636,7632,3,98,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS Total Plant Shutdown  Push Buttons ,7637,7632,4,98,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown  Push Buttons ,7638,7632,5,98,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS Total Plant Shutdown  Push Buttons ,7639,7632,6,98, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS Total Plant Shutdown  Push Buttons ,7640,7632,7,98,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS Total Plant Shutdown  Push Buttons ,7641,7632,8,98,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Push Buttons ,7642,7494,7,98,S-2008-02,Trips Test Separator V-0603 (ESD Level 2)
CDS Total Plant Shutdown  Push Buttons ,7643,7642,0,98,S-2008-01,Test Separator V-0603
CDS Total Plant Shutdown  Push Buttons ,7644,7643,0,98,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS Total Plant Shutdown  Push Buttons ,7645,7643,1,98,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS Total Plant Shutdown  Push Buttons ,7646,7643,2,98,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS Total Plant Shutdown  Push Buttons ,7647,7643,3,98,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS Total Plant Shutdown  Push Buttons ,7648,7643,4,98,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown  Push Buttons ,7649,7643,5,98,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS Total Plant Shutdown  Push Buttons ,7650,7643,6,98, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS Total Plant Shutdown  Push Buttons ,7651,7643,7,98,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS Total Plant Shutdown  Push Buttons ,7652,7643,8,98,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Push Buttons ,7653,7494,8,98,S-2009-02,Trips the Common Crude Header Upstream Boots (ESD Level 2)
CDS Total Plant Shutdown  Push Buttons ,7654,7653,0,98,S-2009-01 ,Common Crude Header Upstream Boots
CDS Total Plant Shutdown  Push Buttons ,7655,7654,0,98,SDV-0703-01,Close SDV - Oil outlet from 1st Train to Common Header   
CDS Total Plant Shutdown  Push Buttons ,7656,7654,1,98,SDV-0703-02,Close SDV - Oil outlet from 2nd Train to Common Header   
CDS Total Plant Shutdown  Push Buttons ,7657,7654,2,98,SDV-0701-01,Close SDV -  Oil outlet from 3rd Train to Common Header   
CDS Total Plant Shutdown  Push Buttons ,7658,7654,3,98,SDV-1214-02,Close SDV - Oil outlet from 4th Train to Common Header   
CDS Total Plant Shutdown  Push Buttons ,7659,7654,4,98,SDV-1215-02,Close SDV -  Oil outlet from 5th Train to Common Heade
CDS Total Plant Shutdown  Push Buttons ,7660,7654,5,98,SDV-0701-02,Close SDV - Oil inlet valve to Degassing Boot V-0701
CDS Total Plant Shutdown  Push Buttons ,7661,7654,6,98,SDV-0702-01,Close SDV - Oil inlet valve to Degassing Boot V-0702
CDS Total Plant Shutdown  Push Buttons ,7662,7654,7,98,SDV-0703-05,Close SDV -  Oil inlet valve to Degassing Boot V-0703
CDS Total Plant Shutdown  Push Buttons ,7663,7654,8,98,P-1941-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1941
CDS Total Plant Shutdown  Push Buttons ,7664,7654,9,98, P-1942-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1942
CDS Total Plant Shutdown  Push Buttons ,7665,7654,10,98,P-1943-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1943
CDS Total Plant Shutdown  Push Buttons ,7666,7654,11,98,P-1945-01/02,Stop Pump Oil from HP Flare K.O. Drum V-1945
CDS Total Plant Shutdown  Push Buttons ,7667,7654,12,98,P-1946-01/02,Stop Pump Oil from LP Flare K.O. Drum V-1946
CDS Total Plant Shutdown  Push Buttons ,7668,7654,13,98,P-1947-01/02,Stop Pump Oil from HP/LP Flare K.O. Drum V-1947
CDS Total Plant Shutdown  Push Buttons ,7669,7654,14,98,SOV-0703-08,Close SOV - Demulsifier to Degassing Boot V-0703
CDS Total Plant Shutdown  Push Buttons ,7670,7654,15,98,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS Total Plant Shutdown  Push Buttons ,7671,7654,16,98,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS Total Plant Shutdown  Push Buttons ,7672,7494,9,98,S-2010-02,Trips Degassing Boot FST T-0801 (ESD Level 2)
CDS Total Plant Shutdown  Push Buttons ,7673,7672,0,98,S-2010-01,Degassing Boot FST T-0801
CDS Total Plant Shutdown  Push Buttons ,7674,7673,0,98,SDV-0701-02,Close SDV - Oil Inlet Valve to Degassing Boot
CDS Total Plant Shutdown  Push Buttons ,7675,7673,1,98,SDV-0701-03,Close SDV - Gas to GASCO LP Header
CDS Total Plant Shutdown  Push Buttons ,7676,7673,2,98,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
CDS Total Plant Shutdown  Push Buttons ,7677,7673,3,98,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS Total Plant Shutdown  Push Buttons ,7678,7673,4,98,SDV-0801-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown  Push Buttons ,7679,7673,5,98, SOV-0801-02,Close SOV - Dewaxing Agent to FST T-0801
CDS Total Plant Shutdown  Push Buttons ,7680,7673,6,98,SDV-3801-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3801-01/02
CDS Total Plant Shutdown  Push Buttons ,7681,7673,7,98,SDV-2420-03,Close SDV - Water outlet valve from FST T-0801
CDS Total Plant Shutdown  Push Buttons ,7682,7673,8,98,P-2421/P-2422,Stop Water Transfer Pumps 
CDS Total Plant Shutdown  Push Buttons ,7683,7494,10,98,S-2011-02,Trips Degassing Boot FST T-0802 (ESD Level 2)
CDS Total Plant Shutdown  Push Buttons ,7684,7683,0,98,S-2011-01,Degassing Boot FST T-0802
CDS Total Plant Shutdown  Push Buttons ,7685,7684,0,98, SDV-0702-01,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS Total Plant Shutdown  Push Buttons ,7686,7684,1,98,SDV-0702-03,Close SDV -  Gas to GASCO LP Header
CDS Total Plant Shutdown  Push Buttons ,7687,7684,2,98,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
CDS Total Plant Shutdown  Push Buttons ,7688,7684,3,98,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS Total Plant Shutdown  Push Buttons ,7689,7684,4,98,SDV-0802-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown  Push Buttons ,7690,7684,5,98,SOV-0802-02,Close SOV - Dewaxing Agent to FST T-0802
CDS Total Plant Shutdown  Push Buttons ,7691,7684,6,98,SDV-3802-01,Close SDV -  Motive Gas inlet Vapour Rec. Ejector J-3802-01/02
CDS Total Plant Shutdown  Push Buttons ,7692,7684,7,98,"SDV-2420-02,",Close SDV - Water outlet valve from FST T-0802
CDS Total Plant Shutdown  Push Buttons ,7693,7684,8,98,P-2423/P-2424,Stop Water Transfer Pumps 
CDS Total Plant Shutdown  Push Buttons ,7694,7494,11,98,S-2012-02,Trips Degassing Boot FST T-0803 (ESD Level 2)
CDS Total Plant Shutdown  Push Buttons ,7695,7694,0,98,S-2012-01,Degassing Boot FST T-0803
CDS Total Plant Shutdown  Push Buttons ,7696,7695,0,98,SDV-0703-05,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS Total Plant Shutdown  Push Buttons ,7697,7695,1,98,SDV-0703-03,Close SDV -  Gas to GASCO LP Header
CDS Total Plant Shutdown  Push Buttons ,7698,7695,2,98,SDV-0703-06,Close SDV -  Lean Gas inlet valve to Degassing Boot V-0703
CDS Total Plant Shutdown  Push Buttons ,7699,7695,3,98,SOV-0703-06,Close SOV - Demulsifier to Degassing Boot V-0703
CDS Total Plant Shutdown  Push Buttons ,7700,7695,4,98,SDV-0803-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown  Push Buttons ,7701,7695,5,98,SOV-0803-02,Close SOV - Dewaxing Agent to FST T-0803
CDS Total Plant Shutdown  Push Buttons ,7702,7695,6,98,SDV-3803-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3803-01/02
CDS Total Plant Shutdown  Push Buttons ,7703,7695,7,98,SDV-2420-01,Close SDV - Water outlet valve from FST T-0803
CDS Total Plant Shutdown  Push Buttons ,7704,7695,8,98,P-2425/P-2426,Stop  Water Transfer Pumps 
CDS Total Plant Shutdown  Push Buttons ,7705,7494,12,98,S-2013-02,Trips Export Oil System (ESD Level 2)
CDS Total Plant Shutdown  Push Buttons ,7706,7705,0,98,S-2013-01,Export Oil System
CDS Total Plant Shutdown  Push Buttons ,7707,7706,0,98,SDV-0801-01,Close SDV - Oil outlet valve from FST T-0801 
CDS Total Plant Shutdown  Push Buttons ,7708,7706,1,98,SDV-0802-01,Close SDV - Oil outlet valve from FST T-0802 
CDS Total Plant Shutdown  Push Buttons ,7709,7706,2,98,SDV-0803-01,Close SDV - Oil outlet valve from FST T-0803 
CDS Total Plant Shutdown  Push Buttons ,7710,7706,3,98,P-0901/2/3/4/5,Stop P-0901/0902/0903/0904/0905 Booster Pumps
CDS Total Plant Shutdown  Push Buttons ,7711,7706,4,98,XS-1001-01,Stop MOL Pump P-1001
CDS Total Plant Shutdown  Push Buttons ,7712,7706,5,98,XS-1002-01,Stop MOL Pump P-1002
CDS Total Plant Shutdown  Push Buttons ,7713,7706,6,98,XS-1003-01,Stop MOL Pump P-1003
CDS Total Plant Shutdown  Push Buttons ,7714,7706,7,98,SDV-1000-02,Close SDV - Oil outlet valve to Loading Bays
CDS Total Plant Shutdown  Push Buttons ,7715,7706,8,98,SDV-1601-01,Close SDV - Oil outlet valve to Pig Launchers 
CDS Total Plant Shutdown  Push Buttons ,7716,7494,13,98,S-2014-02,Trips HP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown  Push Buttons ,7717,7716,0,98,S-2014-01,HP Gas Header
CDS Total Plant Shutdown  Push Buttons ,7718,7717,0,98,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS Total Plant Shutdown  Push Buttons ,7719,7717,1,98,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS Total Plant Shutdown  Push Buttons ,7720,7717,2,98,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS Total Plant Shutdown  Push Buttons ,7721,7717,3,98,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS Total Plant Shutdown  Push Buttons ,7722,7717,4,98,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS Total Plant Shutdown  Push Buttons ,7723,7717,5,98,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS Total Plant Shutdown  Push Buttons ,7724,7717,6,98,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS Total Plant Shutdown  Push Buttons ,7725,7717,7,98,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS Total Plant Shutdown  Push Buttons ,7726,7717,8,98,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS Total Plant Shutdown  Push Buttons ,7727,7717,9,98,S-2017-01,ESD for Level 2 - Unit Trip Gas Scrubber 
CDS Total Plant Shutdown  Push Buttons ,7728,7727,0,98,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS Total Plant Shutdown  Push Buttons ,7729,7727,1,98,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS Total Plant Shutdown  Push Buttons ,7730,7727,2,98,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown  Push Buttons ,7731,7727,3,98,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown  Push Buttons ,7732,7494,14,98,S-2015-02,Trips IP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown  Push Buttons ,7733,7732,0,98,S-2015-01,IP Gas Header
CDS Total Plant Shutdown  Push Buttons ,7734,7733,0,98,SDV-0401-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0401
CDS Total Plant Shutdown  Push Buttons ,7735,7733,1,98,SDV-0402-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0402
CDS Total Plant Shutdown  Push Buttons ,7736,7733,2,98,SDV-0403-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0403
CDS Total Plant Shutdown  Push Buttons ,7737,7733,3,98,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS Total Plant Shutdown  Push Buttons ,7738,7733,4,98,SDV-0405-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0405
CDS Total Plant Shutdown  Push Buttons ,7739,7733,5,98,SDV-3600-02,Close SDV - Gas outlet to IP Gas Header to GASCO
CDS Total Plant Shutdown  Push Buttons ,7740,7733,6,98,SDV-3201-03,Close SDV - Gas outlet to IP Header from V-3201
CDS Total Plant Shutdown  Push Buttons ,7741,7494,15,98,S-2016-02,Trips LP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown  Push Buttons ,7742,7741,0,98,S-2016-01,LP Gas Header to GASCO
CDS Total Plant Shutdown  Push Buttons ,7743,7742,0,98,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS Total Plant Shutdown  Push Buttons ,7744,7742,1,98,SDV-0405-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0405
CDS Total Plant Shutdown  Push Buttons ,7745,7742,2,98,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204-01
CDS Total Plant Shutdown  Push Buttons ,7746,7742,3,98,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205-01
CDS Total Plant Shutdown  Push Buttons ,7747,7742,4,98,SDV-0701-03,Close SDV - Gas outlet valve from Degassing Boot V-0701
CDS Total Plant Shutdown  Push Buttons ,7748,7742,5,98,SDV-0702-03,Close SDV - Gas outlet valve from Degassing Boot V-0702
CDS Total Plant Shutdown  Push Buttons ,7749,7742,6,98,SDV-0703-03,Close SDV - Gas outlet valve from Degassing Boot V-0703
CDS Total Plant Shutdown  Push Buttons ,7750,7742,7,98,SDV-3801-01,"Close SDV - Motive Gas inlet valve Eject J-3801-01/02, FST"
CDS Total Plant Shutdown  Push Buttons ,7751,7742,8,98,SDV-3802-01,"Close SDV - Motive Gas inlet valve Eject J-3802-01/02, FST"
CDS Total Plant Shutdown  Push Buttons ,7752,7742,9,98,SDV-3803-01,"Close SDV - Motive Gas inlet valve Eject J-3803-01/02, FST"
CDS Total Plant Shutdown  Push Buttons ,7753,7742,10,98,SDV-3804-01,"Close SDV - Motive Gas inlet valve Eject J-3804-01/02, DWT"
CDS Total Plant Shutdown  Push Buttons ,7754,7742,11,98,SDV-3805-01,"Close SDV - Motive Gas inlet valve Eject J-3805-01/02, DWT"
CDS Total Plant Shutdown  Push Buttons ,7755,7742,12,98,SDV-3806-01,"Close SDV - Motive Gas inlet valve Eject J-3806-01/02, FWT"
CDS Total Plant Shutdown  Push Buttons ,7756,7742,13,98,SDV-3807-01,"Close SDV - Motive Gas inlet valve Eject J-3807-01/02, FWT"
CDS Total Plant Shutdown  Push Buttons ,7757,7742,14,98,SDV-3600-01,Close SDV - Gas outlet to GASCO blowers
CDS Total Plant Shutdown  Push Buttons ,7758,7742,15,98,SDV-0701-05,Close SDV - Lean Gas to Boot V-0701
CDS Total Plant Shutdown  Push Buttons ,7759,7742,16,98,SDV-0702-05,Close SDV - Lean Gas to Boot V-0702
CDS Total Plant Shutdown  Push Buttons ,7760,7742,17,98,SDV-0703-05,Close SDV - Lean Gas to Boot V-0703
CDS Total Plant Shutdown  Push Buttons ,7761,7494,16,98,S-2017-02,Trips Gas Scrubber (ESD for Level 2)
CDS Total Plant Shutdown  Push Buttons ,7762,7761,0,98,S-2017-01,ESD for Level 2 - Unit Trip Gas Scrubber 
CDS Total Plant Shutdown  Push Buttons ,7763,7762,0,98,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS Total Plant Shutdown  Push Buttons ,7764,7762,1,98,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS Total Plant Shutdown  Push Buttons ,7765,7762,2,98,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown  Push Buttons ,7766,7762,3,98,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown  Push Buttons ,7767,7494,17,98,S-2018-02,Trips Disposal Water System  (ESD for Level 2)
