DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS Total Plant Shutdown  Push Buttons ,7768,7767,0,98,S-2018-01,Disposal Water System
CDS Total Plant Shutdown  Push Buttons ,7769,7768,0,98,SDV-2401-04,Close SDV - Reject Water inlet to Tanks T-2401/02
CDS Total Plant Shutdown  Push Buttons ,7770,7768,1,98,SDV-2401-01,Close SDV - Disposal Water inlet to T-2401
CDS Total Plant Shutdown  Push Buttons ,7771,7768,2,98,SDV-2401-03,Close SDV - Disposal Water outlet from T-2401
CDS Total Plant Shutdown  Push Buttons ,7772,7768,3,98,SDV-2401-02,Close SDV - Skimmed Oil outlet from T-2401
CDS Total Plant Shutdown  Push Buttons ,7773,7768,4,98,SDV-3804-01,Close SDV - Motive Gas inlet valve ejector J-3804-01/02
CDS Total Plant Shutdown  Push Buttons ,7774,7768,5,98,SDV-2402-01,Close SDV - Disposal Water inlet to T-2402
CDS Total Plant Shutdown  Push Buttons ,7775,7768,6,98,SDV-2402-02,Close SDV - Skimmed Oil outlet from T-2402
CDS Total Plant Shutdown  Push Buttons ,7776,7768,7,98,SDV-2402-03,Close SDV - Disposal Water outlet from T-2402
CDS Total Plant Shutdown  Push Buttons ,7777,7768,8,98,SDV-3805-01,Close SDV - Motive Gas inlet valve ejector J-3805-01/02
CDS Total Plant Shutdown  Push Buttons ,7778,7768,9,98,P-2407/08/09/10,Stop Disposal Water Pumps
CDS Total Plant Shutdown  Push Buttons ,7779,7768,10,98,SDV-0301-04,Close SDV - Water outlet from Prod. Sep. V-0301
CDS Total Plant Shutdown  Push Buttons ,7780,7768,11,98,LCV-0301-01,Close LCV - Water outlet from Prod. Sep. V-0301
CDS Total Plant Shutdown  Push Buttons ,7781,7768,12,98,SDV-0302-04,Close SDV - Water outlet from Prod. Sep. V-0302
CDS Total Plant Shutdown  Push Buttons ,7782,7768,13,98,LCV-0302-01,Close LCV - Water outlet from Prod. Sep. V-0302
CDS Total Plant Shutdown  Push Buttons ,7783,7768,14,98,SDV-0303-04,Close SDV - Water outlet from Prod. Sep. V-0303
CDS Total Plant Shutdown  Push Buttons ,7784,7768,15,98,LCV-0303-01,Close LCV - Water outlet from Prod. Sep. V-0303
CDS Total Plant Shutdown  Push Buttons ,7785,7768,16,98,SDV-0304-04,Close SDV - Water outlet from Prod. Sep. V-0304
CDS Total Plant Shutdown  Push Buttons ,7786,7768,17,98,LCV-0304-01,Close LCV - Water outlet from Prod. Sep. V-0304
CDS Total Plant Shutdown  Push Buttons ,7787,7768,18,98,SDV-0305-04,Close SDV - Water outlet from Prod. Sep. V-0305
CDS Total Plant Shutdown  Push Buttons ,7788,7768,19,98,LCV-0305-01,Close LCV - Water outlet from Prod. Sep. V-0305
CDS Total Plant Shutdown  Push Buttons ,7789,7768,20,98,SDV-0601-04,Close SDV - Water outlet from Prod. Sep. V-0601
CDS Total Plant Shutdown  Push Buttons ,7790,7768,21,98,LCV-0601-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0601
CDS Total Plant Shutdown  Push Buttons ,7791,7768,22,98,SDV-0602-04,Close SDV - Water outlet from Prod. Sep. V-0602
CDS Total Plant Shutdown  Push Buttons ,7792,7768,23,98,LCV-0602-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0602
CDS Total Plant Shutdown  Push Buttons ,7793,7768,24,98,SDV-0603-04,Close SDV - Water outlet from Prod. Sep. V-0603
CDS Total Plant Shutdown  Push Buttons ,7794,7768,25,98,LCV-0603-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0603
CDS Total Plant Shutdown  Push Buttons ,7795,7494,18,98,S-2019-02,Trips Fresh Water System (ESD for Level 2)
CDS Total Plant Shutdown  Push Buttons ,7796,7795,0,98,S-2019-01,Fresh Water System
CDS Total Plant Shutdown  Push Buttons ,7797,7796,0,98,SDV-2201-01,Close SDV - Fresh Water inlet to T-2201
CDS Total Plant Shutdown  Push Buttons ,7798,7796,1,98,SDV-2201-02,Close SDV - Fresh Water inlet to T-2201
CDS Total Plant Shutdown  Push Buttons ,7799,7796,2,98,SDV-3806-01,Close SDV - Motive Gas inlet valve Ejector J-3806-01/02
CDS Total Plant Shutdown  Push Buttons ,7800,7796,3,98,SDV-2202-01,Close SDV - Fresh Water inlet T-2202
CDS Total Plant Shutdown  Push Buttons ,7801,7796,4,98,SDV-2202-02,Close SDV - Fresh Water outlet T-2202
CDS Total Plant Shutdown  Push Buttons ,7802,7796,5,98,SDV-3807-01,Close SDV - Motive Gas inlet valve Ejector J-3807-01/02
CDS Total Plant Shutdown  Push Buttons ,7803,7796,6,98,SDV-2205-01,Close SDV - Process Water inlet to T-2205
CDS Total Plant Shutdown  Push Buttons ,7804,7796,7,98,SDV-2205-02,Close SDV - Process Water outlet to T-2205
CDS Total Plant Shutdown  Push Buttons ,7805,7796,8,98,SDV-3808-01,Close SDV-  Motive Gas inlet valve ejector J-3808-01/02
CDS Total Plant Shutdown  Push Buttons ,7806,7796,9,98,P-2201/2202/2203,"Stop P-2201/2202/2203, Fresh Water Pumps"
CDS Total Plant Shutdown  Push Buttons ,7816,7494,21,98,S-1000-03,Trips Lean Gas System
CDS Total Plant Shutdown  Push Buttons ,7817,7816,0,98,SDV-3300-01,"Close SDv-3300-01, Lean Gas inlet valve from GASCO."
CDS Total Plant Shutdown  Push Buttons ,7818,7494,22,98,S-1000-04,Trips Blowdown and Closed Drain System
CDS Total Plant Shutdown  Push Buttons ,7819,7818,4,98,S-2020-01,Blowdown Vessel V-1920
CDS Total Plant Shutdown  Push Buttons ,7820,7819,0,98,SDV-1920-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS Total Plant Shutdown  Push Buttons ,7821,7819,1,98,SDV-1920-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS Total Plant Shutdown  Push Buttons ,7822,7819,2,98,SDV-1920-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1920
CDS Total Plant Shutdown  Push Buttons ,7823,7818,5,98,S-2021-01,Blowdown Vessel V-1921
CDS Total Plant Shutdown  Push Buttons ,7824,7823,0,98,SDV-1921-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS Total Plant Shutdown  Push Buttons ,7825,7823,1,98,SDV-1921-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS Total Plant Shutdown  Push Buttons ,7826,7823,2,98,SDV-1921-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1921
CDS Total Plant Shutdown  Push Buttons ,7827,7818,0,98,P-6701-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown  Push Buttons ,7828,7818,1,98,P-6702-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown  Push Buttons ,7829,7818,2,98,P-6605-01,Stop Closed Drain Sump Pump
CDS Total Plant Shutdown  Push Buttons ,7830,7818,3,98,P-1101-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown  Push Buttons ,7831,7494,23,98,S-1000-05,Trips K.O. Drum Condensate Pumps
CDS Total Plant Shutdown  Push Buttons ,7832,7831,0,98,P-1941/1942/1943/1945/1946/1947-01/02,Stop K.O. Drum Condensate Pump 
CDS Total Plant Shutdown  Push Buttons ,7833,7494,24,98,S-1000-06,Trips Chemical Injection System
CDS Total Plant Shutdown  Push Buttons ,7834,7494,25,98,S-1008-01 ,Trips Instrument Air and Nitrogen Package
CDS Total Plant Shutdown  Push Buttons ,8178,7833,0,98,P-6201-01/02,Stop Demulsifier Injection Pumps
CDS Total Plant Shutdown  Push Buttons ,8181,7833,1,98,P-6202-01/02,Stop Corrosion Inhibitor Injection Pumps
CDS Total Plant Shutdown  Push Buttons ,8182,7833,2,98,P-6203-01/02,Stop Corrosion Inhibitor Injection Pumps
CDS Total Plant Shutdown  Push Buttons ,8183,7833,3,98,P-6203-01/02,Stop Oxygen Scavenger Injection Pumps
CDS Total Plant Shutdown  Push Buttons ,8184,7833,4,98,P-6205-01/02,Stop Biocide Injection Pumps
CDS Total Plant Shutdown  Push Buttons ,8185,7833,5,98,P-6206-01/02,Stop Antiscalant Injection Pumps
CDS Total Plant Shutdown  Push Buttons ,8186,7833,6,98,P-6207-01/02,Stop Demulsifier Injection Pumps
CDS Total Plant Shutdown  Push Buttons ,8187,7833,7,98,P-6208-01/02,Stop Dewaxing Agent Injection Pumps
CDS Total Plant Shutdown  Push Buttons ,8188,7833,8,98,P-6209-01/02,Stop Corrosion Inhibitors Pumps
CDS Total Plant Shutdown  Push Buttons ,8189,7833,9,98,P-6210-01/02,Stop Corrosion Inhibitors Pumps
CDS Total Plant Shutdown  Push Buttons ,8190,7833,10,98,P-6211-01/02,Stop Bactericide 1/2 Injection Pumps
CDS Total Plant Shutdown  Push Buttons ,8191,7834,0,98,EXS-5501-01,Trip Instrument Air Package
CDS ESD 2 HP Gas Header to GASCO Depressurization,8239,0,48,108,HS-3600-04 ,HP Gas Header Depressurization Push Button -  CCR
CDS ESD 2 HP Gas Header to GASCO Depressurization,8240,8239,0,108,ROV-3600-04,Open ROV - Depressuring Valve HP Gas Header
CDS Total Plant Shutdown  Instrument Air ,8730,0,0,101,S-1000-07,Instrument Air Pressure Low Low PSAL-6110-01/02/03 set at 4.5 barg
CDS Total Plant Shutdown  Instrument Air ,8731,8730,0,101,S-1000-01,Total Plant Shutdown
CDS Total Plant Shutdown  Instrument Air ,8732,8731,0,101,S-2001-02,Trips Production Train n°1 (ESD for Level 2)
CDS Total Plant Shutdown  Instrument Air ,8733,8732,0,101,S-2000-01,Separation Train n°1- Dry Mode
CDS Total Plant Shutdown  Instrument Air ,8734,8733,0,101,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS Total Plant Shutdown  Instrument Air ,8735,8733,1,101,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS Total Plant Shutdown  Instrument Air ,8736,8733,2,101,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS Total Plant Shutdown  Instrument Air ,8737,8733,3,101,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS Total Plant Shutdown  Instrument Air ,8738,8733,4,101,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS Total Plant Shutdown  Instrument Air ,8739,8733,5,101,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS Total Plant Shutdown  Instrument Air ,8740,8733,6,101,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS Total Plant Shutdown  Instrument Air ,8741,8733,7,101,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Instrument Air ,8742,8733,8,101,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS Total Plant Shutdown  Instrument Air ,8743,8733,9,101,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS Total Plant Shutdown  Instrument Air ,8744,8733,10,101,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS Total Plant Shutdown  Instrument Air ,8745,8733,11,101,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS Total Plant Shutdown  Instrument Air ,8746,8733,12,101,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS Total Plant Shutdown  Instrument Air ,8747,8733,13,101,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,8748,8733,14,101,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,8749,8733,15,101,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown  Instrument Air ,8750,8733,16,101,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS Total Plant Shutdown  Instrument Air ,8751,8733,17,101,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown  Instrument Air ,8752,8733,18,101,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Instrument Air ,8753,8731,1,101,S-2002-02,Trips Production Train n°2 (ESD for Level 2)
CDS Total Plant Shutdown  Instrument Air ,8754,8753,0,101,S-2002-01,Separation Train n°2 - Dry Mode
CDS Total Plant Shutdown  Instrument Air ,8755,8754,0,101,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS Total Plant Shutdown  Instrument Air ,8756,8754,1,101,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS Total Plant Shutdown  Instrument Air ,8757,8754,2,101,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS Total Plant Shutdown  Instrument Air ,8758,8754,3,101,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS Total Plant Shutdown  Instrument Air ,8759,8754,4,101,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS Total Plant Shutdown  Instrument Air ,8760,8754,5,101,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS Total Plant Shutdown  Instrument Air ,8761,8754,6,101,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS Total Plant Shutdown  Instrument Air ,8762,8754,7,101,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Instrument Air ,8763,8754,8,101,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Instrument Air ,8764,8754,9,101,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS Total Plant Shutdown  Instrument Air ,8765,8754,10,101,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS Total Plant Shutdown  Instrument Air ,8766,8754,11,101,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS Total Plant Shutdown  Instrument Air ,8767,8754,12,101,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS Total Plant Shutdown  Instrument Air ,8768,8754,13,101,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,8769,8754,14,101,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,8770,8754,15,101,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown  Instrument Air ,8771,8754,16,101,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS Total Plant Shutdown  Instrument Air ,8772,8754,17,101,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown  Instrument Air ,8773,8754,18,101,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Instrument Air ,8774,8731,2,101,S-2003-02,Trips Production Train n°3 (ESD for Level 2)
CDS Total Plant Shutdown  Instrument Air ,8775,8774,0,101,S-2003-01,Separation Train n°3 - Dry Mode
CDS Total Plant Shutdown  Instrument Air ,8776,8775,0,101,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS Total Plant Shutdown  Instrument Air ,8777,8775,1,101,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS Total Plant Shutdown  Instrument Air ,8778,8775,2,101,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS Total Plant Shutdown  Instrument Air ,8779,8775,3,101,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS Total Plant Shutdown  Instrument Air ,8780,8775,4,101,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS Total Plant Shutdown  Instrument Air ,8781,8775,5,101,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS Total Plant Shutdown  Instrument Air ,8782,8775,6,101,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS Total Plant Shutdown  Instrument Air ,8783,8775,7,101,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Instrument Air ,8784,8775,8,101,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Instrument Air ,8785,8775,9,101,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS Total Plant Shutdown  Instrument Air ,8786,8775,10,101,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS Total Plant Shutdown  Instrument Air ,8787,8775,11,101,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS Total Plant Shutdown  Instrument Air ,8788,8775,12,101,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS Total Plant Shutdown  Instrument Air ,8789,8775,13,101,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,8790,8775,14,101,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown  Instrument Air ,8791,8775,15,101,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,8792,8775,16,101,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown  Instrument Air ,8793,8775,17,101,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS Total Plant Shutdown  Instrument Air ,8794,8775,18,101,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS Total Plant Shutdown  Instrument Air ,8795,8775,19,101,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS Total Plant Shutdown  Instrument Air ,8796,8775,20,101,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown  Instrument Air ,8797,8775,21,101,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Instrument Air ,8798,8731,3,101,S-2004-03,Trips Production Train n°4 –Wet mode (ESD for Level 2)
CDS Total Plant Shutdown  Instrument Air ,8799,8798,0,101,S-2004-02 ,Separation Train n°4 - Wet Mode
CDS Total Plant Shutdown  Instrument Air ,8800,8799,0,101,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS Total Plant Shutdown  Instrument Air ,8801,8799,1,101,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS Total Plant Shutdown  Instrument Air ,8802,8799,2,101,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS Total Plant Shutdown  Instrument Air ,8803,8799,3,101,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS Total Plant Shutdown  Instrument Air ,8804,8799,4,101,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS Total Plant Shutdown  Instrument Air ,8805,8799,5,101,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS Total Plant Shutdown  Instrument Air ,8806,8799,6,101,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS Total Plant Shutdown  Instrument Air ,8807,8799,7,101,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Instrument Air ,8808,8799,8,101,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Instrument Air ,8809,8799,9,101,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS Total Plant Shutdown  Instrument Air ,8810,8799,10,101,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS Total Plant Shutdown  Instrument Air ,8811,8799,11,101,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS Total Plant Shutdown  Instrument Air ,8812,8799,12,101,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS Total Plant Shutdown  Instrument Air ,8813,8799,13,101,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS Total Plant Shutdown  Instrument Air ,8814,8799,14,101,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS Total Plant Shutdown  Instrument Air ,8815,8799,15,101,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS Total Plant Shutdown  Instrument Air ,8816,8799,16,101,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Instrument Air ,8817,8799,17,101,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS Total Plant Shutdown  Instrument Air ,8818,8799,18,101,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS Total Plant Shutdown  Instrument Air ,8819,8799,19,101,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Instrument Air ,8820,8799,20,101,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS Total Plant Shutdown  Instrument Air ,8821,8799,21,101,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS Total Plant Shutdown  Instrument Air ,8822,8799,22,101,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS Total Plant Shutdown  Instrument Air ,8823,8799,23,101,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS Total Plant Shutdown  Instrument Air ,8824,8799,24,101,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS Total Plant Shutdown  Instrument Air ,8825,8799,25,101,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS Total Plant Shutdown  Instrument Air ,8826,8799,26,101,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown  Instrument Air ,8827,8799,27,101,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS Total Plant Shutdown  Instrument Air ,8828,8731,4,101,S-2005-03,Trips Production Train n°5 –Wet mode (ESD for Level 2)
CDS Total Plant Shutdown  Instrument Air ,8829,8828,0,101,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS Total Plant Shutdown  Instrument Air ,8830,8829,0,101,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS Total Plant Shutdown  Instrument Air ,8831,8829,1,101,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS Total Plant Shutdown  Instrument Air ,8832,8829,2,101,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS Total Plant Shutdown  Instrument Air ,8833,8829,3,101,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS Total Plant Shutdown  Instrument Air ,8834,8829,4,101,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS Total Plant Shutdown  Instrument Air ,8835,8829,5,101,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS Total Plant Shutdown  Instrument Air ,8836,8829,6,101,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS Total Plant Shutdown  Instrument Air ,8837,8829,7,101,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Instrument Air ,8838,8829,8,101,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Instrument Air ,8839,8829,9,101,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS Total Plant Shutdown  Instrument Air ,8840,8829,10,101,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS Total Plant Shutdown  Instrument Air ,8841,8829,11,101,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS Total Plant Shutdown  Instrument Air ,8842,8829,12,101,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS Total Plant Shutdown  Instrument Air ,8843,8829,13,101,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown  Instrument Air ,8844,8829,14,101,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS Total Plant Shutdown  Instrument Air ,8845,8829,15,101,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Instrument Air ,8846,8829,16,101,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS Total Plant Shutdown  Instrument Air ,8847,8829,17,101,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS Total Plant Shutdown  Instrument Air ,8848,8829,18,101,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown  Instrument Air ,8849,8829,19,101,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS Total Plant Shutdown  Instrument Air ,8850,8829,20,101,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS Total Plant Shutdown  Instrument Air ,8851,8829,21,101,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS Total Plant Shutdown  Instrument Air ,8852,8829,22,101,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS Total Plant Shutdown  Instrument Air ,8853,8829,23,101,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS Total Plant Shutdown  Instrument Air ,8854,8829,24,101,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS Total Plant Shutdown  Instrument Air ,8855,8829,25,101,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown  Instrument Air ,8856,8829,26,101,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS Total Plant Shutdown  Instrument Air ,8857,8731,5,101,S-2006-02,Trips Test Separator V-0601 (ESD Level 2)
CDS Total Plant Shutdown  Instrument Air ,8858,8857,0,101,S-2006-01,Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,8859,8858,0,101,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS Total Plant Shutdown  Instrument Air ,8860,8858,1,101,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,8861,8858,2,101,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,8862,8858,3,101,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,8863,8858,4,101,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,8864,8858,5,101,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,8865,8858,6,101, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,8866,8858,7,101,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,8867,8858,8,101,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Instrument Air ,8868,8731,6,101,S-2007-02,Trips Test Separator V-0602 (ESD Level 2)
CDS Total Plant Shutdown  Instrument Air ,8869,8868,0,101,S-2007-01,Test Separator V-0602
CDS Total Plant Shutdown  Instrument Air ,8870,8869,0,101,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS Total Plant Shutdown  Instrument Air ,8871,8869,1,101,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS Total Plant Shutdown  Instrument Air ,8872,8869,2,101,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS Total Plant Shutdown  Instrument Air ,8873,8869,3,101,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS Total Plant Shutdown  Instrument Air ,8874,8869,4,101,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown  Instrument Air ,8875,8869,5,101,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS Total Plant Shutdown  Instrument Air ,8876,8869,6,101, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS Total Plant Shutdown  Instrument Air ,8877,8869,7,101,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS Total Plant Shutdown  Instrument Air ,8878,8869,8,101,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Instrument Air ,8879,8731,7,101,S-2008-02,Trips Test Separator V-0603 (ESD Level 2)
CDS Total Plant Shutdown  Instrument Air ,8880,8879,0,101,S-2008-01,Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,8881,8880,0,101,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS Total Plant Shutdown  Instrument Air ,8882,8880,1,101,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,8883,8880,2,101,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,8884,8880,3,101,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,8885,8880,4,101,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,8886,8880,5,101,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,8887,8880,6,101, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,8888,8880,7,101,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,8889,8880,8,101,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown  Instrument Air ,8890,8731,8,101,S-2009-02,Trips the Common Crude Header Upstream Boots (ESD Level 2)
CDS Total Plant Shutdown  Instrument Air ,8891,8890,0,101,S-2009-01 ,Common Crude Header Upstream Boots
CDS Total Plant Shutdown  Instrument Air ,8892,8891,0,101,SDV-0703-01,Close SDV - Oil outlet from 1st Train to Common Header   
CDS Total Plant Shutdown  Instrument Air ,8893,8891,1,101,SDV-0703-02,Close SDV - Oil outlet from 2nd Train to Common Header   
CDS Total Plant Shutdown  Instrument Air ,8894,8891,2,101,SDV-0701-01,Close SDV -  Oil outlet from 3rd Train to Common Header   
CDS Total Plant Shutdown  Instrument Air ,8895,8891,3,101,SDV-1214-02,Close SDV - Oil outlet from 4th Train to Common Header   
CDS Total Plant Shutdown  Instrument Air ,8896,8891,4,101,SDV-1215-02,Close SDV -  Oil outlet from 5th Train to Common Heade
CDS Total Plant Shutdown  Instrument Air ,8897,8891,5,101,SDV-0701-02,Close SDV - Oil inlet valve to Degassing Boot V-0701
CDS Total Plant Shutdown  Instrument Air ,8898,8891,6,101,SDV-0702-01,Close SDV - Oil inlet valve to Degassing Boot V-0702
CDS Total Plant Shutdown  Instrument Air ,8899,8891,7,101,SDV-0703-05,Close SDV -  Oil inlet valve to Degassing Boot V-0703
CDS Total Plant Shutdown  Instrument Air ,8900,8891,8,101,P-1941-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1941
CDS Total Plant Shutdown  Instrument Air ,8901,8891,9,101, P-1942-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1942
CDS Total Plant Shutdown  Instrument Air ,8902,8891,10,101,P-1943-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1943
CDS Total Plant Shutdown  Instrument Air ,8903,8891,11,101,P-1945-01/02,Stop Pump Oil from HP Flare K.O. Drum V-1945
CDS Total Plant Shutdown  Instrument Air ,8904,8891,12,101,P-1946-01/02,Stop Pump Oil from LP Flare K.O. Drum V-1946
CDS Total Plant Shutdown  Instrument Air ,8905,8891,13,101,P-1947-01/02,Stop Pump Oil from HP/LP Flare K.O. Drum V-1947
CDS Total Plant Shutdown  Instrument Air ,8906,8891,14,101,SOV-0703-08,Close SOV - Demulsifier to Degassing Boot V-0703
CDS Total Plant Shutdown  Instrument Air ,8907,8891,15,101,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS Total Plant Shutdown  Instrument Air ,8908,8891,16,101,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS Total Plant Shutdown  Instrument Air ,8909,8731,9,101,S-2010-02,Trips Degassing Boot FST T-0801 (ESD Level 2)
CDS Total Plant Shutdown  Instrument Air ,8910,8909,0,101,S-2010-01,Degassing Boot FST T-0801
CDS Total Plant Shutdown  Instrument Air ,8911,8910,0,101,SDV-0701-02,Close SDV - Oil Inlet Valve to Degassing Boot
CDS Total Plant Shutdown  Instrument Air ,8912,8910,1,101,SDV-0701-03,Close SDV - Gas to GASCO LP Header
CDS Total Plant Shutdown  Instrument Air ,8913,8910,2,101,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
CDS Total Plant Shutdown  Instrument Air ,8914,8910,3,101,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS Total Plant Shutdown  Instrument Air ,8915,8910,4,101,SDV-0801-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown  Instrument Air ,8916,8910,5,101, SOV-0801-02,Close SOV - Dewaxing Agent to FST T-0801
CDS Total Plant Shutdown  Instrument Air ,8917,8910,6,101,SDV-3801-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3801-01/02
CDS Total Plant Shutdown  Instrument Air ,8918,8910,7,101,SDV-2420-03,Close SDV - Water outlet valve from FST T-0801
CDS Total Plant Shutdown  Instrument Air ,8919,8910,8,101,P-2421/P-2422,Stop Water Transfer Pumps 
CDS Total Plant Shutdown  Instrument Air ,8920,8731,10,101,S-2011-02,Trips Degassing Boot FST T-0802 (ESD Level 2)
CDS Total Plant Shutdown  Instrument Air ,8921,8920,0,101,S-2011-01,Degassing Boot FST T-0802
CDS Total Plant Shutdown  Instrument Air ,8922,8921,0,101, SDV-0702-01,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS Total Plant Shutdown  Instrument Air ,8923,8921,1,101,SDV-0702-03,Close SDV -  Gas to GASCO LP Header
CDS Total Plant Shutdown  Instrument Air ,8924,8921,2,101,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
CDS Total Plant Shutdown  Instrument Air ,8925,8921,3,101,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS Total Plant Shutdown  Instrument Air ,8926,8921,4,101,SDV-0802-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown  Instrument Air ,8927,8921,5,101,SOV-0802-02,Close SOV - Dewaxing Agent to FST T-0802
CDS Total Plant Shutdown  Instrument Air ,8928,8921,6,101,SDV-3802-01,Close SDV -  Motive Gas inlet Vapour Rec. Ejector J-3802-01/02
CDS Total Plant Shutdown  Instrument Air ,8929,8921,7,101,"SDV-2420-02,",Close SDV - Water outlet valve from FST T-0802
CDS Total Plant Shutdown  Instrument Air ,8930,8921,8,101,P-2423/P-2424,Stop Water Transfer Pumps 
CDS Total Plant Shutdown  Instrument Air ,8931,8731,11,101,S-2012-02,Trips Degassing Boot FST T-0803 (ESD Level 2)
CDS Total Plant Shutdown  Instrument Air ,8932,8931,0,101,S-2012-01,Degassing Boot FST T-0803
CDS Total Plant Shutdown  Instrument Air ,8933,8932,0,101,SDV-0703-05,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS Total Plant Shutdown  Instrument Air ,8934,8932,1,101,SDV-0703-03,Close SDV -  Gas to GASCO LP Header
CDS Total Plant Shutdown  Instrument Air ,8935,8932,2,101,SDV-0703-06,Close SDV -  Lean Gas inlet valve to Degassing Boot V-0703
CDS Total Plant Shutdown  Instrument Air ,8936,8932,3,101,SOV-0703-06,Close SOV - Demulsifier to Degassing Boot V-0703
CDS Total Plant Shutdown  Instrument Air ,8937,8932,4,101,SDV-0803-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown  Instrument Air ,8938,8932,5,101,SOV-0803-02,Close SOV - Dewaxing Agent to FST T-0803
CDS Total Plant Shutdown  Instrument Air ,8939,8932,6,101,SDV-3803-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3803-01/02
CDS Total Plant Shutdown  Instrument Air ,8940,8932,7,101,SDV-2420-01,Close SDV - Water outlet valve from FST T-0803
CDS Total Plant Shutdown  Instrument Air ,8941,8932,8,101,P-2425/P-2426,Stop  Water Transfer Pumps 
CDS Total Plant Shutdown  Instrument Air ,8942,8731,12,101,S-2013-02,Trips Export Oil System (ESD Level 2)
CDS Total Plant Shutdown  Instrument Air ,8943,8942,0,101,S-2013-01,Export Oil System
CDS Total Plant Shutdown  Instrument Air ,8944,8943,0,101,SDV-0801-01,Close SDV - Oil outlet valve from FST T-0801 
CDS Total Plant Shutdown  Instrument Air ,8945,8943,1,101,SDV-0802-01,Close SDV - Oil outlet valve from FST T-0802 
CDS Total Plant Shutdown  Instrument Air ,8946,8943,2,101,SDV-0803-01,Close SDV - Oil outlet valve from FST T-0803 
CDS Total Plant Shutdown  Instrument Air ,8947,8943,3,101,P-0901/2/3/4/5,Stop P-0901/0902/0903/0904/0905 Booster Pumps
CDS Total Plant Shutdown  Instrument Air ,8948,8943,4,101,XS-1001-01,Stop MOL Pump P-1001
CDS Total Plant Shutdown  Instrument Air ,8949,8943,5,101,XS-1002-01,Stop MOL Pump P-1002
CDS Total Plant Shutdown  Instrument Air ,8950,8943,6,101,XS-1003-01,Stop MOL Pump P-1003
CDS Total Plant Shutdown  Instrument Air ,8951,8943,7,101,SDV-1000-02,Close SDV - Oil outlet valve to Loading Bays
CDS Total Plant Shutdown  Instrument Air ,8952,8943,8,101,SDV-1601-01,Close SDV - Oil outlet valve to Pig Launchers 
CDS Total Plant Shutdown  Instrument Air ,8953,8731,13,101,S-2014-02,Trips HP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown  Instrument Air ,8954,8953,0,101,S-2014-01,HP Gas Header
CDS Total Plant Shutdown  Instrument Air ,8955,8954,0,101,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS Total Plant Shutdown  Instrument Air ,8956,8954,1,101,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS Total Plant Shutdown  Instrument Air ,8957,8954,2,101,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS Total Plant Shutdown  Instrument Air ,8958,8954,3,101,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS Total Plant Shutdown  Instrument Air ,8959,8954,4,101,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS Total Plant Shutdown  Instrument Air ,8960,8954,5,101,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,8961,8954,6,101,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS Total Plant Shutdown  Instrument Air ,8962,8954,7,101,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,8963,8954,8,101,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS Total Plant Shutdown  Instrument Air ,8964,8954,9,101,S-2017-01,ESD for Level 2 - Unit Trip Gas Scrubber 
CDS Total Plant Shutdown  Instrument Air ,8965,8964,0,101,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS Total Plant Shutdown  Instrument Air ,8966,8964,1,101,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS Total Plant Shutdown  Instrument Air ,8967,8964,2,101,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown  Instrument Air ,8968,8964,3,101,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown  Instrument Air ,8969,8731,14,101,S-2015-02,Trips IP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown  Instrument Air ,8970,8969,0,101,S-2015-01,IP Gas Header
CDS Total Plant Shutdown  Instrument Air ,8971,8970,0,101,SDV-0401-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0401
CDS Total Plant Shutdown  Instrument Air ,8972,8970,1,101,SDV-0402-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0402
CDS Total Plant Shutdown  Instrument Air ,8973,8970,2,101,SDV-0403-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0403
CDS Total Plant Shutdown  Instrument Air ,8974,8970,3,101,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS Total Plant Shutdown  Instrument Air ,8975,8970,4,101,SDV-0405-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0405
CDS Total Plant Shutdown  Instrument Air ,8976,8970,5,101,SDV-3600-02,Close SDV - Gas outlet to IP Gas Header to GASCO
CDS Total Plant Shutdown  Instrument Air ,8977,8970,6,101,SDV-3201-03,Close SDV - Gas outlet to IP Header from V-3201
CDS Total Plant Shutdown  Instrument Air ,8978,8731,15,101,S-2016-02,Trips LP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown  Instrument Air ,8979,8978,0,101,S-2016-01,LP Gas Header to GASCO
CDS Total Plant Shutdown  Instrument Air ,8980,8979,0,101,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS Total Plant Shutdown  Instrument Air ,8981,8979,1,101,SDV-0405-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0405
CDS Total Plant Shutdown  Instrument Air ,8982,8979,2,101,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204-01
CDS Total Plant Shutdown  Instrument Air ,8983,8979,3,101,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205-01
CDS Total Plant Shutdown  Instrument Air ,8984,8979,4,101,SDV-0701-03,Close SDV - Gas outlet valve from Degassing Boot V-0701
CDS Total Plant Shutdown  Instrument Air ,8985,8979,5,101,SDV-0702-03,Close SDV - Gas outlet valve from Degassing Boot V-0702
CDS Total Plant Shutdown  Instrument Air ,8986,8979,6,101,SDV-0703-03,Close SDV - Gas outlet valve from Degassing Boot V-0703
CDS Total Plant Shutdown  Instrument Air ,8987,8979,7,101,SDV-3801-01,"Close SDV - Motive Gas inlet valve Eject J-3801-01/02, FST"
CDS Total Plant Shutdown  Instrument Air ,8988,8979,8,101,SDV-3802-01,"Close SDV - Motive Gas inlet valve Eject J-3802-01/02, FST"
CDS Total Plant Shutdown  Instrument Air ,8989,8979,9,101,SDV-3803-01,"Close SDV - Motive Gas inlet valve Eject J-3803-01/02, FST"
CDS Total Plant Shutdown  Instrument Air ,8990,8979,10,101,SDV-3804-01,"Close SDV - Motive Gas inlet valve Eject J-3804-01/02, DWT"
CDS Total Plant Shutdown  Instrument Air ,8991,8979,11,101,SDV-3805-01,"Close SDV - Motive Gas inlet valve Eject J-3805-01/02, DWT"
CDS Total Plant Shutdown  Instrument Air ,8992,8979,12,101,SDV-3806-01,"Close SDV - Motive Gas inlet valve Eject J-3806-01/02, FWT"
CDS Total Plant Shutdown  Instrument Air ,8993,8979,13,101,SDV-3807-01,"Close SDV - Motive Gas inlet valve Eject J-3807-01/02, FWT"
CDS Total Plant Shutdown  Instrument Air ,8994,8979,14,101,SDV-3600-01,Close SDV - Gas outlet to GASCO blowers
CDS Total Plant Shutdown  Instrument Air ,8995,8979,15,101,SDV-0701-05,Close SDV - Lean Gas to Boot V-0701
CDS Total Plant Shutdown  Instrument Air ,8996,8979,16,101,SDV-0702-05,Close SDV - Lean Gas to Boot V-0702
CDS Total Plant Shutdown  Instrument Air ,8997,8979,17,101,SDV-0703-05,Close SDV - Lean Gas to Boot V-0703
CDS Total Plant Shutdown  Instrument Air ,8998,8731,16,101,S-2017-02,Trips Gas Scrubber (ESD for Level 2)
CDS Total Plant Shutdown  Instrument Air ,8999,8998,0,101,S-2017-01,ESD for Level 2 - Unit Trip Gas Scrubber 
CDS Total Plant Shutdown  Instrument Air ,9000,8999,0,101,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS Total Plant Shutdown  Instrument Air ,9001,8999,1,101,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS Total Plant Shutdown  Instrument Air ,9002,8999,2,101,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown  Instrument Air ,9003,8999,3,101,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown  Instrument Air ,9004,8731,17,101,S-2018-02,Trips Disposal Water System  (ESD for Level 2)
CDS Total Plant Shutdown  Instrument Air ,9005,9004,0,101,S-2018-01,Disposal Water System
CDS Total Plant Shutdown  Instrument Air ,9006,9005,0,101,SDV-2401-04,Close SDV - Reject Water inlet to Tanks T-2401/02
CDS Total Plant Shutdown  Instrument Air ,9007,9005,1,101,SDV-2401-01,Close SDV - Disposal Water inlet to T-2401
CDS Total Plant Shutdown  Instrument Air ,9008,9005,2,101,SDV-2401-03,Close SDV - Disposal Water outlet from T-2401
CDS Total Plant Shutdown  Instrument Air ,9009,9005,3,101,SDV-2401-02,Close SDV - Skimmed Oil outlet from T-2401
CDS Total Plant Shutdown  Instrument Air ,9010,9005,4,101,SDV-3804-01,Close SDV - Motive Gas inlet valve ejector J-3804-01/02
CDS Total Plant Shutdown  Instrument Air ,9011,9005,5,101,SDV-2402-01,Close SDV - Disposal Water inlet to T-2402
CDS Total Plant Shutdown  Instrument Air ,9012,9005,6,101,SDV-2402-02,Close SDV - Skimmed Oil outlet from T-2402
CDS Total Plant Shutdown  Instrument Air ,9013,9005,7,101,SDV-2402-03,Close SDV - Disposal Water outlet from T-2402
CDS Total Plant Shutdown  Instrument Air ,9014,9005,8,101,SDV-3805-01,Close SDV - Motive Gas inlet valve ejector J-3805-01/02
CDS Total Plant Shutdown  Instrument Air ,9015,9005,9,101,P-2407/08/09/10,Stop Disposal Water Pumps
CDS Total Plant Shutdown  Instrument Air ,9016,9005,10,101,SDV-0301-04,Close SDV - Water outlet from Prod. Sep. V-0301
CDS Total Plant Shutdown  Instrument Air ,9017,9005,11,101,LCV-0301-01,Close LCV - Water outlet from Prod. Sep. V-0301
CDS Total Plant Shutdown  Instrument Air ,9018,9005,12,101,SDV-0302-04,Close SDV - Water outlet from Prod. Sep. V-0302
CDS Total Plant Shutdown  Instrument Air ,9019,9005,13,101,LCV-0302-01,Close LCV - Water outlet from Prod. Sep. V-0302
CDS Total Plant Shutdown  Instrument Air ,9020,9005,14,101,SDV-0303-04,Close SDV - Water outlet from Prod. Sep. V-0303
CDS Total Plant Shutdown  Instrument Air ,9021,9005,15,101,LCV-0303-01,Close LCV - Water outlet from Prod. Sep. V-0303
CDS Total Plant Shutdown  Instrument Air ,9022,9005,16,101,SDV-0304-04,Close SDV - Water outlet from Prod. Sep. V-0304
CDS Total Plant Shutdown  Instrument Air ,9023,9005,17,101,LCV-0304-01,Close LCV - Water outlet from Prod. Sep. V-0304
CDS Total Plant Shutdown  Instrument Air ,9024,9005,18,101,SDV-0305-04,Close SDV - Water outlet from Prod. Sep. V-0305
CDS Total Plant Shutdown  Instrument Air ,9025,9005,19,101,LCV-0305-01,Close LCV - Water outlet from Prod. Sep. V-0305
CDS Total Plant Shutdown  Instrument Air ,9026,9005,20,101,SDV-0601-04,Close SDV - Water outlet from Prod. Sep. V-0601
CDS Total Plant Shutdown  Instrument Air ,9027,9005,21,101,LCV-0601-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0601
CDS Total Plant Shutdown  Instrument Air ,9028,9005,22,101,SDV-0602-04,Close SDV - Water outlet from Prod. Sep. V-0602
CDS Total Plant Shutdown  Instrument Air ,9029,9005,23,101,LCV-0602-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0602
CDS Total Plant Shutdown  Instrument Air ,9030,9005,24,101,SDV-0603-04,Close SDV - Water outlet from Prod. Sep. V-0603
CDS Total Plant Shutdown  Instrument Air ,9031,9005,25,101,LCV-0603-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0603
CDS Total Plant Shutdown  Instrument Air ,9032,8731,18,101,S-2019-02,Trips Fresh Water System (ESD for Level 2)
CDS Total Plant Shutdown  Instrument Air ,9033,9032,0,101,S-2019-01,Fresh Water System
CDS Total Plant Shutdown  Instrument Air ,9034,9033,0,101,SDV-2201-01,Close SDV - Fresh Water inlet to T-2201
CDS Total Plant Shutdown  Instrument Air ,9035,9033,1,101,SDV-2201-02,Close SDV - Fresh Water inlet to T-2201
CDS Total Plant Shutdown  Instrument Air ,9036,9033,2,101,SDV-3806-01,Close SDV - Motive Gas inlet valve Ejector J-3806-01/02
CDS Total Plant Shutdown  Instrument Air ,9037,9033,3,101,SDV-2202-01,Close SDV - Fresh Water inlet T-2202
CDS Total Plant Shutdown  Instrument Air ,9038,9033,4,101,SDV-2202-02,Close SDV - Fresh Water outlet T-2202
CDS Total Plant Shutdown  Instrument Air ,9039,9033,5,101,SDV-3807-01,Close SDV - Motive Gas inlet valve Ejector J-3807-01/02
CDS Total Plant Shutdown  Instrument Air ,9040,9033,6,101,SDV-2205-01,Close SDV - Process Water inlet to T-2205
CDS Total Plant Shutdown  Instrument Air ,9041,9033,7,101,SDV-2205-02,Close SDV - Process Water outlet to T-2205
CDS Total Plant Shutdown  Instrument Air ,9042,9033,8,101,SDV-3808-01,Close SDV-  Motive Gas inlet valve ejector J-3808-01/02
CDS Total Plant Shutdown  Instrument Air ,9043,9033,9,101,P-2201/2202/2203,"Stop P-2201/2202/2203, Fresh Water Pumps"
CDS Total Plant Shutdown  Instrument Air ,9044,8731,21,101,S-1000-03,Trips Lean Gas System
CDS Total Plant Shutdown  Instrument Air ,9045,9044,0,101,SDV-3300-01,"Close SDv-3300-01, Lean Gas inlet valve from GASCO."
CDS Total Plant Shutdown  Instrument Air ,9046,8731,22,101,S-1000-04,Trips Blowdown and Closed Drain System
CDS Total Plant Shutdown  Instrument Air ,9047,9046,4,101,S-2020-01,Blowdown Vessel V-1920
CDS Total Plant Shutdown  Instrument Air ,9048,9047,0,101,SDV-1920-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS Total Plant Shutdown  Instrument Air ,9049,9047,1,101,SDV-1920-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS Total Plant Shutdown  Instrument Air ,9050,9047,2,101,SDV-1920-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1920
CDS Total Plant Shutdown  Instrument Air ,9051,9046,5,101,S-2021-01,Blowdown Vessel V-1921
CDS Total Plant Shutdown  Instrument Air ,9052,9051,0,101,SDV-1921-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS Total Plant Shutdown  Instrument Air ,9053,9051,1,101,SDV-1921-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS Total Plant Shutdown  Instrument Air ,9054,9051,2,101,SDV-1921-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1921
CDS Total Plant Shutdown  Instrument Air ,9055,9046,0,101,P-6701-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown  Instrument Air ,9056,9046,1,101,P-6702-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown  Instrument Air ,9057,9046,2,101,P-6605-01,Stop Closed Drain Sump Pump
CDS Total Plant Shutdown  Instrument Air ,9058,9046,3,101,P-1101-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown  Instrument Air ,9059,8731,23,101,S-1000-05,Trips K.O. Drum Condensate Pumps
CDS Total Plant Shutdown  Instrument Air ,9060,9059,0,101,P-1941/1942/1943/1945/1946/1947-01/02,Stop K.O. Drum Condensate Pump 
CDS Total Plant Shutdown  Instrument Air ,9061,8731,24,101,S-1000-06,Trips Chemical Injection System
CDS Total Plant Shutdown  Instrument Air ,9062,9061,0,101,P-6201-01/02,Stop Demulsifier Injection Pumps
CDS Total Plant Shutdown  Instrument Air ,9063,9061,1,101,P-6202-01/02,Stop Corrosion Inhibitor Injection Pumps
CDS Total Plant Shutdown  Instrument Air ,9064,9061,2,101,P-6203-01/02,Stop Corrosion Inhibitor Injection Pumps
CDS Total Plant Shutdown  Instrument Air ,9065,9061,3,101,P-6203-01/02,Stop Oxygen Scavenger Injection Pumps
