DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS Total Plant Shutdown  Instrument Air ,9066,9061,4,101,P-6205-01/02,Stop Biocide Injection Pumps
CDS Total Plant Shutdown  Instrument Air ,9067,9061,5,101,P-6206-01/02,Stop Antiscalant Injection Pumps
CDS Total Plant Shutdown  Instrument Air ,9068,9061,6,101,P-6207-01/02,Stop Demulsifier Injection Pumps
CDS Total Plant Shutdown  Instrument Air ,9069,9061,7,101,P-6208-01/02,Stop Dewaxing Agent Injection Pumps
CDS Total Plant Shutdown  Instrument Air ,9070,9061,8,101,P-6209-01/02,Stop Corrosion Inhibitors Pumps
CDS Total Plant Shutdown  Instrument Air ,9071,9061,9,101,P-6210-01/02,Stop Corrosion Inhibitors Pumps
CDS Total Plant Shutdown  Instrument Air ,9072,9061,10,101,P-6211-01/02,Stop Bactericide 1/2 Injection Pumps
CDS Total Plant Shutdown  Instrument Air ,9073,8731,25,101,S-1008-01 ,Trips Instrument Air and Nitrogen Package
CDS Total Plant Shutdown  Instrument Air ,9074,9073,0,101,EXS-5501-01,Trip Instrument Air Package
CDS Total Plant shutdown Computer Flunk,9075,0,0,102,XA-7200-01,DCS Computer Flunk
CDS Total Plant shutdown Computer Flunk,9076,9075,0,102,S-1000-01,Total Plant Shutdown
CDS Total Plant shutdown Computer Flunk,9077,9076,0,102,S-2001-02,Trips Production Train n°1 (ESD 2)
CDS Total Plant shutdown Computer Flunk,9078,9077,0,102,S-2000-01,Separation Train n°1- Dry Mode
CDS Total Plant shutdown Computer Flunk,9079,9078,0,102,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS Total Plant shutdown Computer Flunk,9080,9078,1,102,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS Total Plant shutdown Computer Flunk,9081,9078,2,102,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS Total Plant shutdown Computer Flunk,9082,9078,3,102,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS Total Plant shutdown Computer Flunk,9083,9078,4,102,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS Total Plant shutdown Computer Flunk,9084,9078,5,102,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS Total Plant shutdown Computer Flunk,9085,9078,6,102,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS Total Plant shutdown Computer Flunk,9086,9078,7,102,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant shutdown Computer Flunk,9087,9078,8,102,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS Total Plant shutdown Computer Flunk,9088,9078,9,102,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS Total Plant shutdown Computer Flunk,9089,9078,10,102,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS Total Plant shutdown Computer Flunk,9090,9078,11,102,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS Total Plant shutdown Computer Flunk,9091,9078,12,102,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS Total Plant shutdown Computer Flunk,9092,9078,13,102,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant shutdown Computer Flunk,9093,9078,14,102,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant shutdown Computer Flunk,9094,9078,15,102,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS Total Plant shutdown Computer Flunk,9095,9078,16,102,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS Total Plant shutdown Computer Flunk,9096,9078,17,102,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS Total Plant shutdown Computer Flunk,9097,9078,18,102,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant shutdown Computer Flunk,9098,9076,1,102,S-2002-02,Trips Production Train n°2 (ESD for Level 2)
CDS Total Plant shutdown Computer Flunk,9099,9098,0,102,S-2002-01,Separation Train n°2 - Dry Mode
CDS Total Plant shutdown Computer Flunk,9100,9099,0,102,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS Total Plant shutdown Computer Flunk,9101,9099,1,102,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS Total Plant shutdown Computer Flunk,9102,9099,2,102,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS Total Plant shutdown Computer Flunk,9103,9099,3,102,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS Total Plant shutdown Computer Flunk,9104,9099,4,102,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS Total Plant shutdown Computer Flunk,9105,9099,5,102,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS Total Plant shutdown Computer Flunk,9106,9099,6,102,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS Total Plant shutdown Computer Flunk,9107,9099,7,102,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant shutdown Computer Flunk,9108,9099,8,102,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant shutdown Computer Flunk,9109,9099,9,102,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS Total Plant shutdown Computer Flunk,9110,9099,10,102,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS Total Plant shutdown Computer Flunk,9111,9099,11,102,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS Total Plant shutdown Computer Flunk,9112,9099,12,102,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS Total Plant shutdown Computer Flunk,9113,9099,13,102,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant shutdown Computer Flunk,9114,9099,14,102,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant shutdown Computer Flunk,9115,9099,15,102,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS Total Plant shutdown Computer Flunk,9116,9099,16,102,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS Total Plant shutdown Computer Flunk,9117,9099,17,102,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS Total Plant shutdown Computer Flunk,9118,9099,18,102,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant shutdown Computer Flunk,9119,9076,2,102,S-2003-02,Trips Production Train n°3 (ESD for Level 2)
CDS Total Plant shutdown Computer Flunk,9120,9119,0,102,S-2003-01,Separation Train n°3 - Dry Mode
CDS Total Plant shutdown Computer Flunk,9121,9120,0,102,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS Total Plant shutdown Computer Flunk,9122,9120,1,102,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS Total Plant shutdown Computer Flunk,9123,9120,2,102,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS Total Plant shutdown Computer Flunk,9124,9120,3,102,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS Total Plant shutdown Computer Flunk,9125,9120,4,102,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS Total Plant shutdown Computer Flunk,9126,9120,5,102,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS Total Plant shutdown Computer Flunk,9127,9120,6,102,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS Total Plant shutdown Computer Flunk,9128,9120,7,102,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant shutdown Computer Flunk,9129,9120,8,102,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant shutdown Computer Flunk,9130,9120,9,102,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS Total Plant shutdown Computer Flunk,9131,9120,10,102,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS Total Plant shutdown Computer Flunk,9132,9120,11,102,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS Total Plant shutdown Computer Flunk,9133,9120,12,102,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS Total Plant shutdown Computer Flunk,9134,9120,13,102,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant shutdown Computer Flunk,9135,9120,14,102,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS Total Plant shutdown Computer Flunk,9136,9120,15,102,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant shutdown Computer Flunk,9137,9120,16,102,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS Total Plant shutdown Computer Flunk,9138,9120,17,102,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS Total Plant shutdown Computer Flunk,9139,9120,18,102,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS Total Plant shutdown Computer Flunk,9140,9120,19,102,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS Total Plant shutdown Computer Flunk,9141,9120,20,102,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS Total Plant shutdown Computer Flunk,9142,9120,21,102,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant shutdown Computer Flunk,9143,9076,3,102,S-2004-03,Trips Production Train n°4 –Wet mode (ESD for Level 2)
CDS Total Plant shutdown Computer Flunk,9144,9143,0,102,S-2004-02 ,Separation Train n°4 - Wet Mode
CDS Total Plant shutdown Computer Flunk,9145,9144,0,102,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS Total Plant shutdown Computer Flunk,9146,9144,1,102,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS Total Plant shutdown Computer Flunk,9147,9144,2,102,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS Total Plant shutdown Computer Flunk,9148,9144,3,102,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS Total Plant shutdown Computer Flunk,9149,9144,4,102,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS Total Plant shutdown Computer Flunk,9150,9144,5,102,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS Total Plant shutdown Computer Flunk,9151,9144,6,102,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS Total Plant shutdown Computer Flunk,9152,9144,7,102,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant shutdown Computer Flunk,9153,9144,8,102,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant shutdown Computer Flunk,9154,9144,9,102,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS Total Plant shutdown Computer Flunk,9155,9144,10,102,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS Total Plant shutdown Computer Flunk,9156,9144,11,102,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS Total Plant shutdown Computer Flunk,9157,9144,12,102,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS Total Plant shutdown Computer Flunk,9158,9144,13,102,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS Total Plant shutdown Computer Flunk,9159,9144,14,102,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS Total Plant shutdown Computer Flunk,9160,9144,15,102,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS Total Plant shutdown Computer Flunk,9161,9144,16,102,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant shutdown Computer Flunk,9162,9144,17,102,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS Total Plant shutdown Computer Flunk,9163,9144,18,102,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS Total Plant shutdown Computer Flunk,9164,9144,19,102,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS Total Plant shutdown Computer Flunk,9165,9144,20,102,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS Total Plant shutdown Computer Flunk,9166,9144,21,102,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS Total Plant shutdown Computer Flunk,9167,9144,22,102,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS Total Plant shutdown Computer Flunk,9168,9144,23,102,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS Total Plant shutdown Computer Flunk,9169,9144,24,102,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS Total Plant shutdown Computer Flunk,9170,9144,25,102,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS Total Plant shutdown Computer Flunk,9171,9144,26,102,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS Total Plant shutdown Computer Flunk,9172,9144,27,102,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS Total Plant shutdown Computer Flunk,9173,9076,4,102,S-2005-03,Trips Production Train n°5 –Wet mode (ESD for Level 2)
CDS Total Plant shutdown Computer Flunk,9174,9173,0,102,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS Total Plant shutdown Computer Flunk,9175,9174,0,102,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS Total Plant shutdown Computer Flunk,9176,9174,1,102,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS Total Plant shutdown Computer Flunk,9177,9174,2,102,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS Total Plant shutdown Computer Flunk,9178,9174,3,102,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS Total Plant shutdown Computer Flunk,9179,9174,4,102,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS Total Plant shutdown Computer Flunk,9180,9174,5,102,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS Total Plant shutdown Computer Flunk,9181,9174,6,102,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS Total Plant shutdown Computer Flunk,9182,9174,7,102,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant shutdown Computer Flunk,9183,9174,8,102,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant shutdown Computer Flunk,9184,9174,9,102,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS Total Plant shutdown Computer Flunk,9185,9174,10,102,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS Total Plant shutdown Computer Flunk,9186,9174,11,102,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS Total Plant shutdown Computer Flunk,9187,9174,12,102,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS Total Plant shutdown Computer Flunk,9188,9174,13,102,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS Total Plant shutdown Computer Flunk,9189,9174,14,102,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS Total Plant shutdown Computer Flunk,9190,9174,15,102,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant shutdown Computer Flunk,9191,9174,16,102,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS Total Plant shutdown Computer Flunk,9192,9174,17,102,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS Total Plant shutdown Computer Flunk,9193,9174,18,102,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS Total Plant shutdown Computer Flunk,9194,9174,19,102,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS Total Plant shutdown Computer Flunk,9195,9174,20,102,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS Total Plant shutdown Computer Flunk,9196,9174,21,102,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS Total Plant shutdown Computer Flunk,9197,9174,22,102,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS Total Plant shutdown Computer Flunk,9198,9174,23,102,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS Total Plant shutdown Computer Flunk,9199,9174,24,102,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS Total Plant shutdown Computer Flunk,9200,9174,25,102,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS Total Plant shutdown Computer Flunk,9201,9174,26,102,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS Total Plant shutdown Computer Flunk,9202,9076,5,102,S-2006-02,Trips Test Separator V-0601 (ESD Level 2)
CDS Total Plant shutdown Computer Flunk,9203,9202,0,102,S-2006-01,Test Separator V-0601
CDS Total Plant shutdown Computer Flunk,9204,9203,0,102,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS Total Plant shutdown Computer Flunk,9205,9203,1,102,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS Total Plant shutdown Computer Flunk,9206,9203,2,102,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS Total Plant shutdown Computer Flunk,9207,9203,3,102,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS Total Plant shutdown Computer Flunk,9208,9203,4,102,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS Total Plant shutdown Computer Flunk,9209,9203,5,102,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS Total Plant shutdown Computer Flunk,9210,9203,6,102, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS Total Plant shutdown Computer Flunk,9211,9203,7,102,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS Total Plant shutdown Computer Flunk,9212,9203,8,102,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant shutdown Computer Flunk,9213,9076,6,102,S-2007-02,Trips Test Separator V-0602 (ESD Level 2)
CDS Total Plant shutdown Computer Flunk,9214,9213,0,102,S-2007-01,Test Separator V-0602
CDS Total Plant shutdown Computer Flunk,9215,9214,0,102,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS Total Plant shutdown Computer Flunk,9216,9214,1,102,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS Total Plant shutdown Computer Flunk,9217,9214,2,102,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS Total Plant shutdown Computer Flunk,9218,9214,3,102,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS Total Plant shutdown Computer Flunk,9219,9214,4,102,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS Total Plant shutdown Computer Flunk,9220,9214,5,102,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS Total Plant shutdown Computer Flunk,9221,9214,6,102, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS Total Plant shutdown Computer Flunk,9222,9214,7,102,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS Total Plant shutdown Computer Flunk,9223,9214,8,102,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant shutdown Computer Flunk,9224,9076,7,102,S-2008-02,Trips Test Separator V-0603 (ESD Level 2)
CDS Total Plant shutdown Computer Flunk,9225,9224,0,102,S-2008-01,Test Separator V-0603
CDS Total Plant shutdown Computer Flunk,9226,9225,0,102,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS Total Plant shutdown Computer Flunk,9227,9225,1,102,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS Total Plant shutdown Computer Flunk,9228,9225,2,102,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS Total Plant shutdown Computer Flunk,9229,9225,3,102,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS Total Plant shutdown Computer Flunk,9230,9225,4,102,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS Total Plant shutdown Computer Flunk,9231,9225,5,102,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS Total Plant shutdown Computer Flunk,9232,9225,6,102, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS Total Plant shutdown Computer Flunk,9233,9225,7,102,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS Total Plant shutdown Computer Flunk,9234,9225,8,102,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant shutdown Computer Flunk,9235,9076,8,102,S-2009-02,Trips the Common Crude Header Upstream Boots (ESD Level 2)
CDS Total Plant shutdown Computer Flunk,9236,9235,0,102,S-2009-01 ,Common Crude Header Upstream Boots
CDS Total Plant shutdown Computer Flunk,9237,9236,0,102,SDV-0703-01,Close SDV - Oil outlet from 1st Train to Common Header   
CDS Total Plant shutdown Computer Flunk,9238,9236,1,102,SDV-0703-02,Close SDV - Oil outlet from 2nd Train to Common Header   
CDS Total Plant shutdown Computer Flunk,9239,9236,2,102,SDV-0701-01,Close SDV -  Oil outlet from 3rd Train to Common Header   
CDS Total Plant shutdown Computer Flunk,9240,9236,3,102,SDV-1214-02,Close SDV - Oil outlet from 4th Train to Common Header   
CDS Total Plant shutdown Computer Flunk,9241,9236,4,102,SDV-1215-02,Close SDV -  Oil outlet from 5th Train to Common Heade
CDS Total Plant shutdown Computer Flunk,9242,9236,5,102,SDV-0701-02,Close SDV - Oil inlet valve to Degassing Boot V-0701
CDS Total Plant shutdown Computer Flunk,9243,9236,6,102,SDV-0702-01,Close SDV - Oil inlet valve to Degassing Boot V-0702
CDS Total Plant shutdown Computer Flunk,9244,9236,7,102,SDV-0703-05,Close SDV -  Oil inlet valve to Degassing Boot V-0703
CDS Total Plant shutdown Computer Flunk,9245,9236,8,102,P-1941-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1941
CDS Total Plant shutdown Computer Flunk,9246,9236,9,102, P-1942-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1942
CDS Total Plant shutdown Computer Flunk,9247,9236,10,102,P-1943-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1943
CDS Total Plant shutdown Computer Flunk,9248,9236,11,102,P-1945-01/02,Stop Pump Oil from HP Flare K.O. Drum V-1945
CDS Total Plant shutdown Computer Flunk,9249,9236,12,102,P-1946-01/02,Stop Pump Oil from LP Flare K.O. Drum V-1946
CDS Total Plant shutdown Computer Flunk,9250,9236,13,102,P-1947-01/02,Stop Pump Oil from HP/LP Flare K.O. Drum V-1947
CDS Total Plant shutdown Computer Flunk,9251,9236,14,102,SOV-0703-08,Close SOV - Demulsifier to Degassing Boot V-0703
CDS Total Plant shutdown Computer Flunk,9252,9236,15,102,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS Total Plant shutdown Computer Flunk,9253,9236,16,102,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS Total Plant shutdown Computer Flunk,9254,9076,9,102,S-2010-02,Trips Degassing Boot FST T-0801 (ESD Level 2)
CDS Total Plant shutdown Computer Flunk,9255,9254,0,102,S-2010-01,Degassing Boot FST T-0801
CDS Total Plant shutdown Computer Flunk,9256,9255,0,102,SDV-0701-02,Close SDV - Oil Inlet Valve to Degassing Boot
CDS Total Plant shutdown Computer Flunk,9257,9255,1,102,SDV-0701-03,Close SDV - Gas to GASCO LP Header
CDS Total Plant shutdown Computer Flunk,9258,9255,2,102,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
CDS Total Plant shutdown Computer Flunk,9259,9255,3,102,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS Total Plant shutdown Computer Flunk,9260,9255,4,102,SDV-0801-01,Close SDV - Oil outlet valve from FST
CDS Total Plant shutdown Computer Flunk,9261,9255,5,102, SOV-0801-02,Close SOV - Dewaxing Agent to FST T-0801
CDS Total Plant shutdown Computer Flunk,9262,9255,6,102,SDV-3801-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3801-01/02
CDS Total Plant shutdown Computer Flunk,9263,9255,7,102,SDV-2420-03,Close SDV - Water outlet valve from FST T-0801
CDS Total Plant shutdown Computer Flunk,9264,9255,8,102,P-2421/P-2422,Stop Water Transfer Pumps 
CDS Total Plant shutdown Computer Flunk,9265,9076,10,102,S-2011-02,Trips Degassing Boot FST T-0802 (ESD Level 2)
CDS Total Plant shutdown Computer Flunk,9266,9265,0,102,S-2011-01,Degassing Boot FST T-0802
CDS Total Plant shutdown Computer Flunk,9267,9266,0,102, SDV-0702-01,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS Total Plant shutdown Computer Flunk,9268,9266,1,102,SDV-0702-03,Close SDV -  Gas to GASCO LP Header
CDS Total Plant shutdown Computer Flunk,9269,9266,2,102,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
CDS Total Plant shutdown Computer Flunk,9270,9266,3,102,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS Total Plant shutdown Computer Flunk,9271,9266,4,102,SDV-0802-01,Close SDV - Oil outlet valve from FST
CDS Total Plant shutdown Computer Flunk,9272,9266,5,102,SOV-0802-02,Close SOV - Dewaxing Agent to FST T-0802
CDS Total Plant shutdown Computer Flunk,9273,9266,6,102,SDV-3802-01,Close SDV -  Motive Gas inlet Vapour Rec. Ejector J-3802-01/02
CDS Total Plant shutdown Computer Flunk,9274,9266,7,102,"SDV-2420-02,",Close SDV - Water outlet valve from FST T-0802
CDS Total Plant shutdown Computer Flunk,9275,9266,8,102,P-2423/P-2424,Stop Water Transfer Pumps 
CDS Total Plant shutdown Computer Flunk,9276,9076,11,102,S-2012-02,Trips Degassing Boot FST T-0803 (ESD Level 2)
CDS Total Plant shutdown Computer Flunk,9277,9276,0,102,S-2012-01,Degassing Boot FST T-0803
CDS Total Plant shutdown Computer Flunk,9278,9277,0,102,SDV-0703-05,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS Total Plant shutdown Computer Flunk,9279,9277,1,102,SDV-0703-03,Close SDV -  Gas to GASCO LP Header
CDS Total Plant shutdown Computer Flunk,9280,9277,2,102,SDV-0703-06,Close SDV -  Lean Gas inlet valve to Degassing Boot V-0703
CDS Total Plant shutdown Computer Flunk,9281,9277,3,102,SOV-0703-06,Close SOV - Demulsifier to Degassing Boot V-0703
CDS Total Plant shutdown Computer Flunk,9282,9277,4,102,SDV-0803-01,Close SDV - Oil outlet valve from FST
CDS Total Plant shutdown Computer Flunk,9283,9277,5,102,SOV-0803-02,Close SOV - Dewaxing Agent to FST T-0803
CDS Total Plant shutdown Computer Flunk,9284,9277,6,102,SDV-3803-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3803-01/02
CDS Total Plant shutdown Computer Flunk,9285,9277,7,102,SDV-2420-01,Close SDV - Water outlet valve from FST T-0803
CDS Total Plant shutdown Computer Flunk,9286,9277,8,102,P-2425/P-2426,Stop  Water Transfer Pumps 
CDS Total Plant shutdown Computer Flunk,9287,9076,12,102,S-2013-02,Trips Export Oil System (ESD Level 2)
CDS Total Plant shutdown Computer Flunk,9288,9287,0,102,S-2013-01,Export Oil System
CDS Total Plant shutdown Computer Flunk,9289,9288,0,102,SDV-0801-01,Close SDV - Oil outlet valve from FST T-0801 
CDS Total Plant shutdown Computer Flunk,9290,9288,1,102,SDV-0802-01,Close SDV - Oil outlet valve from FST T-0802 
CDS Total Plant shutdown Computer Flunk,9291,9288,2,102,SDV-0803-01,Close SDV - Oil outlet valve from FST T-0803 
CDS Total Plant shutdown Computer Flunk,9292,9288,3,102,P-0901/2/3/4/5,Stop P-0901/0902/0903/0904/0905 Booster Pumps
CDS Total Plant shutdown Computer Flunk,9293,9288,4,102,XS-1001-01,Stop MOL Pump P-1001
CDS Total Plant shutdown Computer Flunk,9294,9288,5,102,XS-1002-01,Stop MOL Pump P-1002
CDS Total Plant shutdown Computer Flunk,9295,9288,6,102,XS-1003-01,Stop MOL Pump P-1003
CDS Total Plant shutdown Computer Flunk,9296,9288,7,102,SDV-1000-02,Close SDV - Oil outlet valve to Loading Bays
CDS Total Plant shutdown Computer Flunk,9297,9288,8,102,SDV-1601-01,Close SDV - Oil outlet valve to Pig Launchers 
CDS Total Plant shutdown Computer Flunk,9298,9076,13,102,S-2014-02,Trips HP Gas Header (ESD for Level 2)
CDS Total Plant shutdown Computer Flunk,9299,9298,0,102,S-2014-01,HP Gas Header
CDS Total Plant shutdown Computer Flunk,9300,9299,0,102,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS Total Plant shutdown Computer Flunk,9301,9299,1,102,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS Total Plant shutdown Computer Flunk,9302,9299,2,102,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS Total Plant shutdown Computer Flunk,9303,9299,3,102,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS Total Plant shutdown Computer Flunk,9304,9299,4,102,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS Total Plant shutdown Computer Flunk,9305,9299,5,102,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS Total Plant shutdown Computer Flunk,9306,9299,6,102,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS Total Plant shutdown Computer Flunk,9307,9299,7,102,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS Total Plant shutdown Computer Flunk,9308,9299,8,102,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS Total Plant shutdown Computer Flunk,9309,9299,9,102,S-2017-01,ESD for Level 2 - Unit Trip Gas Scrubber 
CDS Total Plant shutdown Computer Flunk,9310,9309,0,102,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS Total Plant shutdown Computer Flunk,9311,9309,1,102,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS Total Plant shutdown Computer Flunk,9312,9309,2,102,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant shutdown Computer Flunk,9313,9309,3,102,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant shutdown Computer Flunk,9314,9076,14,102,S-2015-02,Trips IP Gas Header (ESD for Level 2)
CDS Total Plant shutdown Computer Flunk,9315,9314,0,102,S-2015-01,IP Gas Header
CDS Total Plant shutdown Computer Flunk,9316,9315,0,102,SDV-0401-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0401
CDS Total Plant shutdown Computer Flunk,9317,9315,1,102,SDV-0402-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0402
CDS Total Plant shutdown Computer Flunk,9318,9315,2,102,SDV-0403-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0403
CDS Total Plant shutdown Computer Flunk,9319,9315,3,102,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS Total Plant shutdown Computer Flunk,9320,9315,4,102,SDV-0405-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0405
CDS Total Plant shutdown Computer Flunk,9321,9315,5,102,SDV-3600-02,Close SDV - Gas outlet to IP Gas Header to GASCO
CDS Total Plant shutdown Computer Flunk,9322,9315,6,102,SDV-3201-03,Close SDV - Gas outlet to IP Header from V-3201
CDS Total Plant shutdown Computer Flunk,9323,9076,15,102,S-2016-02,Trips LP Gas Header (ESD for Level 2)
CDS Total Plant shutdown Computer Flunk,9324,9323,0,102,S-2016-01,LP Gas Header to GASCO
CDS Total Plant shutdown Computer Flunk,9325,9324,0,102,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS Total Plant shutdown Computer Flunk,9326,9324,1,102,SDV-0405-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0405
CDS Total Plant shutdown Computer Flunk,9327,9324,2,102,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204-01
CDS Total Plant shutdown Computer Flunk,9328,9324,3,102,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205-01
CDS Total Plant shutdown Computer Flunk,9329,9324,4,102,SDV-0701-03,Close SDV - Gas outlet valve from Degassing Boot V-0701
CDS Total Plant shutdown Computer Flunk,9330,9324,5,102,SDV-0702-03,Close SDV - Gas outlet valve from Degassing Boot V-0702
CDS Total Plant shutdown Computer Flunk,9331,9324,6,102,SDV-0703-03,Close SDV - Gas outlet valve from Degassing Boot V-0703
CDS Total Plant shutdown Computer Flunk,9332,9324,7,102,SDV-3801-01,"Close SDV - Motive Gas inlet valve Eject J-3801-01/02, FST"
CDS Total Plant shutdown Computer Flunk,9333,9324,8,102,SDV-3802-01,"Close SDV - Motive Gas inlet valve Eject J-3802-01/02, FST"
CDS Total Plant shutdown Computer Flunk,9334,9324,9,102,SDV-3803-01,"Close SDV - Motive Gas inlet valve Eject J-3803-01/02, FST"
CDS Total Plant shutdown Computer Flunk,9335,9324,10,102,SDV-3804-01,"Close SDV - Motive Gas inlet valve Eject J-3804-01/02, DWT"
CDS Total Plant shutdown Computer Flunk,9336,9324,11,102,SDV-3805-01,"Close SDV - Motive Gas inlet valve Eject J-3805-01/02, DWT"
CDS Total Plant shutdown Computer Flunk,9337,9324,12,102,SDV-3806-01,"Close SDV - Motive Gas inlet valve Eject J-3806-01/02, FWT"
CDS Total Plant shutdown Computer Flunk,9338,9324,13,102,SDV-3807-01,"Close SDV - Motive Gas inlet valve Eject J-3807-01/02, FWT"
CDS Total Plant shutdown Computer Flunk,9339,9324,14,102,SDV-3600-01,Close SDV - Gas outlet to GASCO blowers
CDS Total Plant shutdown Computer Flunk,9340,9324,15,102,SDV-0701-05,Close SDV - Lean Gas to Boot V-0701
CDS Total Plant shutdown Computer Flunk,9341,9324,16,102,SDV-0702-05,Close SDV - Lean Gas to Boot V-0702
CDS Total Plant shutdown Computer Flunk,9342,9324,17,102,SDV-0703-05,Close SDV - Lean Gas to Boot V-0703
CDS Total Plant shutdown Computer Flunk,9343,9076,16,102,S-2017-02,Trips Gas Scrubber (ESD for Level 2)
CDS Total Plant shutdown Computer Flunk,9344,9343,0,102,S-2017-01,ESD for Level 2 - Unit Trip Gas Scrubber 
CDS Total Plant shutdown Computer Flunk,9345,9344,0,102,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS Total Plant shutdown Computer Flunk,9346,9344,1,102,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS Total Plant shutdown Computer Flunk,9347,9344,2,102,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant shutdown Computer Flunk,9348,9344,3,102,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant shutdown Computer Flunk,9349,9076,17,102,S-2018-02,Trips Disposal Water System  (ESD for Level 2)
CDS Total Plant shutdown Computer Flunk,9350,9349,0,102,S-2018-01,Disposal Water System
CDS Total Plant shutdown Computer Flunk,9351,9350,0,102,SDV-2401-04,Close SDV - Reject Water inlet to Tanks T-2401/02
CDS Total Plant shutdown Computer Flunk,9352,9350,1,102,SDV-2401-01,Close SDV - Disposal Water inlet to T-2401
CDS Total Plant shutdown Computer Flunk,9353,9350,2,102,SDV-2401-03,Close SDV - Disposal Water outlet from T-2401
CDS Total Plant shutdown Computer Flunk,9354,9350,3,102,SDV-2401-02,Close SDV - Skimmed Oil outlet from T-2401
CDS Total Plant shutdown Computer Flunk,9355,9350,4,102,SDV-3804-01,Close SDV - Motive Gas inlet valve ejector J-3804-01/02
CDS Total Plant shutdown Computer Flunk,9356,9350,5,102,SDV-2402-01,Close SDV - Disposal Water inlet to T-2402
CDS Total Plant shutdown Computer Flunk,9357,9350,6,102,SDV-2402-02,Close SDV - Skimmed Oil outlet from T-2402
CDS Total Plant shutdown Computer Flunk,9358,9350,7,102,SDV-2402-03,Close SDV - Disposal Water outlet from T-2402
CDS Total Plant shutdown Computer Flunk,9359,9350,8,102,SDV-3805-01,Close SDV - Motive Gas inlet valve ejector J-3805-01/02
CDS Total Plant shutdown Computer Flunk,9360,9350,9,102,P-2407/08/09/10,Stop Disposal Water Pumps
CDS Total Plant shutdown Computer Flunk,9361,9350,10,102,SDV-0301-04,Close SDV - Water outlet from Prod. Sep. V-0301
CDS Total Plant shutdown Computer Flunk,9362,9350,11,102,LCV-0301-01,Close LCV - Water outlet from Prod. Sep. V-0301
CDS Total Plant shutdown Computer Flunk,9363,9350,12,102,SDV-0302-04,Close SDV - Water outlet from Prod. Sep. V-0302
CDS Total Plant shutdown Computer Flunk,9364,9350,13,102,LCV-0302-01,Close LCV - Water outlet from Prod. Sep. V-0302
CDS Total Plant shutdown Computer Flunk,9365,9350,14,102,SDV-0303-04,Close SDV - Water outlet from Prod. Sep. V-0303
CDS Total Plant shutdown Computer Flunk,9366,9350,15,102,LCV-0303-01,Close LCV - Water outlet from Prod. Sep. V-0303
CDS Total Plant shutdown Computer Flunk,9367,9350,16,102,SDV-0304-04,Close SDV - Water outlet from Prod. Sep. V-0304
CDS Total Plant shutdown Computer Flunk,9368,9350,17,102,LCV-0304-01,Close LCV - Water outlet from Prod. Sep. V-0304
CDS Total Plant shutdown Computer Flunk,9369,9350,18,102,SDV-0305-04,Close SDV - Water outlet from Prod. Sep. V-0305
CDS Total Plant shutdown Computer Flunk,9370,9350,19,102,LCV-0305-01,Close LCV - Water outlet from Prod. Sep. V-0305
CDS Total Plant shutdown Computer Flunk,9371,9350,20,102,SDV-0601-04,Close SDV - Water outlet from Prod. Sep. V-0601
CDS Total Plant shutdown Computer Flunk,9372,9350,21,102,LCV-0601-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0601
CDS Total Plant shutdown Computer Flunk,9373,9350,22,102,SDV-0602-04,Close SDV - Water outlet from Prod. Sep. V-0602
CDS Total Plant shutdown Computer Flunk,9374,9350,23,102,LCV-0602-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0602
CDS Total Plant shutdown Computer Flunk,9375,9350,24,102,SDV-0603-04,Close SDV - Water outlet from Prod. Sep. V-0603
CDS Total Plant shutdown Computer Flunk,9376,9350,25,102,LCV-0603-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0603
CDS Total Plant shutdown Computer Flunk,9377,9076,18,102,S-2019-02,Trips Fresh Water System (ESD for Level 2)
CDS Total Plant shutdown Computer Flunk,9378,9377,0,102,S-2019-01,Fresh Water System
CDS Total Plant shutdown Computer Flunk,9379,9378,0,102,SDV-2201-01,Close SDV - Fresh Water inlet to T-2201
CDS Total Plant shutdown Computer Flunk,9380,9378,1,102,SDV-2201-02,Close SDV - Fresh Water inlet to T-2201
CDS Total Plant shutdown Computer Flunk,9381,9378,2,102,SDV-3806-01,Close SDV - Motive Gas inlet valve Ejector J-3806-01/02
CDS Total Plant shutdown Computer Flunk,9382,9378,3,102,SDV-2202-01,Close SDV - Fresh Water inlet T-2202
CDS Total Plant shutdown Computer Flunk,9383,9378,4,102,SDV-2202-02,Close SDV - Fresh Water outlet T-2202
CDS Total Plant shutdown Computer Flunk,9384,9378,5,102,SDV-3807-01,Close SDV - Motive Gas inlet valve Ejector J-3807-01/02
CDS Total Plant shutdown Computer Flunk,9385,9378,6,102,SDV-2205-01,Close SDV - Process Water inlet to T-2205
CDS Total Plant shutdown Computer Flunk,9386,9378,7,102,SDV-2205-02,Close SDV - Process Water outlet to T-2205
CDS Total Plant shutdown Computer Flunk,9387,9378,8,102,SDV-3808-01,Close SDV-  Motive Gas inlet valve ejector J-3808-01/02
CDS Total Plant shutdown Computer Flunk,9388,9378,9,102,P-2201/2202/2203,"Stop P-2201/2202/2203, Fresh Water Pumps"
CDS Total Plant shutdown Computer Flunk,9389,9076,21,102,S-1000-03,Trips Lean Gas System
CDS Total Plant shutdown Computer Flunk,9390,9389,0,102,SDV-3300-01,"Close SDv-3300-01, Lean Gas inlet valve from GASCO."
CDS Total Plant shutdown Computer Flunk,9391,9076,22,102,S-1000-04,Trips Blowdown and Closed Drain System
CDS Total Plant shutdown Computer Flunk,9392,9391,4,102,S-2020-01,Blowdown Vessel V-1920
CDS Total Plant shutdown Computer Flunk,9393,9392,0,102,SDV-1920-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS Total Plant shutdown Computer Flunk,9394,9392,1,102,SDV-1920-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS Total Plant shutdown Computer Flunk,9395,9392,2,102,SDV-1920-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1920
CDS Total Plant shutdown Computer Flunk,9396,9391,5,102,S-2021-01,Blowdown Vessel V-1921
CDS Total Plant shutdown Computer Flunk,9397,9396,0,102,SDV-1921-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS Total Plant shutdown Computer Flunk,9398,9396,1,102,SDV-1921-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS Total Plant shutdown Computer Flunk,9399,9396,2,102,SDV-1921-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1921
CDS Total Plant shutdown Computer Flunk,9400,9391,0,102,P-6701-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant shutdown Computer Flunk,9401,9391,1,102,P-6702-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant shutdown Computer Flunk,9402,9391,2,102,P-6605-01,Stop Closed Drain Sump Pump
CDS Total Plant shutdown Computer Flunk,9403,9391,3,102,P-1101-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant shutdown Computer Flunk,9404,9076,23,102,S-1000-05,Trips K.O. Drum Condensate Pumps
CDS Total Plant shutdown Computer Flunk,9405,9404,0,102,P-1941/1942/1943/1945/1946/1947-01/02,Stop K.O. Drum Condensate Pump 
CDS Total Plant shutdown Computer Flunk,9406,9076,24,102,S-1000-06,Trips Chemical Injection System
CDS Total Plant shutdown Computer Flunk,9407,9406,0,102,P-6201-01/02,Stop Demulsifier Injection Pumps
CDS Total Plant shutdown Computer Flunk,9408,9406,1,102,P-6202-01/02,Stop Corrosion Inhibitor Injection Pumps
CDS Total Plant shutdown Computer Flunk,9409,9406,2,102,P-6203-01/02,Stop Corrosion Inhibitor Injection Pumps
CDS Total Plant shutdown Computer Flunk,9410,9406,3,102,P-6203-01/02,Stop Oxygen Scavenger Injection Pumps
CDS Total Plant shutdown Computer Flunk,9411,9406,4,102,P-6205-01/02,Stop Biocide Injection Pumps
CDS Total Plant shutdown Computer Flunk,9412,9406,5,102,P-6206-01/02,Stop Antiscalant Injection Pumps
CDS Total Plant shutdown Computer Flunk,9413,9406,6,102,P-6207-01/02,Stop Demulsifier Injection Pumps
CDS Total Plant shutdown Computer Flunk,9414,9406,7,102,P-6208-01/02,Stop Dewaxing Agent Injection Pumps
CDS Total Plant shutdown Computer Flunk,9415,9406,8,102,P-6209-01/02,Stop Corrosion Inhibitors Pumps
CDS Total Plant shutdown Computer Flunk,9416,9406,9,102,P-6210-01/02,Stop Corrosion Inhibitors Pumps
CDS Total Plant shutdown Computer Flunk,9417,9406,10,102,P-6211-01/02,Stop Bactericide 1/2 Injection Pumps
CDS Total Plant shutdown Computer Flunk,9418,9076,25,102,S-1008-01 ,Trips Instrument Air and Nitrogen Package
CDS Total Plant shutdown Computer Flunk,9419,9418,0,102,EXS-5501-01,Trip Instrument Air Package
CDS Total Plant Shutdown Fire & Gas Malfunction ,9765,0,0,104,XXS-5401-01,CDS Total Plant Shutdown - Fire & Gas System Malfunction (Delay 1 hour)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9766,9765,0,104,S-1000-01,Total Plant Shutdown
CDS Total Plant Shutdown Fire & Gas Malfunction ,9767,9766,0,104,S-2001-02,Trips Production Train n°1 (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9768,9767,0,104,S-2000-01,Separation Train n°1- Dry Mode
CDS Total Plant Shutdown Fire & Gas Malfunction ,9769,9768,0,104,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS Total Plant Shutdown Fire & Gas Malfunction ,9770,9768,1,104,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS Total Plant Shutdown Fire & Gas Malfunction ,9771,9768,2,104,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS Total Plant Shutdown Fire & Gas Malfunction ,9772,9768,3,104,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS Total Plant Shutdown Fire & Gas Malfunction ,9773,9768,4,104,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS Total Plant Shutdown Fire & Gas Malfunction ,9774,9768,5,104,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS Total Plant Shutdown Fire & Gas Malfunction ,9775,9768,6,104,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS Total Plant Shutdown Fire & Gas Malfunction ,9776,9768,7,104,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9777,9768,8,104,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS Total Plant Shutdown Fire & Gas Malfunction ,9778,9768,9,104,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS Total Plant Shutdown Fire & Gas Malfunction ,9779,9768,10,104,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS Total Plant Shutdown Fire & Gas Malfunction ,9780,9768,11,104,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS Total Plant Shutdown Fire & Gas Malfunction ,9781,9768,12,104,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS Total Plant Shutdown Fire & Gas Malfunction ,9782,9768,13,104,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,9783,9768,14,104,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,9784,9768,15,104,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown Fire & Gas Malfunction ,9785,9768,16,104,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS Total Plant Shutdown Fire & Gas Malfunction ,9786,9768,17,104,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9787,9768,18,104,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9788,9766,1,104,S-2002-02,Trips Production Train n°2 (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9789,9788,0,104,S-2002-01,Separation Train n°2 - Dry Mode
CDS Total Plant Shutdown Fire & Gas Malfunction ,9790,9789,0,104,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9791,9789,1,104,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS Total Plant Shutdown Fire & Gas Malfunction ,9792,9789,2,104,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS Total Plant Shutdown Fire & Gas Malfunction ,9793,9789,3,104,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS Total Plant Shutdown Fire & Gas Malfunction ,9794,9789,4,104,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS Total Plant Shutdown Fire & Gas Malfunction ,9795,9789,5,104,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS Total Plant Shutdown Fire & Gas Malfunction ,9796,9789,6,104,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS Total Plant Shutdown Fire & Gas Malfunction ,9797,9789,7,104,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9798,9789,8,104,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9799,9789,9,104,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS Total Plant Shutdown Fire & Gas Malfunction ,9800,9789,10,104,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS Total Plant Shutdown Fire & Gas Malfunction ,9801,9789,11,104,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS Total Plant Shutdown Fire & Gas Malfunction ,9802,9789,12,104,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS Total Plant Shutdown Fire & Gas Malfunction ,9803,9789,13,104,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,9804,9789,14,104,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,9805,9789,15,104,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown Fire & Gas Malfunction ,9806,9789,16,104,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS Total Plant Shutdown Fire & Gas Malfunction ,9807,9789,17,104,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9808,9789,18,104,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9809,9766,2,104,S-2003-02,Trips Production Train n°3 (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9810,9809,0,104,S-2003-01,Separation Train n°3 - Dry Mode
CDS Total Plant Shutdown Fire & Gas Malfunction ,9811,9810,0,104,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9812,9810,1,104,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS Total Plant Shutdown Fire & Gas Malfunction ,9813,9810,2,104,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS Total Plant Shutdown Fire & Gas Malfunction ,9814,9810,3,104,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS Total Plant Shutdown Fire & Gas Malfunction ,9815,9810,4,104,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS Total Plant Shutdown Fire & Gas Malfunction ,9816,9810,5,104,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS Total Plant Shutdown Fire & Gas Malfunction ,9817,9810,6,104,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS Total Plant Shutdown Fire & Gas Malfunction ,9818,9810,7,104,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
