DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS Total Plant Shutdown Fire & Gas Malfunction ,9819,9810,8,104,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9820,9810,9,104,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS Total Plant Shutdown Fire & Gas Malfunction ,9821,9810,10,104,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS Total Plant Shutdown Fire & Gas Malfunction ,9822,9810,11,104,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS Total Plant Shutdown Fire & Gas Malfunction ,9823,9810,12,104,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS Total Plant Shutdown Fire & Gas Malfunction ,9824,9810,13,104,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,9825,9810,14,104,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,9826,9810,15,104,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,9827,9810,16,104,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown Fire & Gas Malfunction ,9828,9810,17,104,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS Total Plant Shutdown Fire & Gas Malfunction ,9829,9810,18,104,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS Total Plant Shutdown Fire & Gas Malfunction ,9830,9810,19,104,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS Total Plant Shutdown Fire & Gas Malfunction ,9831,9810,20,104,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9832,9810,21,104,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9833,9766,3,104,S-2004-03,Trips Production Train n°4 –Wet mode (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9834,9833,0,104,S-2004-02 ,Separation Train n°4 - Wet Mode
CDS Total Plant Shutdown Fire & Gas Malfunction ,9835,9834,0,104,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9836,9834,1,104,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS Total Plant Shutdown Fire & Gas Malfunction ,9837,9834,2,104,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS Total Plant Shutdown Fire & Gas Malfunction ,9838,9834,3,104,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS Total Plant Shutdown Fire & Gas Malfunction ,9839,9834,4,104,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS Total Plant Shutdown Fire & Gas Malfunction ,9840,9834,5,104,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS Total Plant Shutdown Fire & Gas Malfunction ,9841,9834,6,104,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS Total Plant Shutdown Fire & Gas Malfunction ,9842,9834,7,104,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9843,9834,8,104,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9844,9834,9,104,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS Total Plant Shutdown Fire & Gas Malfunction ,9845,9834,10,104,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS Total Plant Shutdown Fire & Gas Malfunction ,9846,9834,11,104,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS Total Plant Shutdown Fire & Gas Malfunction ,9847,9834,12,104,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS Total Plant Shutdown Fire & Gas Malfunction ,9848,9834,13,104,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS Total Plant Shutdown Fire & Gas Malfunction ,9849,9834,14,104,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS Total Plant Shutdown Fire & Gas Malfunction ,9850,9834,15,104,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS Total Plant Shutdown Fire & Gas Malfunction ,9851,9834,16,104,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9852,9834,17,104,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS Total Plant Shutdown Fire & Gas Malfunction ,9853,9834,18,104,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS Total Plant Shutdown Fire & Gas Malfunction ,9854,9834,19,104,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9855,9834,20,104,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS Total Plant Shutdown Fire & Gas Malfunction ,9856,9834,21,104,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS Total Plant Shutdown Fire & Gas Malfunction ,9857,9834,22,104,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS Total Plant Shutdown Fire & Gas Malfunction ,9858,9834,23,104,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS Total Plant Shutdown Fire & Gas Malfunction ,9859,9834,24,104,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS Total Plant Shutdown Fire & Gas Malfunction ,9860,9834,25,104,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS Total Plant Shutdown Fire & Gas Malfunction ,9861,9834,26,104,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9862,9834,27,104,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS Total Plant Shutdown Fire & Gas Malfunction ,9863,9766,4,104,S-2005-03,Trips Production Train n°5 –Wet mode (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9864,9863,0,104,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS Total Plant Shutdown Fire & Gas Malfunction ,9865,9864,0,104,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Malfunction ,9866,9864,1,104,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Malfunction ,9867,9864,2,104,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Malfunction ,9868,9864,3,104,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Malfunction ,9869,9864,4,104,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Malfunction ,9870,9864,5,104,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Malfunction ,9871,9864,6,104,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Malfunction ,9872,9864,7,104,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9873,9864,8,104,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9874,9864,9,104,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS Total Plant Shutdown Fire & Gas Malfunction ,9875,9864,10,104,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS Total Plant Shutdown Fire & Gas Malfunction ,9876,9864,11,104,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS Total Plant Shutdown Fire & Gas Malfunction ,9877,9864,12,104,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS Total Plant Shutdown Fire & Gas Malfunction ,9878,9864,13,104,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,9879,9864,14,104,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS Total Plant Shutdown Fire & Gas Malfunction ,9880,9864,15,104,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9881,9864,16,104,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS Total Plant Shutdown Fire & Gas Malfunction ,9882,9864,17,104,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS Total Plant Shutdown Fire & Gas Malfunction ,9883,9864,18,104,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9884,9864,19,104,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS Total Plant Shutdown Fire & Gas Malfunction ,9885,9864,20,104,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS Total Plant Shutdown Fire & Gas Malfunction ,9886,9864,21,104,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS Total Plant Shutdown Fire & Gas Malfunction ,9887,9864,22,104,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS Total Plant Shutdown Fire & Gas Malfunction ,9888,9864,23,104,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS Total Plant Shutdown Fire & Gas Malfunction ,9889,9864,24,104,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS Total Plant Shutdown Fire & Gas Malfunction ,9890,9864,25,104,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Fire & Gas Malfunction ,9891,9864,26,104,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS Total Plant Shutdown Fire & Gas Malfunction ,9892,9766,5,104,S-2006-02,Trips Test Separator V-0601 (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9893,9892,0,104,S-2006-01,Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,9894,9893,0,104,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS Total Plant Shutdown Fire & Gas Malfunction ,9895,9893,1,104,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,9896,9893,2,104,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,9897,9893,3,104,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,9898,9893,4,104,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,9899,9893,5,104,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,9900,9893,6,104, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,9901,9893,7,104,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,9902,9893,8,104,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9903,9766,6,104,S-2007-02,Trips Test Separator V-0602 (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9904,9903,0,104,S-2007-01,Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,9905,9904,0,104,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS Total Plant Shutdown Fire & Gas Malfunction ,9906,9904,1,104,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,9907,9904,2,104,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,9908,9904,3,104,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,9909,9904,4,104,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,9910,9904,5,104,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,9911,9904,6,104, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,9912,9904,7,104,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,9913,9904,8,104,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9914,9766,7,104,S-2008-02,Trips Test Separator V-0603 (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9915,9914,0,104,S-2008-01,Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,9916,9915,0,104,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS Total Plant Shutdown Fire & Gas Malfunction ,9917,9915,1,104,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,9918,9915,2,104,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,9919,9915,3,104,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,9920,9915,4,104,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,9921,9915,5,104,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,9922,9915,6,104, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,9923,9915,7,104,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,9924,9915,8,104,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9925,9766,8,104,S-2009-02,Trips the Common Crude Header Upstream Boots (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9926,9925,0,104,S-2009-01 ,Common Crude Header Upstream Boots
CDS Total Plant Shutdown Fire & Gas Malfunction ,9927,9926,0,104,SDV-0703-01,Close SDV - Oil outlet from 1st Train to Common Header   
CDS Total Plant Shutdown Fire & Gas Malfunction ,9928,9926,1,104,SDV-0703-02,Close SDV - Oil outlet from 2nd Train to Common Header   
CDS Total Plant Shutdown Fire & Gas Malfunction ,9929,9926,2,104,SDV-0701-01,Close SDV -  Oil outlet from 3rd Train to Common Header   
CDS Total Plant Shutdown Fire & Gas Malfunction ,9930,9926,3,104,SDV-1214-02,Close SDV - Oil outlet from 4th Train to Common Header   
CDS Total Plant Shutdown Fire & Gas Malfunction ,9931,9926,4,104,SDV-1215-02,Close SDV -  Oil outlet from 5th Train to Common Heade
CDS Total Plant Shutdown Fire & Gas Malfunction ,9932,9926,5,104,SDV-0701-02,Close SDV - Oil inlet valve to Degassing Boot V-0701
CDS Total Plant Shutdown Fire & Gas Malfunction ,9933,9926,6,104,SDV-0702-01,Close SDV - Oil inlet valve to Degassing Boot V-0702
CDS Total Plant Shutdown Fire & Gas Malfunction ,9934,9926,7,104,SDV-0703-05,Close SDV -  Oil inlet valve to Degassing Boot V-0703
CDS Total Plant Shutdown Fire & Gas Malfunction ,9935,9926,8,104,P-1941-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1941
CDS Total Plant Shutdown Fire & Gas Malfunction ,9936,9926,9,104, P-1942-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1942
CDS Total Plant Shutdown Fire & Gas Malfunction ,9937,9926,10,104,P-1943-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1943
CDS Total Plant Shutdown Fire & Gas Malfunction ,9938,9926,11,104,P-1945-01/02,Stop Pump Oil from HP Flare K.O. Drum V-1945
CDS Total Plant Shutdown Fire & Gas Malfunction ,9939,9926,12,104,P-1946-01/02,Stop Pump Oil from LP Flare K.O. Drum V-1946
CDS Total Plant Shutdown Fire & Gas Malfunction ,9940,9926,13,104,P-1947-01/02,Stop Pump Oil from HP/LP Flare K.O. Drum V-1947
CDS Total Plant Shutdown Fire & Gas Malfunction ,9941,9926,14,104,SOV-0703-08,Close SOV - Demulsifier to Degassing Boot V-0703
CDS Total Plant Shutdown Fire & Gas Malfunction ,9942,9926,15,104,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS Total Plant Shutdown Fire & Gas Malfunction ,9943,9926,16,104,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS Total Plant Shutdown Fire & Gas Malfunction ,9944,9766,9,104,S-2010-02,Trips Degassing Boot FST T-0801 (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9945,9944,0,104,S-2010-01,Degassing Boot FST T-0801
CDS Total Plant Shutdown Fire & Gas Malfunction ,9946,9945,0,104,SDV-0701-02,Close SDV - Oil Inlet Valve to Degassing Boot
CDS Total Plant Shutdown Fire & Gas Malfunction ,9947,9945,1,104,SDV-0701-03,Close SDV - Gas to GASCO LP Header
CDS Total Plant Shutdown Fire & Gas Malfunction ,9948,9945,2,104,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
CDS Total Plant Shutdown Fire & Gas Malfunction ,9949,9945,3,104,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS Total Plant Shutdown Fire & Gas Malfunction ,9950,9945,4,104,SDV-0801-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown Fire & Gas Malfunction ,9951,9945,5,104, SOV-0801-02,Close SOV - Dewaxing Agent to FST T-0801
CDS Total Plant Shutdown Fire & Gas Malfunction ,9952,9945,6,104,SDV-3801-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3801-01/02
CDS Total Plant Shutdown Fire & Gas Malfunction ,9953,9945,7,104,SDV-2420-03,Close SDV - Water outlet valve from FST T-0801
CDS Total Plant Shutdown Fire & Gas Malfunction ,9954,9945,8,104,P-2421/P-2422,Stop Water Transfer Pumps 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9955,9766,10,104,S-2011-02,Trips Degassing Boot FST T-0802 (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9956,9955,0,104,S-2011-01,Degassing Boot FST T-0802
CDS Total Plant Shutdown Fire & Gas Malfunction ,9957,9956,0,104, SDV-0702-01,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9958,9956,1,104,SDV-0702-03,Close SDV -  Gas to GASCO LP Header
CDS Total Plant Shutdown Fire & Gas Malfunction ,9959,9956,2,104,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
CDS Total Plant Shutdown Fire & Gas Malfunction ,9960,9956,3,104,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS Total Plant Shutdown Fire & Gas Malfunction ,9961,9956,4,104,SDV-0802-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown Fire & Gas Malfunction ,9962,9956,5,104,SOV-0802-02,Close SOV - Dewaxing Agent to FST T-0802
CDS Total Plant Shutdown Fire & Gas Malfunction ,9963,9956,6,104,SDV-3802-01,Close SDV -  Motive Gas inlet Vapour Rec. Ejector J-3802-01/02
CDS Total Plant Shutdown Fire & Gas Malfunction ,9964,9956,7,104,"SDV-2420-02,",Close SDV - Water outlet valve from FST T-0802
CDS Total Plant Shutdown Fire & Gas Malfunction ,9965,9956,8,104,P-2423/P-2424,Stop Water Transfer Pumps 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9966,9766,11,104,S-2012-02,Trips Degassing Boot FST T-0803 (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9967,9966,0,104,S-2012-01,Degassing Boot FST T-0803
CDS Total Plant Shutdown Fire & Gas Malfunction ,9968,9967,0,104,SDV-0703-05,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9969,9967,1,104,SDV-0703-03,Close SDV -  Gas to GASCO LP Header
CDS Total Plant Shutdown Fire & Gas Malfunction ,9970,9967,2,104,SDV-0703-06,Close SDV -  Lean Gas inlet valve to Degassing Boot V-0703
CDS Total Plant Shutdown Fire & Gas Malfunction ,9971,9967,3,104,SOV-0703-06,Close SOV - Demulsifier to Degassing Boot V-0703
CDS Total Plant Shutdown Fire & Gas Malfunction ,9972,9967,4,104,SDV-0803-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown Fire & Gas Malfunction ,9973,9967,5,104,SOV-0803-02,Close SOV - Dewaxing Agent to FST T-0803
CDS Total Plant Shutdown Fire & Gas Malfunction ,9974,9967,6,104,SDV-3803-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3803-01/02
CDS Total Plant Shutdown Fire & Gas Malfunction ,9975,9967,7,104,SDV-2420-01,Close SDV - Water outlet valve from FST T-0803
CDS Total Plant Shutdown Fire & Gas Malfunction ,9976,9967,8,104,P-2425/P-2426,Stop  Water Transfer Pumps 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9977,9766,12,104,S-2013-02,Trips Export Oil System (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9978,9977,0,104,S-2013-01,Export Oil System
CDS Total Plant Shutdown Fire & Gas Malfunction ,9979,9978,0,104,SDV-0801-01,Close SDV - Oil outlet valve from FST T-0801 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9980,9978,1,104,SDV-0802-01,Close SDV - Oil outlet valve from FST T-0802 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9981,9978,2,104,SDV-0803-01,Close SDV - Oil outlet valve from FST T-0803 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9982,9978,3,104,P-0901/2/3/4/5,Stop P-0901/0902/0903/0904/0905 Booster Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,9983,9978,4,104,XS-1001-01,Stop MOL Pump P-1001
CDS Total Plant Shutdown Fire & Gas Malfunction ,9984,9978,5,104,XS-1002-01,Stop MOL Pump P-1002
CDS Total Plant Shutdown Fire & Gas Malfunction ,9985,9978,6,104,XS-1003-01,Stop MOL Pump P-1003
CDS Total Plant Shutdown Fire & Gas Malfunction ,9986,9978,7,104,SDV-1000-02,Close SDV - Oil outlet valve to Loading Bays
CDS Total Plant Shutdown Fire & Gas Malfunction ,9987,9978,8,104,SDV-1601-01,Close SDV - Oil outlet valve to Pig Launchers 
CDS Total Plant Shutdown Fire & Gas Malfunction ,9988,9766,13,104,S-2014-02,Trips HP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,9989,9988,0,104,S-2014-01,HP Gas Header
CDS Total Plant Shutdown Fire & Gas Malfunction ,9990,9989,0,104,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS Total Plant Shutdown Fire & Gas Malfunction ,9991,9989,1,104,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS Total Plant Shutdown Fire & Gas Malfunction ,9992,9989,2,104,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS Total Plant Shutdown Fire & Gas Malfunction ,9993,9989,3,104,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS Total Plant Shutdown Fire & Gas Malfunction ,9994,9989,4,104,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS Total Plant Shutdown Fire & Gas Malfunction ,9995,9989,5,104,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,9996,9989,6,104,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,9997,9989,7,104,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,9998,9989,8,104,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS Total Plant Shutdown Fire & Gas Malfunction ,9999,9989,9,104,S-2017-01,ESD for Level 2 - Unit Trip Gas Scrubber 
CDS Total Plant Shutdown Fire & Gas Malfunction ,10000,9999,0,104,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Malfunction ,10001,9999,1,104,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Malfunction ,10002,9999,2,104,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Malfunction ,10003,9999,3,104,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Malfunction ,10004,9766,14,104,S-2015-02,Trips IP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,10005,10004,0,104,S-2015-01,IP Gas Header
CDS Total Plant Shutdown Fire & Gas Malfunction ,10006,10005,0,104,SDV-0401-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0401
CDS Total Plant Shutdown Fire & Gas Malfunction ,10007,10005,1,104,SDV-0402-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0402
CDS Total Plant Shutdown Fire & Gas Malfunction ,10008,10005,2,104,SDV-0403-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0403
CDS Total Plant Shutdown Fire & Gas Malfunction ,10009,10005,3,104,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS Total Plant Shutdown Fire & Gas Malfunction ,10010,10005,4,104,SDV-0405-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0405
CDS Total Plant Shutdown Fire & Gas Malfunction ,10011,10005,5,104,SDV-3600-02,Close SDV - Gas outlet to IP Gas Header to GASCO
CDS Total Plant Shutdown Fire & Gas Malfunction ,10012,10005,6,104,SDV-3201-03,Close SDV - Gas outlet to IP Header from V-3201
CDS Total Plant Shutdown Fire & Gas Malfunction ,10013,9766,15,104,S-2016-02,Trips LP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,10014,10013,0,104,S-2016-01,LP Gas Header to GASCO
CDS Total Plant Shutdown Fire & Gas Malfunction ,10015,10014,0,104,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS Total Plant Shutdown Fire & Gas Malfunction ,10016,10014,1,104,SDV-0405-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0405
CDS Total Plant Shutdown Fire & Gas Malfunction ,10017,10014,2,104,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204-01
CDS Total Plant Shutdown Fire & Gas Malfunction ,10018,10014,3,104,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205-01
CDS Total Plant Shutdown Fire & Gas Malfunction ,10019,10014,4,104,SDV-0701-03,Close SDV - Gas outlet valve from Degassing Boot V-0701
CDS Total Plant Shutdown Fire & Gas Malfunction ,10020,10014,5,104,SDV-0702-03,Close SDV - Gas outlet valve from Degassing Boot V-0702
CDS Total Plant Shutdown Fire & Gas Malfunction ,10021,10014,6,104,SDV-0703-03,Close SDV - Gas outlet valve from Degassing Boot V-0703
CDS Total Plant Shutdown Fire & Gas Malfunction ,10022,10014,7,104,SDV-3801-01,"Close SDV - Motive Gas inlet valve Eject J-3801-01/02, FST"
CDS Total Plant Shutdown Fire & Gas Malfunction ,10023,10014,8,104,SDV-3802-01,"Close SDV - Motive Gas inlet valve Eject J-3802-01/02, FST"
CDS Total Plant Shutdown Fire & Gas Malfunction ,10024,10014,9,104,SDV-3803-01,"Close SDV - Motive Gas inlet valve Eject J-3803-01/02, FST"
CDS Total Plant Shutdown Fire & Gas Malfunction ,10025,10014,10,104,SDV-3804-01,"Close SDV - Motive Gas inlet valve Eject J-3804-01/02, DWT"
CDS Total Plant Shutdown Fire & Gas Malfunction ,10026,10014,11,104,SDV-3805-01,"Close SDV - Motive Gas inlet valve Eject J-3805-01/02, DWT"
CDS Total Plant Shutdown Fire & Gas Malfunction ,10027,10014,12,104,SDV-3806-01,"Close SDV - Motive Gas inlet valve Eject J-3806-01/02, FWT"
CDS Total Plant Shutdown Fire & Gas Malfunction ,10028,10014,13,104,SDV-3807-01,"Close SDV - Motive Gas inlet valve Eject J-3807-01/02, FWT"
CDS Total Plant Shutdown Fire & Gas Malfunction ,10029,10014,14,104,SDV-3600-01,Close SDV - Gas outlet to GASCO blowers
CDS Total Plant Shutdown Fire & Gas Malfunction ,10030,10014,15,104,SDV-0701-05,Close SDV - Lean Gas to Boot V-0701
CDS Total Plant Shutdown Fire & Gas Malfunction ,10031,10014,16,104,SDV-0702-05,Close SDV - Lean Gas to Boot V-0702
CDS Total Plant Shutdown Fire & Gas Malfunction ,10032,10014,17,104,SDV-0703-05,Close SDV - Lean Gas to Boot V-0703
CDS Total Plant Shutdown Fire & Gas Malfunction ,10033,9766,16,104,S-2017-02,Trips Gas Scrubber (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,10034,10033,0,104,S-2017-01,ESD for Level 2 - Unit Trip Gas Scrubber 
CDS Total Plant Shutdown Fire & Gas Malfunction ,10035,10034,0,104,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Malfunction ,10036,10034,1,104,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Malfunction ,10037,10034,2,104,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Malfunction ,10038,10034,3,104,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Malfunction ,10039,9766,17,104,S-2018-02,Trips Disposal Water System  (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,10040,10039,0,104,S-2018-01,Disposal Water System
CDS Total Plant Shutdown Fire & Gas Malfunction ,10041,10040,0,104,SDV-2401-04,Close SDV - Reject Water inlet to Tanks T-2401/02
CDS Total Plant Shutdown Fire & Gas Malfunction ,10042,10040,1,104,SDV-2401-01,Close SDV - Disposal Water inlet to T-2401
CDS Total Plant Shutdown Fire & Gas Malfunction ,10043,10040,2,104,SDV-2401-03,Close SDV - Disposal Water outlet from T-2401
CDS Total Plant Shutdown Fire & Gas Malfunction ,10044,10040,3,104,SDV-2401-02,Close SDV - Skimmed Oil outlet from T-2401
CDS Total Plant Shutdown Fire & Gas Malfunction ,10045,10040,4,104,SDV-3804-01,Close SDV - Motive Gas inlet valve ejector J-3804-01/02
CDS Total Plant Shutdown Fire & Gas Malfunction ,10046,10040,5,104,SDV-2402-01,Close SDV - Disposal Water inlet to T-2402
CDS Total Plant Shutdown Fire & Gas Malfunction ,10047,10040,6,104,SDV-2402-02,Close SDV - Skimmed Oil outlet from T-2402
CDS Total Plant Shutdown Fire & Gas Malfunction ,10048,10040,7,104,SDV-2402-03,Close SDV - Disposal Water outlet from T-2402
CDS Total Plant Shutdown Fire & Gas Malfunction ,10049,10040,8,104,SDV-3805-01,Close SDV - Motive Gas inlet valve ejector J-3805-01/02
CDS Total Plant Shutdown Fire & Gas Malfunction ,10050,10040,9,104,P-2407/08/09/10,Stop Disposal Water Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10051,10040,10,104,SDV-0301-04,Close SDV - Water outlet from Prod. Sep. V-0301
CDS Total Plant Shutdown Fire & Gas Malfunction ,10052,10040,11,104,LCV-0301-01,Close LCV - Water outlet from Prod. Sep. V-0301
CDS Total Plant Shutdown Fire & Gas Malfunction ,10053,10040,12,104,SDV-0302-04,Close SDV - Water outlet from Prod. Sep. V-0302
CDS Total Plant Shutdown Fire & Gas Malfunction ,10054,10040,13,104,LCV-0302-01,Close LCV - Water outlet from Prod. Sep. V-0302
CDS Total Plant Shutdown Fire & Gas Malfunction ,10055,10040,14,104,SDV-0303-04,Close SDV - Water outlet from Prod. Sep. V-0303
CDS Total Plant Shutdown Fire & Gas Malfunction ,10056,10040,15,104,LCV-0303-01,Close LCV - Water outlet from Prod. Sep. V-0303
CDS Total Plant Shutdown Fire & Gas Malfunction ,10057,10040,16,104,SDV-0304-04,Close SDV - Water outlet from Prod. Sep. V-0304
CDS Total Plant Shutdown Fire & Gas Malfunction ,10058,10040,17,104,LCV-0304-01,Close LCV - Water outlet from Prod. Sep. V-0304
CDS Total Plant Shutdown Fire & Gas Malfunction ,10059,10040,18,104,SDV-0305-04,Close SDV - Water outlet from Prod. Sep. V-0305
CDS Total Plant Shutdown Fire & Gas Malfunction ,10060,10040,19,104,LCV-0305-01,Close LCV - Water outlet from Prod. Sep. V-0305
CDS Total Plant Shutdown Fire & Gas Malfunction ,10061,10040,20,104,SDV-0601-04,Close SDV - Water outlet from Prod. Sep. V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,10062,10040,21,104,LCV-0601-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0601
CDS Total Plant Shutdown Fire & Gas Malfunction ,10063,10040,22,104,SDV-0602-04,Close SDV - Water outlet from Prod. Sep. V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,10064,10040,23,104,LCV-0602-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0602
CDS Total Plant Shutdown Fire & Gas Malfunction ,10065,10040,24,104,SDV-0603-04,Close SDV - Water outlet from Prod. Sep. V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,10066,10040,25,104,LCV-0603-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0603
CDS Total Plant Shutdown Fire & Gas Malfunction ,10067,9766,18,104,S-2019-02,Trips Fresh Water System (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Malfunction ,10068,10067,0,104,S-2019-01,Fresh Water System
CDS Total Plant Shutdown Fire & Gas Malfunction ,10069,10068,0,104,SDV-2201-01,Close SDV - Fresh Water inlet to T-2201
CDS Total Plant Shutdown Fire & Gas Malfunction ,10070,10068,1,104,SDV-2201-02,Close SDV - Fresh Water inlet to T-2201
CDS Total Plant Shutdown Fire & Gas Malfunction ,10071,10068,2,104,SDV-3806-01,Close SDV - Motive Gas inlet valve Ejector J-3806-01/02
CDS Total Plant Shutdown Fire & Gas Malfunction ,10072,10068,3,104,SDV-2202-01,Close SDV - Fresh Water inlet T-2202
CDS Total Plant Shutdown Fire & Gas Malfunction ,10073,10068,4,104,SDV-2202-02,Close SDV - Fresh Water outlet T-2202
CDS Total Plant Shutdown Fire & Gas Malfunction ,10074,10068,5,104,SDV-3807-01,Close SDV - Motive Gas inlet valve Ejector J-3807-01/02
CDS Total Plant Shutdown Fire & Gas Malfunction ,10075,10068,6,104,SDV-2205-01,Close SDV - Process Water inlet to T-2205
CDS Total Plant Shutdown Fire & Gas Malfunction ,10076,10068,7,104,SDV-2205-02,Close SDV - Process Water outlet to T-2205
CDS Total Plant Shutdown Fire & Gas Malfunction ,10077,10068,8,104,SDV-3808-01,Close SDV-  Motive Gas inlet valve ejector J-3808-01/02
CDS Total Plant Shutdown Fire & Gas Malfunction ,10078,10068,9,104,P-2201/2202/2203,"Stop P-2201/2202/2203, Fresh Water Pumps"
CDS Total Plant Shutdown Fire & Gas Malfunction ,10079,9766,21,104,S-1000-03,Trips Lean Gas System
CDS Total Plant Shutdown Fire & Gas Malfunction ,10080,10079,0,104,SDV-3300-01,"Close SDv-3300-01, Lean Gas inlet valve from GASCO."
CDS Total Plant Shutdown Fire & Gas Malfunction ,10081,9766,22,104,S-1000-04,Trips Blowdown and Closed Drain System
CDS Total Plant Shutdown Fire & Gas Malfunction ,10082,10081,4,104,S-2020-01,Blowdown Vessel V-1920
CDS Total Plant Shutdown Fire & Gas Malfunction ,10083,10082,0,104,SDV-1920-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS Total Plant Shutdown Fire & Gas Malfunction ,10084,10082,1,104,SDV-1920-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS Total Plant Shutdown Fire & Gas Malfunction ,10085,10082,2,104,SDV-1920-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1920
CDS Total Plant Shutdown Fire & Gas Malfunction ,10086,10081,5,104,S-2021-01,Blowdown Vessel V-1921
CDS Total Plant Shutdown Fire & Gas Malfunction ,10087,10086,0,104,SDV-1921-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS Total Plant Shutdown Fire & Gas Malfunction ,10088,10086,1,104,SDV-1921-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS Total Plant Shutdown Fire & Gas Malfunction ,10089,10086,2,104,SDV-1921-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1921
CDS Total Plant Shutdown Fire & Gas Malfunction ,10090,10081,0,104,P-6701-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10091,10081,1,104,P-6702-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10092,10081,2,104,P-6605-01,Stop Closed Drain Sump Pump
CDS Total Plant Shutdown Fire & Gas Malfunction ,10093,10081,3,104,P-1101-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10094,9766,23,104,S-1000-05,Trips K.O. Drum Condensate Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10095,10094,0,104,P-1941/1942/1943/1945/1946/1947-01/02,Stop K.O. Drum Condensate Pump 
CDS Total Plant Shutdown Fire & Gas Malfunction ,10096,9766,24,104,S-1000-06,Trips Chemical Injection System
CDS Total Plant Shutdown Fire & Gas Malfunction ,10097,10096,0,104,P-6201-01/02,Stop Demulsifier Injection Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10098,10096,1,104,P-6202-01/02,Stop Corrosion Inhibitor Injection Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10099,10096,2,104,P-6203-01/02,Stop Corrosion Inhibitor Injection Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10100,10096,3,104,P-6203-01/02,Stop Oxygen Scavenger Injection Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10101,10096,4,104,P-6205-01/02,Stop Biocide Injection Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10102,10096,5,104,P-6206-01/02,Stop Antiscalant Injection Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10103,10096,6,104,P-6207-01/02,Stop Demulsifier Injection Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10104,10096,7,104,P-6208-01/02,Stop Dewaxing Agent Injection Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10105,10096,8,104,P-6209-01/02,Stop Corrosion Inhibitors Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10106,10096,9,104,P-6210-01/02,Stop Corrosion Inhibitors Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10107,10096,10,104,P-6211-01/02,Stop Bactericide 1/2 Injection Pumps
CDS Total Plant Shutdown Fire & Gas Malfunction ,10108,9766,25,104,S-1008-01 ,Trips Instrument Air and Nitrogen Package
CDS Total Plant Shutdown Fire & Gas Malfunction ,10109,10108,0,104,EXS-5501-01,Trip Instrument Air Package
CDS Total Plant Shutdown Fire & Gas Confirmed,10110,0,0,105,XXS-5401-02/03/11,CDS Total Plant Shutdown Fire & Gas Confirmed Process Area/Production Separator Area/KOD Flare Area
CDS Total Plant Shutdown Fire & Gas Confirmed,10111,10110,0,105,S-1000-01,Total Plant Shutdown
CDS Total Plant Shutdown Fire & Gas Confirmed,10112,10111,0,105,S-2001-02,Trips Production Train n°1 (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10113,10112,0,105,S-2000-01,Separation Train n°1- Dry Mode
CDS Total Plant Shutdown Fire & Gas Confirmed,10114,10113,0,105,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS Total Plant Shutdown Fire & Gas Confirmed,10115,10113,1,105,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS Total Plant Shutdown Fire & Gas Confirmed,10116,10113,2,105,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS Total Plant Shutdown Fire & Gas Confirmed,10117,10113,3,105,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS Total Plant Shutdown Fire & Gas Confirmed,10118,10113,4,105,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS Total Plant Shutdown Fire & Gas Confirmed,10119,10113,5,105,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS Total Plant Shutdown Fire & Gas Confirmed,10120,10113,6,105,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS Total Plant Shutdown Fire & Gas Confirmed,10121,10113,7,105,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10122,10113,8,105,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS Total Plant Shutdown Fire & Gas Confirmed,10123,10113,9,105,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS Total Plant Shutdown Fire & Gas Confirmed,10124,10113,10,105,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS Total Plant Shutdown Fire & Gas Confirmed,10125,10113,11,105,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS Total Plant Shutdown Fire & Gas Confirmed,10126,10113,12,105,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS Total Plant Shutdown Fire & Gas Confirmed,10127,10113,13,105,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10128,10113,14,105,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10129,10113,15,105,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown Fire & Gas Confirmed,10130,10113,16,105,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS Total Plant Shutdown Fire & Gas Confirmed,10131,10113,17,105,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10132,10113,18,105,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Confirmed,10133,10111,1,105,S-2002-02,Trips Production Train n°2 (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10134,10133,0,105,S-2002-01,Separation Train n°2 - Dry Mode
CDS Total Plant Shutdown Fire & Gas Confirmed,10135,10134,0,105,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS Total Plant Shutdown Fire & Gas Confirmed,10136,10134,1,105,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS Total Plant Shutdown Fire & Gas Confirmed,10137,10134,2,105,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS Total Plant Shutdown Fire & Gas Confirmed,10138,10134,3,105,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS Total Plant Shutdown Fire & Gas Confirmed,10139,10134,4,105,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS Total Plant Shutdown Fire & Gas Confirmed,10140,10134,5,105,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS Total Plant Shutdown Fire & Gas Confirmed,10141,10134,6,105,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS Total Plant Shutdown Fire & Gas Confirmed,10142,10134,7,105,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10143,10134,8,105,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10144,10134,9,105,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS Total Plant Shutdown Fire & Gas Confirmed,10145,10134,10,105,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS Total Plant Shutdown Fire & Gas Confirmed,10146,10134,11,105,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS Total Plant Shutdown Fire & Gas Confirmed,10147,10134,12,105,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS Total Plant Shutdown Fire & Gas Confirmed,10148,10134,13,105,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10149,10134,14,105,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10150,10134,15,105,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown Fire & Gas Confirmed,10151,10134,16,105,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS Total Plant Shutdown Fire & Gas Confirmed,10152,10134,17,105,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10153,10134,18,105,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Confirmed,10154,10111,2,105,S-2003-02,Trips Production Train n°3 (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10155,10154,0,105,S-2003-01,Separation Train n°3 - Dry Mode
CDS Total Plant Shutdown Fire & Gas Confirmed,10156,10155,0,105,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS Total Plant Shutdown Fire & Gas Confirmed,10157,10155,1,105,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS Total Plant Shutdown Fire & Gas Confirmed,10158,10155,2,105,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS Total Plant Shutdown Fire & Gas Confirmed,10159,10155,3,105,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS Total Plant Shutdown Fire & Gas Confirmed,10160,10155,4,105,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS Total Plant Shutdown Fire & Gas Confirmed,10161,10155,5,105,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS Total Plant Shutdown Fire & Gas Confirmed,10162,10155,6,105,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS Total Plant Shutdown Fire & Gas Confirmed,10163,10155,7,105,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10164,10155,8,105,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10165,10155,9,105,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS Total Plant Shutdown Fire & Gas Confirmed,10166,10155,10,105,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS Total Plant Shutdown Fire & Gas Confirmed,10167,10155,11,105,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS Total Plant Shutdown Fire & Gas Confirmed,10168,10155,12,105,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS Total Plant Shutdown Fire & Gas Confirmed,10169,10155,13,105,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10170,10155,14,105,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10171,10155,15,105,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10172,10155,16,105,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown Fire & Gas Confirmed,10173,10155,17,105,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS Total Plant Shutdown Fire & Gas Confirmed,10174,10155,18,105,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS Total Plant Shutdown Fire & Gas Confirmed,10175,10155,19,105,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS Total Plant Shutdown Fire & Gas Confirmed,10176,10155,20,105,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10177,10155,21,105,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Confirmed,10178,10111,3,105,S-2004-03,Trips Production Train n°4 –Wet mode (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10179,10178,0,105,S-2004-02 ,Separation Train n°4 - Wet Mode
CDS Total Plant Shutdown Fire & Gas Confirmed,10180,10179,0,105,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS Total Plant Shutdown Fire & Gas Confirmed,10181,10179,1,105,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS Total Plant Shutdown Fire & Gas Confirmed,10182,10179,2,105,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS Total Plant Shutdown Fire & Gas Confirmed,10183,10179,3,105,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS Total Plant Shutdown Fire & Gas Confirmed,10184,10179,4,105,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS Total Plant Shutdown Fire & Gas Confirmed,10185,10179,5,105,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS Total Plant Shutdown Fire & Gas Confirmed,10186,10179,6,105,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS Total Plant Shutdown Fire & Gas Confirmed,10187,10179,7,105,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10188,10179,8,105,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10189,10179,9,105,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS Total Plant Shutdown Fire & Gas Confirmed,10190,10179,10,105,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS Total Plant Shutdown Fire & Gas Confirmed,10191,10179,11,105,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS Total Plant Shutdown Fire & Gas Confirmed,10192,10179,12,105,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS Total Plant Shutdown Fire & Gas Confirmed,10193,10179,13,105,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS Total Plant Shutdown Fire & Gas Confirmed,10194,10179,14,105,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS Total Plant Shutdown Fire & Gas Confirmed,10195,10179,15,105,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS Total Plant Shutdown Fire & Gas Confirmed,10196,10179,16,105,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Confirmed,10197,10179,17,105,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS Total Plant Shutdown Fire & Gas Confirmed,10198,10179,18,105,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
