DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS Total Plant Shutdown Fire & Gas Confirmed,10199,10179,19,105,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10200,10179,20,105,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS Total Plant Shutdown Fire & Gas Confirmed,10201,10179,21,105,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS Total Plant Shutdown Fire & Gas Confirmed,10202,10179,22,105,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS Total Plant Shutdown Fire & Gas Confirmed,10203,10179,23,105,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS Total Plant Shutdown Fire & Gas Confirmed,10204,10179,24,105,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS Total Plant Shutdown Fire & Gas Confirmed,10205,10179,25,105,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS Total Plant Shutdown Fire & Gas Confirmed,10206,10179,26,105,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10207,10179,27,105,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS Total Plant Shutdown Fire & Gas Confirmed,10208,10111,4,105,S-2005-03,Trips Production Train n°5 –Wet mode (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10209,10208,0,105,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS Total Plant Shutdown Fire & Gas Confirmed,10210,10209,0,105,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Confirmed,10211,10209,1,105,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Confirmed,10212,10209,2,105,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Confirmed,10213,10209,3,105,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Confirmed,10214,10209,4,105,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Confirmed,10215,10209,5,105,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Confirmed,10216,10209,6,105,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS Total Plant Shutdown Fire & Gas Confirmed,10217,10209,7,105,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10218,10209,8,105,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10219,10209,9,105,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS Total Plant Shutdown Fire & Gas Confirmed,10220,10209,10,105,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS Total Plant Shutdown Fire & Gas Confirmed,10221,10209,11,105,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS Total Plant Shutdown Fire & Gas Confirmed,10222,10209,12,105,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS Total Plant Shutdown Fire & Gas Confirmed,10223,10209,13,105,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10224,10209,14,105,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS Total Plant Shutdown Fire & Gas Confirmed,10225,10209,15,105,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Confirmed,10226,10209,16,105,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS Total Plant Shutdown Fire & Gas Confirmed,10227,10209,17,105,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS Total Plant Shutdown Fire & Gas Confirmed,10228,10209,18,105,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10229,10209,19,105,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS Total Plant Shutdown Fire & Gas Confirmed,10230,10209,20,105,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS Total Plant Shutdown Fire & Gas Confirmed,10231,10209,21,105,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS Total Plant Shutdown Fire & Gas Confirmed,10232,10209,22,105,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS Total Plant Shutdown Fire & Gas Confirmed,10233,10209,23,105,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS Total Plant Shutdown Fire & Gas Confirmed,10234,10209,24,105,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS Total Plant Shutdown Fire & Gas Confirmed,10235,10209,25,105,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Fire & Gas Confirmed,10236,10209,26,105,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS Total Plant Shutdown Fire & Gas Confirmed,10237,10111,5,105,S-2006-02,Trips Test Separator V-0601 (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10238,10237,0,105,S-2006-01,Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10239,10238,0,105,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS Total Plant Shutdown Fire & Gas Confirmed,10240,10238,1,105,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10241,10238,2,105,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10242,10238,3,105,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10243,10238,4,105,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10244,10238,5,105,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10245,10238,6,105, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10246,10238,7,105,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10247,10238,8,105,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Confirmed,10248,10111,6,105,S-2007-02,Trips Test Separator V-0602 (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10249,10248,0,105,S-2007-01,Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10250,10249,0,105,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS Total Plant Shutdown Fire & Gas Confirmed,10251,10249,1,105,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10252,10249,2,105,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10253,10249,3,105,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10254,10249,4,105,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10255,10249,5,105,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10256,10249,6,105, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10257,10249,7,105,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10258,10249,8,105,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Confirmed,10259,10111,7,105,S-2008-02,Trips Test Separator V-0603 (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10260,10259,0,105,S-2008-01,Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10261,10260,0,105,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS Total Plant Shutdown Fire & Gas Confirmed,10262,10260,1,105,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10263,10260,2,105,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10264,10260,3,105,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10265,10260,4,105,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10266,10260,5,105,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10267,10260,6,105, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10268,10260,7,105,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10269,10260,8,105,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Fire & Gas Confirmed,10270,10111,8,105,S-2009-02,Trips the Common Crude Header Upstream Boots (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10271,10270,0,105,S-2009-01 ,Common Crude Header Upstream Boots
CDS Total Plant Shutdown Fire & Gas Confirmed,10272,10271,0,105,SDV-0703-01,Close SDV - Oil outlet from 1st Train to Common Header   
CDS Total Plant Shutdown Fire & Gas Confirmed,10273,10271,1,105,SDV-0703-02,Close SDV - Oil outlet from 2nd Train to Common Header   
CDS Total Plant Shutdown Fire & Gas Confirmed,10274,10271,2,105,SDV-0701-01,Close SDV -  Oil outlet from 3rd Train to Common Header   
CDS Total Plant Shutdown Fire & Gas Confirmed,10275,10271,3,105,SDV-1214-02,Close SDV - Oil outlet from 4th Train to Common Header   
CDS Total Plant Shutdown Fire & Gas Confirmed,10276,10271,4,105,SDV-1215-02,Close SDV -  Oil outlet from 5th Train to Common Heade
CDS Total Plant Shutdown Fire & Gas Confirmed,10277,10271,5,105,SDV-0701-02,Close SDV - Oil inlet valve to Degassing Boot V-0701
CDS Total Plant Shutdown Fire & Gas Confirmed,10278,10271,6,105,SDV-0702-01,Close SDV - Oil inlet valve to Degassing Boot V-0702
CDS Total Plant Shutdown Fire & Gas Confirmed,10279,10271,7,105,SDV-0703-05,Close SDV -  Oil inlet valve to Degassing Boot V-0703
CDS Total Plant Shutdown Fire & Gas Confirmed,10280,10271,8,105,P-1941-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1941
CDS Total Plant Shutdown Fire & Gas Confirmed,10281,10271,9,105, P-1942-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1942
CDS Total Plant Shutdown Fire & Gas Confirmed,10282,10271,10,105,P-1943-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1943
CDS Total Plant Shutdown Fire & Gas Confirmed,10283,10271,11,105,P-1945-01/02,Stop Pump Oil from HP Flare K.O. Drum V-1945
CDS Total Plant Shutdown Fire & Gas Confirmed,10284,10271,12,105,P-1946-01/02,Stop Pump Oil from LP Flare K.O. Drum V-1946
CDS Total Plant Shutdown Fire & Gas Confirmed,10285,10271,13,105,P-1947-01/02,Stop Pump Oil from HP/LP Flare K.O. Drum V-1947
CDS Total Plant Shutdown Fire & Gas Confirmed,10286,10271,14,105,SOV-0703-08,Close SOV - Demulsifier to Degassing Boot V-0703
CDS Total Plant Shutdown Fire & Gas Confirmed,10287,10271,15,105,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS Total Plant Shutdown Fire & Gas Confirmed,10288,10271,16,105,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS Total Plant Shutdown Fire & Gas Confirmed,10289,10111,9,105,S-2010-02,Trips Degassing Boot FST T-0801 (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10290,10289,0,105,S-2010-01,Degassing Boot FST T-0801
CDS Total Plant Shutdown Fire & Gas Confirmed,10291,10290,0,105,SDV-0701-02,Close SDV - Oil Inlet Valve to Degassing Boot
CDS Total Plant Shutdown Fire & Gas Confirmed,10292,10290,1,105,SDV-0701-03,Close SDV - Gas to GASCO LP Header
CDS Total Plant Shutdown Fire & Gas Confirmed,10293,10290,2,105,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
CDS Total Plant Shutdown Fire & Gas Confirmed,10294,10290,3,105,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS Total Plant Shutdown Fire & Gas Confirmed,10295,10290,4,105,SDV-0801-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown Fire & Gas Confirmed,10296,10290,5,105, SOV-0801-02,Close SOV - Dewaxing Agent to FST T-0801
CDS Total Plant Shutdown Fire & Gas Confirmed,10297,10290,6,105,SDV-3801-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3801-01/02
CDS Total Plant Shutdown Fire & Gas Confirmed,10298,10290,7,105,SDV-2420-03,Close SDV - Water outlet valve from FST T-0801
CDS Total Plant Shutdown Fire & Gas Confirmed,10299,10290,8,105,P-2421/P-2422,Stop Water Transfer Pumps 
CDS Total Plant Shutdown Fire & Gas Confirmed,10300,10111,10,105,S-2011-02,Trips Degassing Boot FST T-0802 (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10301,10300,0,105,S-2011-01,Degassing Boot FST T-0802
CDS Total Plant Shutdown Fire & Gas Confirmed,10302,10301,0,105, SDV-0702-01,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS Total Plant Shutdown Fire & Gas Confirmed,10303,10301,1,105,SDV-0702-03,Close SDV -  Gas to GASCO LP Header
CDS Total Plant Shutdown Fire & Gas Confirmed,10304,10301,2,105,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
CDS Total Plant Shutdown Fire & Gas Confirmed,10305,10301,3,105,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS Total Plant Shutdown Fire & Gas Confirmed,10306,10301,4,105,SDV-0802-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown Fire & Gas Confirmed,10307,10301,5,105,SOV-0802-02,Close SOV - Dewaxing Agent to FST T-0802
CDS Total Plant Shutdown Fire & Gas Confirmed,10308,10301,6,105,SDV-3802-01,Close SDV -  Motive Gas inlet Vapour Rec. Ejector J-3802-01/02
CDS Total Plant Shutdown Fire & Gas Confirmed,10309,10301,7,105,"SDV-2420-02,",Close SDV - Water outlet valve from FST T-0802
CDS Total Plant Shutdown Fire & Gas Confirmed,10310,10301,8,105,P-2423/P-2424,Stop Water Transfer Pumps 
CDS Total Plant Shutdown Fire & Gas Confirmed,10311,10111,11,105,S-2012-02,Trips Degassing Boot FST T-0803 (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10312,10311,0,105,S-2012-01,Degassing Boot FST T-0803
CDS Total Plant Shutdown Fire & Gas Confirmed,10313,10312,0,105,SDV-0703-05,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS Total Plant Shutdown Fire & Gas Confirmed,10314,10312,1,105,SDV-0703-03,Close SDV -  Gas to GASCO LP Header
CDS Total Plant Shutdown Fire & Gas Confirmed,10315,10312,2,105,SDV-0703-06,Close SDV -  Lean Gas inlet valve to Degassing Boot V-0703
CDS Total Plant Shutdown Fire & Gas Confirmed,10316,10312,3,105,SOV-0703-06,Close SOV - Demulsifier to Degassing Boot V-0703
CDS Total Plant Shutdown Fire & Gas Confirmed,10317,10312,4,105,SDV-0803-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown Fire & Gas Confirmed,10318,10312,5,105,SOV-0803-02,Close SOV - Dewaxing Agent to FST T-0803
CDS Total Plant Shutdown Fire & Gas Confirmed,10319,10312,6,105,SDV-3803-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3803-01/02
CDS Total Plant Shutdown Fire & Gas Confirmed,10320,10312,7,105,SDV-2420-01,Close SDV - Water outlet valve from FST T-0803
CDS Total Plant Shutdown Fire & Gas Confirmed,10321,10312,8,105,P-2425/P-2426,Stop  Water Transfer Pumps 
CDS Total Plant Shutdown Fire & Gas Confirmed,10322,10111,12,105,S-2013-02,Trips Export Oil System (ESD Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10323,10322,0,105,S-2013-01,Export Oil System
CDS Total Plant Shutdown Fire & Gas Confirmed,10324,10323,0,105,SDV-0801-01,Close SDV - Oil outlet valve from FST T-0801 
CDS Total Plant Shutdown Fire & Gas Confirmed,10325,10323,1,105,SDV-0802-01,Close SDV - Oil outlet valve from FST T-0802 
CDS Total Plant Shutdown Fire & Gas Confirmed,10326,10323,2,105,SDV-0803-01,Close SDV - Oil outlet valve from FST T-0803 
CDS Total Plant Shutdown Fire & Gas Confirmed,10327,10323,3,105,P-0901/2/3/4/5,Stop P-0901/0902/0903/0904/0905 Booster Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10328,10323,4,105,XS-1001-01,Stop MOL Pump P-1001
CDS Total Plant Shutdown Fire & Gas Confirmed,10329,10323,5,105,XS-1002-01,Stop MOL Pump P-1002
CDS Total Plant Shutdown Fire & Gas Confirmed,10330,10323,6,105,XS-1003-01,Stop MOL Pump P-1003
CDS Total Plant Shutdown Fire & Gas Confirmed,10331,10323,7,105,SDV-1000-02,Close SDV - Oil outlet valve to Loading Bays
CDS Total Plant Shutdown Fire & Gas Confirmed,10332,10323,8,105,SDV-1601-01,Close SDV - Oil outlet valve to Pig Launchers 
CDS Total Plant Shutdown Fire & Gas Confirmed,10333,10111,13,105,S-2014-02,Trips HP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10334,10333,0,105,S-2014-01,HP Gas Header
CDS Total Plant Shutdown Fire & Gas Confirmed,10335,10334,0,105,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS Total Plant Shutdown Fire & Gas Confirmed,10336,10334,1,105,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS Total Plant Shutdown Fire & Gas Confirmed,10337,10334,2,105,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS Total Plant Shutdown Fire & Gas Confirmed,10338,10334,3,105,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS Total Plant Shutdown Fire & Gas Confirmed,10339,10334,4,105,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS Total Plant Shutdown Fire & Gas Confirmed,10340,10334,5,105,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10341,10334,6,105,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10342,10334,7,105,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10343,10334,8,105,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS Total Plant Shutdown Fire & Gas Confirmed,10344,10334,9,105,S-2017-01,ESD for Level 2 - Unit Trip Gas Scrubber 
CDS Total Plant Shutdown Fire & Gas Confirmed,10345,10344,0,105,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Confirmed,10346,10344,1,105,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Confirmed,10347,10344,2,105,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Confirmed,10348,10344,3,105,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Confirmed,10349,10111,14,105,S-2015-02,Trips IP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10350,10349,0,105,S-2015-01,IP Gas Header
CDS Total Plant Shutdown Fire & Gas Confirmed,10351,10350,0,105,SDV-0401-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0401
CDS Total Plant Shutdown Fire & Gas Confirmed,10352,10350,1,105,SDV-0402-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0402
CDS Total Plant Shutdown Fire & Gas Confirmed,10353,10350,2,105,SDV-0403-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0403
CDS Total Plant Shutdown Fire & Gas Confirmed,10354,10350,3,105,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS Total Plant Shutdown Fire & Gas Confirmed,10355,10350,4,105,SDV-0405-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0405
CDS Total Plant Shutdown Fire & Gas Confirmed,10356,10350,5,105,SDV-3600-02,Close SDV - Gas outlet to IP Gas Header to GASCO
CDS Total Plant Shutdown Fire & Gas Confirmed,10357,10350,6,105,SDV-3201-03,Close SDV - Gas outlet to IP Header from V-3201
CDS Total Plant Shutdown Fire & Gas Confirmed,10358,10111,15,105,S-2016-02,Trips LP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10359,10358,0,105,S-2016-01,LP Gas Header to GASCO
CDS Total Plant Shutdown Fire & Gas Confirmed,10360,10359,0,105,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS Total Plant Shutdown Fire & Gas Confirmed,10361,10359,1,105,SDV-0405-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0405
CDS Total Plant Shutdown Fire & Gas Confirmed,10362,10359,2,105,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204-01
CDS Total Plant Shutdown Fire & Gas Confirmed,10363,10359,3,105,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205-01
CDS Total Plant Shutdown Fire & Gas Confirmed,10364,10359,4,105,SDV-0701-03,Close SDV - Gas outlet valve from Degassing Boot V-0701
CDS Total Plant Shutdown Fire & Gas Confirmed,10365,10359,5,105,SDV-0702-03,Close SDV - Gas outlet valve from Degassing Boot V-0702
CDS Total Plant Shutdown Fire & Gas Confirmed,10366,10359,6,105,SDV-0703-03,Close SDV - Gas outlet valve from Degassing Boot V-0703
CDS Total Plant Shutdown Fire & Gas Confirmed,10367,10359,7,105,SDV-3801-01,"Close SDV - Motive Gas inlet valve Eject J-3801-01/02, FST"
CDS Total Plant Shutdown Fire & Gas Confirmed,10368,10359,8,105,SDV-3802-01,"Close SDV - Motive Gas inlet valve Eject J-3802-01/02, FST"
CDS Total Plant Shutdown Fire & Gas Confirmed,10369,10359,9,105,SDV-3803-01,"Close SDV - Motive Gas inlet valve Eject J-3803-01/02, FST"
CDS Total Plant Shutdown Fire & Gas Confirmed,10370,10359,10,105,SDV-3804-01,"Close SDV - Motive Gas inlet valve Eject J-3804-01/02, DWT"
CDS Total Plant Shutdown Fire & Gas Confirmed,10371,10359,11,105,SDV-3805-01,"Close SDV - Motive Gas inlet valve Eject J-3805-01/02, DWT"
CDS Total Plant Shutdown Fire & Gas Confirmed,10372,10359,12,105,SDV-3806-01,"Close SDV - Motive Gas inlet valve Eject J-3806-01/02, FWT"
CDS Total Plant Shutdown Fire & Gas Confirmed,10373,10359,13,105,SDV-3807-01,"Close SDV - Motive Gas inlet valve Eject J-3807-01/02, FWT"
CDS Total Plant Shutdown Fire & Gas Confirmed,10374,10359,14,105,SDV-3600-01,Close SDV - Gas outlet to GASCO blowers
CDS Total Plant Shutdown Fire & Gas Confirmed,10375,10359,15,105,SDV-0701-05,Close SDV - Lean Gas to Boot V-0701
CDS Total Plant Shutdown Fire & Gas Confirmed,10376,10359,16,105,SDV-0702-05,Close SDV - Lean Gas to Boot V-0702
CDS Total Plant Shutdown Fire & Gas Confirmed,10377,10359,17,105,SDV-0703-05,Close SDV - Lean Gas to Boot V-0703
CDS Total Plant Shutdown Fire & Gas Confirmed,10378,10111,16,105,S-2017-02,Trips Gas Scrubber (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10379,10378,0,105,S-2017-01,ESD for Level 2 - Unit Trip Gas Scrubber 
CDS Total Plant Shutdown Fire & Gas Confirmed,10380,10379,0,105,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Confirmed,10381,10379,1,105,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Confirmed,10382,10379,2,105,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Confirmed,10383,10379,3,105,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown Fire & Gas Confirmed,10384,10111,17,105,S-2018-02,Trips Disposal Water System  (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10385,10384,0,105,S-2018-01,Disposal Water System
CDS Total Plant Shutdown Fire & Gas Confirmed,10386,10385,0,105,SDV-2401-04,Close SDV - Reject Water inlet to Tanks T-2401/02
CDS Total Plant Shutdown Fire & Gas Confirmed,10387,10385,1,105,SDV-2401-01,Close SDV - Disposal Water inlet to T-2401
CDS Total Plant Shutdown Fire & Gas Confirmed,10388,10385,2,105,SDV-2401-03,Close SDV - Disposal Water outlet from T-2401
CDS Total Plant Shutdown Fire & Gas Confirmed,10389,10385,3,105,SDV-2401-02,Close SDV - Skimmed Oil outlet from T-2401
CDS Total Plant Shutdown Fire & Gas Confirmed,10390,10385,4,105,SDV-3804-01,Close SDV - Motive Gas inlet valve ejector J-3804-01/02
CDS Total Plant Shutdown Fire & Gas Confirmed,10391,10385,5,105,SDV-2402-01,Close SDV - Disposal Water inlet to T-2402
CDS Total Plant Shutdown Fire & Gas Confirmed,10392,10385,6,105,SDV-2402-02,Close SDV - Skimmed Oil outlet from T-2402
CDS Total Plant Shutdown Fire & Gas Confirmed,10393,10385,7,105,SDV-2402-03,Close SDV - Disposal Water outlet from T-2402
CDS Total Plant Shutdown Fire & Gas Confirmed,10394,10385,8,105,SDV-3805-01,Close SDV - Motive Gas inlet valve ejector J-3805-01/02
CDS Total Plant Shutdown Fire & Gas Confirmed,10395,10385,9,105,P-2407/08/09/10,Stop Disposal Water Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10396,10385,10,105,SDV-0301-04,Close SDV - Water outlet from Prod. Sep. V-0301
CDS Total Plant Shutdown Fire & Gas Confirmed,10397,10385,11,105,LCV-0301-01,Close LCV - Water outlet from Prod. Sep. V-0301
CDS Total Plant Shutdown Fire & Gas Confirmed,10398,10385,12,105,SDV-0302-04,Close SDV - Water outlet from Prod. Sep. V-0302
CDS Total Plant Shutdown Fire & Gas Confirmed,10399,10385,13,105,LCV-0302-01,Close LCV - Water outlet from Prod. Sep. V-0302
CDS Total Plant Shutdown Fire & Gas Confirmed,10400,10385,14,105,SDV-0303-04,Close SDV - Water outlet from Prod. Sep. V-0303
CDS Total Plant Shutdown Fire & Gas Confirmed,10401,10385,15,105,LCV-0303-01,Close LCV - Water outlet from Prod. Sep. V-0303
CDS Total Plant Shutdown Fire & Gas Confirmed,10402,10385,16,105,SDV-0304-04,Close SDV - Water outlet from Prod. Sep. V-0304
CDS Total Plant Shutdown Fire & Gas Confirmed,10403,10385,17,105,LCV-0304-01,Close LCV - Water outlet from Prod. Sep. V-0304
CDS Total Plant Shutdown Fire & Gas Confirmed,10404,10385,18,105,SDV-0305-04,Close SDV - Water outlet from Prod. Sep. V-0305
CDS Total Plant Shutdown Fire & Gas Confirmed,10405,10385,19,105,LCV-0305-01,Close LCV - Water outlet from Prod. Sep. V-0305
CDS Total Plant Shutdown Fire & Gas Confirmed,10406,10385,20,105,SDV-0601-04,Close SDV - Water outlet from Prod. Sep. V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10407,10385,21,105,LCV-0601-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0601
CDS Total Plant Shutdown Fire & Gas Confirmed,10408,10385,22,105,SDV-0602-04,Close SDV - Water outlet from Prod. Sep. V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10409,10385,23,105,LCV-0602-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0602
CDS Total Plant Shutdown Fire & Gas Confirmed,10410,10385,24,105,SDV-0603-04,Close SDV - Water outlet from Prod. Sep. V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10411,10385,25,105,LCV-0603-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0603
CDS Total Plant Shutdown Fire & Gas Confirmed,10412,10111,18,105,S-2019-02,Trips Fresh Water System (ESD for Level 2)
CDS Total Plant Shutdown Fire & Gas Confirmed,10413,10412,0,105,S-2019-01,Fresh Water System
CDS Total Plant Shutdown Fire & Gas Confirmed,10414,10413,0,105,SDV-2201-01,Close SDV - Fresh Water inlet to T-2201
CDS Total Plant Shutdown Fire & Gas Confirmed,10415,10413,1,105,SDV-2201-02,Close SDV - Fresh Water inlet to T-2201
CDS Total Plant Shutdown Fire & Gas Confirmed,10416,10413,2,105,SDV-3806-01,Close SDV - Motive Gas inlet valve Ejector J-3806-01/02
CDS Total Plant Shutdown Fire & Gas Confirmed,10417,10413,3,105,SDV-2202-01,Close SDV - Fresh Water inlet T-2202
CDS Total Plant Shutdown Fire & Gas Confirmed,10418,10413,4,105,SDV-2202-02,Close SDV - Fresh Water outlet T-2202
CDS Total Plant Shutdown Fire & Gas Confirmed,10419,10413,5,105,SDV-3807-01,Close SDV - Motive Gas inlet valve Ejector J-3807-01/02
CDS Total Plant Shutdown Fire & Gas Confirmed,10420,10413,6,105,SDV-2205-01,Close SDV - Process Water inlet to T-2205
CDS Total Plant Shutdown Fire & Gas Confirmed,10421,10413,7,105,SDV-2205-02,Close SDV - Process Water outlet to T-2205
CDS Total Plant Shutdown Fire & Gas Confirmed,10422,10413,8,105,SDV-3808-01,Close SDV-  Motive Gas inlet valve ejector J-3808-01/02
CDS Total Plant Shutdown Fire & Gas Confirmed,10423,10413,9,105,P-2201/2202/2203,"Stop P-2201/2202/2203, Fresh Water Pumps"
CDS Total Plant Shutdown Fire & Gas Confirmed,10424,10111,21,105,S-1000-03,Trips Lean Gas System
CDS Total Plant Shutdown Fire & Gas Confirmed,10425,10424,0,105,SDV-3300-01,"Close SDv-3300-01, Lean Gas inlet valve from GASCO."
CDS Total Plant Shutdown Fire & Gas Confirmed,10426,10111,22,105,S-1000-04,Trips Blowdown and Closed Drain System
CDS Total Plant Shutdown Fire & Gas Confirmed,10427,10426,4,105,S-2020-01,Blowdown Vessel V-1920
CDS Total Plant Shutdown Fire & Gas Confirmed,10428,10427,0,105,SDV-1920-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS Total Plant Shutdown Fire & Gas Confirmed,10429,10427,1,105,SDV-1920-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS Total Plant Shutdown Fire & Gas Confirmed,10430,10427,2,105,SDV-1920-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1920
CDS Total Plant Shutdown Fire & Gas Confirmed,10431,10426,5,105,S-2021-01,Blowdown Vessel V-1921
CDS Total Plant Shutdown Fire & Gas Confirmed,10432,10431,0,105,SDV-1921-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS Total Plant Shutdown Fire & Gas Confirmed,10433,10431,1,105,SDV-1921-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS Total Plant Shutdown Fire & Gas Confirmed,10434,10431,2,105,SDV-1921-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1921
CDS Total Plant Shutdown Fire & Gas Confirmed,10435,10426,0,105,P-6701-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10436,10426,1,105,P-6702-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10437,10426,2,105,P-6605-01,Stop Closed Drain Sump Pump
CDS Total Plant Shutdown Fire & Gas Confirmed,10438,10426,3,105,P-1101-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10439,10111,23,105,S-1000-05,Trips K.O. Drum Condensate Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10440,10439,0,105,P-1941/1942/1943/1945/1946/1947-01/02,Stop K.O. Drum Condensate Pump 
CDS Total Plant Shutdown Fire & Gas Confirmed,10441,10111,24,105,S-1000-06,Trips Chemical Injection System
CDS Total Plant Shutdown Fire & Gas Confirmed,10442,10441,0,105,P-6201-01/02,Stop Demulsifier Injection Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10443,10441,1,105,P-6202-01/02,Stop Corrosion Inhibitor Injection Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10444,10441,2,105,P-6203-01/02,Stop Corrosion Inhibitor Injection Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10445,10441,3,105,P-6203-01/02,Stop Oxygen Scavenger Injection Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10446,10441,4,105,P-6205-01/02,Stop Biocide Injection Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10447,10441,5,105,P-6206-01/02,Stop Antiscalant Injection Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10448,10441,6,105,P-6207-01/02,Stop Demulsifier Injection Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10449,10441,7,105,P-6208-01/02,Stop Dewaxing Agent Injection Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10450,10441,8,105,P-6209-01/02,Stop Corrosion Inhibitors Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10451,10441,9,105,P-6210-01/02,Stop Corrosion Inhibitors Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10452,10441,10,105,P-6211-01/02,Stop Bactericide 1/2 Injection Pumps
CDS Total Plant Shutdown Fire & Gas Confirmed,10453,10111,25,105,S-1008-01 ,Trips Instrument Air and Nitrogen Package
CDS Total Plant Shutdown Fire & Gas Confirmed,10454,10453,0,105,EXS-5501-01,Trip Instrument Air Package
CDS ESD 2 LP Flare,11492,6267,5,73,SDV-3801-01,"Close SDV - Motive Gas inlet valve ejector, J-3801-01/02 FST "
CDS ESD 2 LP Flare,11493,6267,6,73,SDV-3802-01,"Close SDV - Motive Gas inlet valve ejector, J-3802-01/02 FST"
CDS ESD 2 LP Flare,11494,6267,7,73,SDV-3803-01,"Close SDV - Motive Gas inlet valve ejector, J-3803-01/02 FST"
CDS ESD 2 LP Flare,11495,6267,8,73,SDV-3804-01,"Close SDV - Motive Gas inlet valve ejector, J-3804-01/02 FST"
CDS ESD 2 LP Flare,11497,6267,9,73,SDV-3805-01,"Close SDV - Motive Gas inlet valve ejector, J-3805-01/02 FST"
CDS ESD 2 LP Flare,11498,6267,10,73,SDV-3806-01,"Close SDV - Motive Gas inlet valve ejectro, J-3806-01/02 FST"
CDS ESD 2 LP Flare,11499,6267,11,73,SDV-3807-01,"Close SDV - Motive Gas inlet valve ejector, J-3807-01/02 FST"
CDS ESD 2 LP Flare,11501,6267,12,73,SDV-0701-05,Close SDV - Lean Gas to Boot V-0701
CDS ESD 2 LP Flare,11502,6267,13,73,SDV-0702-05,Close SDV - Lean Gas to Boot V-0702
CDS ESD 2 LP Flare,11503,6267,14,73,SDV-0703-06,Close SDV - Lean Gas to Boot V-0703 
CDS Total Plant Shutdown Electrical Power Main Failure ,11510,11870,0,109,XS-0001-01,Open XS - Depressuring  Valves Train n°1
CDS Total Plant Shutdown Electrical Power Main Failure ,11511,11870,1,109,XS-0002-01,Open XS - Depressuring  Valves Train n°2
CDS Total Plant Shutdown Electrical Power Main Failure ,11512,11870,2,109,XS-0003-01,Open XS - Depressuring  Valves Train n°3
CDS Total Plant Shutdown Electrical Power Main Failure ,11513,11870,3,109,XS-0004-01,Open XS - Depressuring  Valves Train n°4
CDS Total Plant Shutdown Electrical Power Main Failure ,11514,11870,4,109,XS-0005-01,Open XS - Depressuring  Valves Train n°5
CDS Total Plant Shutdown Electrical Power Main Failure ,11515,11870,5,109,ROV-0601-05,Open ROV - Depressuring  Valve from Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11516,11870,6,109,ROV-0602-05,Open ROV - Depressuring  Valve from Test Separator V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11517,11870,7,109,ROV-0603-05,Open ROV - Depressuring  Valve from Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11518,11870,8,109,ROV-0701-04 ,Open ROV - Depressuring  Valve Degassing Boot V-0701
CDS Total Plant Shutdown Electrical Power Main Failure ,11519,11870,9,109,ROV-0702-02,Open ROV - Depressuring  Valve Degassing Boot V-0702
CDS Total Plant Shutdown Electrical Power Main Failure ,11520,11870,10,109, ROV-0703-04,Open ROV - Depressuring  Valve Degassing Boot V-0703
CDS Total Plant Shutdown Electrical Power Main Failure ,11521,11870,11,109,ROV-3600-04,Open ROV - Depressuring  Valve HP Gas Header
CDS Total Plant Shutdown Electrical Power Main Failure ,11522,11870,12,109,ROV-3600-05,Open ROV - Depressuring  Valve IP Gas Header
CDS Total Plant Shutdown Electrical Power Main Failure ,11523,11870,13,109,ROV-3600-06,Open ROV - Depressuring  Valve LP Gas Header
CDS Total Plant Shutdown Electrical Power Main Failure ,11524,11870,14,109,ROV-3201-01,Open ROV - Depressuring  Valve HP Gas Scrubber
CDS Total Plant Shutdown Electrical Power Main Failure ,11525,0,0,109,XA-4301-01,CDS Total Plant Shutdown Electrical Power Main Failure
CDS Total Plant Shutdown Electrical Power Main Failure ,11526,11525,0,109,S-1000-01,Total Plant Shutdown
CDS Total Plant Shutdown Electrical Power Main Failure ,11527,11526,0,109,S-2001-02,Trips Production Train n°1 (ESD for Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11528,11527,0,109,S-2000-01,Separation Train n°1- Dry Mode
CDS Total Plant Shutdown Electrical Power Main Failure ,11529,11528,0,109,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS Total Plant Shutdown Electrical Power Main Failure ,11530,11528,1,109,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS Total Plant Shutdown Electrical Power Main Failure ,11531,11528,2,109,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS Total Plant Shutdown Electrical Power Main Failure ,11532,11528,3,109,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS Total Plant Shutdown Electrical Power Main Failure ,11533,11528,4,109,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS Total Plant Shutdown Electrical Power Main Failure ,11534,11528,5,109,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS Total Plant Shutdown Electrical Power Main Failure ,11535,11528,6,109,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS Total Plant Shutdown Electrical Power Main Failure ,11536,11528,7,109,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11537,11528,8,109,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS Total Plant Shutdown Electrical Power Main Failure ,11538,11528,9,109,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS Total Plant Shutdown Electrical Power Main Failure ,11539,11528,10,109,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS Total Plant Shutdown Electrical Power Main Failure ,11540,11528,11,109,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS Total Plant Shutdown Electrical Power Main Failure ,11541,11528,12,109,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS Total Plant Shutdown Electrical Power Main Failure ,11542,11528,13,109,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11543,11528,14,109,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11544,11528,15,109,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown Electrical Power Main Failure ,11545,11528,16,109,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS Total Plant Shutdown Electrical Power Main Failure ,11546,11528,17,109,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11547,11528,18,109,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Electrical Power Main Failure ,11548,11526,1,109,S-2002-02,Trips Production Train n°2 (ESD for Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11549,11548,0,109,S-2002-01,Separation Train n°2 - Dry Mode
CDS Total Plant Shutdown Electrical Power Main Failure ,11550,11549,0,109,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS Total Plant Shutdown Electrical Power Main Failure ,11551,11549,1,109,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS Total Plant Shutdown Electrical Power Main Failure ,11552,11549,2,109,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS Total Plant Shutdown Electrical Power Main Failure ,11553,11549,3,109,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS Total Plant Shutdown Electrical Power Main Failure ,11554,11549,4,109,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS Total Plant Shutdown Electrical Power Main Failure ,11555,11549,5,109,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS Total Plant Shutdown Electrical Power Main Failure ,11556,11549,6,109,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS Total Plant Shutdown Electrical Power Main Failure ,11557,11549,7,109,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11558,11549,8,109,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11559,11549,9,109,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS Total Plant Shutdown Electrical Power Main Failure ,11560,11549,10,109,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS Total Plant Shutdown Electrical Power Main Failure ,11561,11549,11,109,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS Total Plant Shutdown Electrical Power Main Failure ,11562,11549,12,109,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS Total Plant Shutdown Electrical Power Main Failure ,11563,11549,13,109,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11564,11549,14,109,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11565,11549,15,109,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown Electrical Power Main Failure ,11566,11549,16,109,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS Total Plant Shutdown Electrical Power Main Failure ,11567,11549,17,109,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11568,11549,18,109,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Electrical Power Main Failure ,11569,11526,2,109,S-2003-02,Trips Production Train n°3 (ESD for Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11570,11569,0,109,S-2003-01,Separation Train n°3 - Dry Mode
CDS Total Plant Shutdown Electrical Power Main Failure ,11571,11570,0,109,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS Total Plant Shutdown Electrical Power Main Failure ,11572,11570,1,109,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS Total Plant Shutdown Electrical Power Main Failure ,11573,11570,2,109,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS Total Plant Shutdown Electrical Power Main Failure ,11574,11570,3,109,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS Total Plant Shutdown Electrical Power Main Failure ,11575,11570,4,109,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS Total Plant Shutdown Electrical Power Main Failure ,11576,11570,5,109,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS Total Plant Shutdown Electrical Power Main Failure ,11577,11570,6,109,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS Total Plant Shutdown Electrical Power Main Failure ,11578,11570,7,109,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11579,11570,8,109,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11580,11570,9,109,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS Total Plant Shutdown Electrical Power Main Failure ,11581,11570,10,109,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS Total Plant Shutdown Electrical Power Main Failure ,11582,11570,11,109,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS Total Plant Shutdown Electrical Power Main Failure ,11583,11570,12,109,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS Total Plant Shutdown Electrical Power Main Failure ,11584,11570,13,109,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11585,11570,14,109,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11586,11570,15,109,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11587,11570,16,109,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS Total Plant Shutdown Electrical Power Main Failure ,11588,11570,17,109,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS Total Plant Shutdown Electrical Power Main Failure ,11589,11570,18,109,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS Total Plant Shutdown Electrical Power Main Failure ,11590,11570,19,109,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS Total Plant Shutdown Electrical Power Main Failure ,11591,11570,20,109,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11592,11570,21,109,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Electrical Power Main Failure ,11593,11526,3,109,S-2004-03,Trips Production Train n°4 –Wet mode (ESD for Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11594,11593,0,109,S-2004-02 ,Separation Train n°4 - Wet Mode
CDS Total Plant Shutdown Electrical Power Main Failure ,11595,11594,0,109,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS Total Plant Shutdown Electrical Power Main Failure ,11596,11594,1,109,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS Total Plant Shutdown Electrical Power Main Failure ,11597,11594,2,109,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS Total Plant Shutdown Electrical Power Main Failure ,11598,11594,3,109,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS Total Plant Shutdown Electrical Power Main Failure ,11599,11594,4,109,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS Total Plant Shutdown Electrical Power Main Failure ,11600,11594,5,109,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS Total Plant Shutdown Electrical Power Main Failure ,11601,11594,6,109,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS Total Plant Shutdown Electrical Power Main Failure ,11602,11594,7,109,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11603,11594,8,109,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11604,11594,9,109,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS Total Plant Shutdown Electrical Power Main Failure ,11605,11594,10,109,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS Total Plant Shutdown Electrical Power Main Failure ,11606,11594,11,109,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS Total Plant Shutdown Electrical Power Main Failure ,11607,11594,12,109,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS Total Plant Shutdown Electrical Power Main Failure ,11608,11594,13,109,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS Total Plant Shutdown Electrical Power Main Failure ,11609,11594,14,109,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS Total Plant Shutdown Electrical Power Main Failure ,11610,11594,15,109,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS Total Plant Shutdown Electrical Power Main Failure ,11611,11594,16,109,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Electrical Power Main Failure ,11612,11594,17,109,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS Total Plant Shutdown Electrical Power Main Failure ,11613,11594,18,109,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS Total Plant Shutdown Electrical Power Main Failure ,11614,11594,19,109,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11615,11594,20,109,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS Total Plant Shutdown Electrical Power Main Failure ,11616,11594,21,109,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS Total Plant Shutdown Electrical Power Main Failure ,11617,11594,22,109,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS Total Plant Shutdown Electrical Power Main Failure ,11618,11594,23,109,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS Total Plant Shutdown Electrical Power Main Failure ,11619,11594,24,109,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS Total Plant Shutdown Electrical Power Main Failure ,11620,11594,25,109,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS Total Plant Shutdown Electrical Power Main Failure ,11621,11594,26,109,SOV-1204-05,Close SOV - Demulsifier inlet valve
