DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS Total Plant Shutdown Electrical Power Main Failure ,11622,11594,27,109,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS Total Plant Shutdown Electrical Power Main Failure ,11623,11526,4,109,S-2005-03,Trips Production Train n°5 –Wet mode (ESD for Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11624,11623,0,109,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS Total Plant Shutdown Electrical Power Main Failure ,11625,11624,0,109,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS Total Plant Shutdown Electrical Power Main Failure ,11626,11624,1,109,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS Total Plant Shutdown Electrical Power Main Failure ,11627,11624,2,109,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS Total Plant Shutdown Electrical Power Main Failure ,11628,11624,3,109,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS Total Plant Shutdown Electrical Power Main Failure ,11629,11624,4,109,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS Total Plant Shutdown Electrical Power Main Failure ,11630,11624,5,109,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS Total Plant Shutdown Electrical Power Main Failure ,11631,11624,6,109,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS Total Plant Shutdown Electrical Power Main Failure ,11632,11624,7,109,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11633,11624,8,109,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11634,11624,9,109,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS Total Plant Shutdown Electrical Power Main Failure ,11635,11624,10,109,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS Total Plant Shutdown Electrical Power Main Failure ,11636,11624,11,109,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS Total Plant Shutdown Electrical Power Main Failure ,11637,11624,12,109,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS Total Plant Shutdown Electrical Power Main Failure ,11638,11624,13,109,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11639,11624,14,109,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS Total Plant Shutdown Electrical Power Main Failure ,11640,11624,15,109,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Electrical Power Main Failure ,11641,11624,16,109,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS Total Plant Shutdown Electrical Power Main Failure ,11642,11624,17,109,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS Total Plant Shutdown Electrical Power Main Failure ,11643,11624,18,109,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11644,11624,19,109,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS Total Plant Shutdown Electrical Power Main Failure ,11645,11624,20,109,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS Total Plant Shutdown Electrical Power Main Failure ,11646,11624,21,109,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS Total Plant Shutdown Electrical Power Main Failure ,11647,11624,22,109,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS Total Plant Shutdown Electrical Power Main Failure ,11648,11624,23,109,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS Total Plant Shutdown Electrical Power Main Failure ,11649,11624,24,109,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS Total Plant Shutdown Electrical Power Main Failure ,11650,11624,25,109,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS Total Plant Shutdown Electrical Power Main Failure ,11651,11624,26,109,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS Total Plant Shutdown Electrical Power Main Failure ,11652,11526,5,109,S-2006-02,Trips Test Separator V-0601 (ESD Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11653,11652,0,109,S-2006-01,Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11654,11653,0,109,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS Total Plant Shutdown Electrical Power Main Failure ,11655,11653,1,109,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11656,11653,2,109,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11657,11653,3,109,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11658,11653,4,109,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11659,11653,5,109,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11660,11653,6,109, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11661,11653,7,109,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11662,11653,8,109,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Electrical Power Main Failure ,11663,11526,6,109,S-2007-02,Trips Test Separator V-0602 (ESD Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11664,11663,0,109,S-2007-01,Test Separator V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11665,11664,0,109,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS Total Plant Shutdown Electrical Power Main Failure ,11666,11664,1,109,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11667,11664,2,109,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11668,11664,3,109,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11669,11664,4,109,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11670,11664,5,109,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11671,11664,6,109, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11672,11664,7,109,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11673,11664,8,109,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Electrical Power Main Failure ,11674,11526,7,109,S-2008-02,Trips Test Separator V-0603 (ESD Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11675,11674,0,109,S-2008-01,Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11676,11675,0,109,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS Total Plant Shutdown Electrical Power Main Failure ,11677,11675,1,109,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11678,11675,2,109,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11679,11675,3,109,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11680,11675,4,109,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11681,11675,5,109,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11682,11675,6,109, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11683,11675,7,109,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11684,11675,8,109,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS Total Plant Shutdown Electrical Power Main Failure ,11685,11526,8,109,S-2009-02,Trips the Common Crude Header Upstream Boots (ESD Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11686,11685,0,109,S-2009-01 ,Common Crude Header Upstream Boots
CDS Total Plant Shutdown Electrical Power Main Failure ,11687,11686,0,109,SDV-0703-01,Close SDV - Oil outlet from 1st Train to Common Header   
CDS Total Plant Shutdown Electrical Power Main Failure ,11688,11686,1,109,SDV-0703-02,Close SDV - Oil outlet from 2nd Train to Common Header   
CDS Total Plant Shutdown Electrical Power Main Failure ,11689,11686,2,109,SDV-0701-01,Close SDV -  Oil outlet from 3rd Train to Common Header   
CDS Total Plant Shutdown Electrical Power Main Failure ,11690,11686,3,109,SDV-1214-02,Close SDV - Oil outlet from 4th Train to Common Header   
CDS Total Plant Shutdown Electrical Power Main Failure ,11691,11686,4,109,SDV-1215-02,Close SDV -  Oil outlet from 5th Train to Common Heade
CDS Total Plant Shutdown Electrical Power Main Failure ,11692,11686,5,109,SDV-0701-02,Close SDV - Oil inlet valve to Degassing Boot V-0701
CDS Total Plant Shutdown Electrical Power Main Failure ,11693,11686,6,109,SDV-0702-01,Close SDV - Oil inlet valve to Degassing Boot V-0702
CDS Total Plant Shutdown Electrical Power Main Failure ,11694,11686,7,109,SDV-0703-05,Close SDV -  Oil inlet valve to Degassing Boot V-0703
CDS Total Plant Shutdown Electrical Power Main Failure ,11695,11686,8,109,P-1941-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1941
CDS Total Plant Shutdown Electrical Power Main Failure ,11696,11686,9,109, P-1942-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1942
CDS Total Plant Shutdown Electrical Power Main Failure ,11697,11686,10,109,P-1943-01/02,Stop Pump Oil from Tank Flare K.O. Drum V-1943
CDS Total Plant Shutdown Electrical Power Main Failure ,11698,11686,11,109,P-1945-01/02,Stop Pump Oil from HP Flare K.O. Drum V-1945
CDS Total Plant Shutdown Electrical Power Main Failure ,11699,11686,12,109,P-1946-01/02,Stop Pump Oil from LP Flare K.O. Drum V-1946
CDS Total Plant Shutdown Electrical Power Main Failure ,11700,11686,13,109,P-1947-01/02,Stop Pump Oil from HP/LP Flare K.O. Drum V-1947
CDS Total Plant Shutdown Electrical Power Main Failure ,11701,11686,14,109,SOV-0703-08,Close SOV - Demulsifier to Degassing Boot V-0703
CDS Total Plant Shutdown Electrical Power Main Failure ,11702,11686,15,109,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS Total Plant Shutdown Electrical Power Main Failure ,11703,11686,16,109,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS Total Plant Shutdown Electrical Power Main Failure ,11704,11526,9,109,S-2010-02,Trips Degassing Boot FST T-0801 (ESD Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11705,11704,0,109,S-2010-01,Degassing Boot FST T-0801
CDS Total Plant Shutdown Electrical Power Main Failure ,11706,11705,0,109,SDV-0701-02,Close SDV - Oil Inlet Valve to Degassing Boot
CDS Total Plant Shutdown Electrical Power Main Failure ,11707,11705,1,109,SDV-0701-03,Close SDV - Gas to GASCO LP Header
CDS Total Plant Shutdown Electrical Power Main Failure ,11708,11705,2,109,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
CDS Total Plant Shutdown Electrical Power Main Failure ,11709,11705,3,109,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
CDS Total Plant Shutdown Electrical Power Main Failure ,11710,11705,4,109,SDV-0801-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown Electrical Power Main Failure ,11711,11705,5,109, SOV-0801-02,Close SOV - Dewaxing Agent to FST T-0801
CDS Total Plant Shutdown Electrical Power Main Failure ,11712,11705,6,109,SDV-3801-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3801-01/02
CDS Total Plant Shutdown Electrical Power Main Failure ,11713,11705,7,109,SDV-2420-03,Close SDV - Water outlet valve from FST T-0801
CDS Total Plant Shutdown Electrical Power Main Failure ,11714,11705,8,109,P-2421/P-2422,Stop Water Transfer Pumps 
CDS Total Plant Shutdown Electrical Power Main Failure ,11715,11526,10,109,S-2011-02,Trips Degassing Boot FST T-0802 (ESD Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11716,11715,0,109,S-2011-01,Degassing Boot FST T-0802
CDS Total Plant Shutdown Electrical Power Main Failure ,11717,11716,0,109, SDV-0702-01,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS Total Plant Shutdown Electrical Power Main Failure ,11718,11716,1,109,SDV-0702-03,Close SDV -  Gas to GASCO LP Header
CDS Total Plant Shutdown Electrical Power Main Failure ,11719,11716,2,109,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
CDS Total Plant Shutdown Electrical Power Main Failure ,11720,11716,3,109,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
CDS Total Plant Shutdown Electrical Power Main Failure ,11721,11716,4,109,SDV-0802-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown Electrical Power Main Failure ,11722,11716,5,109,SOV-0802-02,Close SOV - Dewaxing Agent to FST T-0802
CDS Total Plant Shutdown Electrical Power Main Failure ,11723,11716,6,109,SDV-3802-01,Close SDV -  Motive Gas inlet Vapour Rec. Ejector J-3802-01/02
CDS Total Plant Shutdown Electrical Power Main Failure ,11724,11716,7,109,"SDV-2420-02,",Close SDV - Water outlet valve from FST T-0802
CDS Total Plant Shutdown Electrical Power Main Failure ,11725,11716,8,109,P-2423/P-2424,Stop Water Transfer Pumps 
CDS Total Plant Shutdown Electrical Power Main Failure ,11726,11526,11,109,S-2012-02,Trips Degassing Boot FST T-0803 (ESD Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11727,11726,0,109,S-2012-01,Degassing Boot FST T-0803
CDS Total Plant Shutdown Electrical Power Main Failure ,11728,11727,0,109,SDV-0703-05,Close SDV - Oil Inlet Valve to Degassing Boot 
CDS Total Plant Shutdown Electrical Power Main Failure ,11729,11727,1,109,SDV-0703-03,Close SDV -  Gas to GASCO LP Header
CDS Total Plant Shutdown Electrical Power Main Failure ,11730,11727,2,109,SDV-0703-06,Close SDV -  Lean Gas inlet valve to Degassing Boot V-0703
CDS Total Plant Shutdown Electrical Power Main Failure ,11731,11727,3,109,SOV-0703-06,Close SOV - Demulsifier to Degassing Boot V-0703
CDS Total Plant Shutdown Electrical Power Main Failure ,11732,11727,4,109,SDV-0803-01,Close SDV - Oil outlet valve from FST
CDS Total Plant Shutdown Electrical Power Main Failure ,11733,11727,5,109,SOV-0803-02,Close SOV - Dewaxing Agent to FST T-0803
CDS Total Plant Shutdown Electrical Power Main Failure ,11734,11727,6,109,SDV-3803-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3803-01/02
CDS Total Plant Shutdown Electrical Power Main Failure ,11735,11727,7,109,SDV-2420-01,Close SDV - Water outlet valve from FST T-0803
CDS Total Plant Shutdown Electrical Power Main Failure ,11736,11727,8,109,P-2425/P-2426,Stop  Water Transfer Pumps 
CDS Total Plant Shutdown Electrical Power Main Failure ,11737,11526,12,109,S-2013-02,Trips Export Oil System (ESD Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11738,11737,0,109,S-2013-01,Export Oil System
CDS Total Plant Shutdown Electrical Power Main Failure ,11739,11738,0,109,SDV-0801-01,Close SDV - Oil outlet valve from FST T-0801 
CDS Total Plant Shutdown Electrical Power Main Failure ,11740,11738,1,109,SDV-0802-01,Close SDV - Oil outlet valve from FST T-0802 
CDS Total Plant Shutdown Electrical Power Main Failure ,11741,11738,2,109,SDV-0803-01,Close SDV - Oil outlet valve from FST T-0803 
CDS Total Plant Shutdown Electrical Power Main Failure ,11742,11738,3,109,P-0901/2/3/4/5,Stop P-0901/0902/0903/0904/0905 Booster Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11743,11738,4,109,XS-1001-01,Stop MOL Pump P-1001
CDS Total Plant Shutdown Electrical Power Main Failure ,11744,11738,5,109,XS-1002-01,Stop MOL Pump P-1002
CDS Total Plant Shutdown Electrical Power Main Failure ,11745,11738,6,109,XS-1003-01,Stop MOL Pump P-1003
CDS Total Plant Shutdown Electrical Power Main Failure ,11746,11738,7,109,SDV-1000-02,Close SDV - Oil outlet valve to Loading Bays
CDS Total Plant Shutdown Electrical Power Main Failure ,11747,11738,8,109,SDV-1601-01,Close SDV - Oil outlet valve to Pig Launchers 
CDS Total Plant Shutdown Electrical Power Main Failure ,11748,11526,13,109,S-2014-02,Trips HP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11749,11748,0,109,S-2014-01,HP Gas Header
CDS Total Plant Shutdown Electrical Power Main Failure ,11750,11749,0,109,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS Total Plant Shutdown Electrical Power Main Failure ,11751,11749,1,109,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS Total Plant Shutdown Electrical Power Main Failure ,11752,11749,2,109,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS Total Plant Shutdown Electrical Power Main Failure ,11753,11749,3,109,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS Total Plant Shutdown Electrical Power Main Failure ,11754,11749,4,109,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS Total Plant Shutdown Electrical Power Main Failure ,11755,11749,5,109,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11756,11749,6,109,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11757,11749,7,109,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11758,11749,8,109,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS Total Plant Shutdown Electrical Power Main Failure ,11759,11749,9,109,S-2017-01,ESD for Level 2 - Unit Trip Gas Scrubber 
CDS Total Plant Shutdown Electrical Power Main Failure ,11760,11759,0,109,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS Total Plant Shutdown Electrical Power Main Failure ,11761,11759,1,109,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS Total Plant Shutdown Electrical Power Main Failure ,11762,11759,2,109,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown Electrical Power Main Failure ,11763,11759,3,109,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown Electrical Power Main Failure ,11764,11526,14,109,S-2015-02,Trips IP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11765,11764,0,109,S-2015-01,IP Gas Header
CDS Total Plant Shutdown Electrical Power Main Failure ,11766,11765,0,109,SDV-0401-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0401
CDS Total Plant Shutdown Electrical Power Main Failure ,11767,11765,1,109,SDV-0402-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0402
CDS Total Plant Shutdown Electrical Power Main Failure ,11768,11765,2,109,SDV-0403-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0403
CDS Total Plant Shutdown Electrical Power Main Failure ,11769,11765,3,109,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS Total Plant Shutdown Electrical Power Main Failure ,11770,11765,4,109,SDV-0405-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0405
CDS Total Plant Shutdown Electrical Power Main Failure ,11771,11765,5,109,SDV-3600-02,Close SDV - Gas outlet to IP Gas Header to GASCO
CDS Total Plant Shutdown Electrical Power Main Failure ,11772,11765,6,109,SDV-3201-03,Close SDV - Gas outlet to IP Header from V-3201
CDS Total Plant Shutdown Electrical Power Main Failure ,11773,11526,15,109,S-2016-02,Trips LP Gas Header (ESD for Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11774,11773,0,109,S-2016-01,LP Gas Header to GASCO
CDS Total Plant Shutdown Electrical Power Main Failure ,11775,11774,0,109,SDV-0404-02,Close SDV - Gas outlet valve from 2nd Stage Separator V-0404
CDS Total Plant Shutdown Electrical Power Main Failure ,11776,11774,1,109,SDV-0405-02,Close SDV -Gas outlet valve from 2nd Stage Separator V-0405
CDS Total Plant Shutdown Electrical Power Main Failure ,11777,11774,2,109,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204-01
CDS Total Plant Shutdown Electrical Power Main Failure ,11778,11774,3,109,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205-01
CDS Total Plant Shutdown Electrical Power Main Failure ,11779,11774,4,109,SDV-0701-03,Close SDV - Gas outlet valve from Degassing Boot V-0701
CDS Total Plant Shutdown Electrical Power Main Failure ,11780,11774,5,109,SDV-0702-03,Close SDV - Gas outlet valve from Degassing Boot V-0702
CDS Total Plant Shutdown Electrical Power Main Failure ,11781,11774,6,109,SDV-0703-03,Close SDV - Gas outlet valve from Degassing Boot V-0703
CDS Total Plant Shutdown Electrical Power Main Failure ,11782,11774,7,109,SDV-3801-01,"Close SDV - Motive Gas inlet valve Eject J-3801-01/02, FST"
CDS Total Plant Shutdown Electrical Power Main Failure ,11783,11774,8,109,SDV-3802-01,"Close SDV - Motive Gas inlet valve Eject J-3802-01/02, FST"
CDS Total Plant Shutdown Electrical Power Main Failure ,11784,11774,9,109,SDV-3803-01,"Close SDV - Motive Gas inlet valve Eject J-3803-01/02, FST"
CDS Total Plant Shutdown Electrical Power Main Failure ,11785,11774,10,109,SDV-3804-01,"Close SDV - Motive Gas inlet valve Eject J-3804-01/02, DWT"
CDS Total Plant Shutdown Electrical Power Main Failure ,11786,11774,11,109,SDV-3805-01,"Close SDV - Motive Gas inlet valve Eject J-3805-01/02, DWT"
CDS Total Plant Shutdown Electrical Power Main Failure ,11787,11774,12,109,SDV-3806-01,"Close SDV - Motive Gas inlet valve Eject J-3806-01/02, FWT"
CDS Total Plant Shutdown Electrical Power Main Failure ,11788,11774,13,109,SDV-3807-01,"Close SDV - Motive Gas inlet valve Eject J-3807-01/02, FWT"
CDS Total Plant Shutdown Electrical Power Main Failure ,11789,11774,14,109,SDV-3600-01,Close SDV - Gas outlet to GASCO blowers
CDS Total Plant Shutdown Electrical Power Main Failure ,11790,11774,15,109,SDV-0701-05,Close SDV - Lean Gas to Boot V-0701
CDS Total Plant Shutdown Electrical Power Main Failure ,11791,11774,16,109,SDV-0702-05,Close SDV - Lean Gas to Boot V-0702
CDS Total Plant Shutdown Electrical Power Main Failure ,11792,11774,17,109,SDV-0703-05,Close SDV - Lean Gas to Boot V-0703
CDS Total Plant Shutdown Electrical Power Main Failure ,11793,11526,16,109,S-2017-02,Trips Gas Scrubber (ESD for Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11794,11793,0,109,S-2017-01,ESD for Level 2 - Unit Trip Gas Scrubber 
CDS Total Plant Shutdown Electrical Power Main Failure ,11795,11794,0,109,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS Total Plant Shutdown Electrical Power Main Failure ,11796,11794,1,109,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS Total Plant Shutdown Electrical Power Main Failure ,11797,11794,2,109,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown Electrical Power Main Failure ,11798,11794,3,109,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS Total Plant Shutdown Electrical Power Main Failure ,11799,11526,17,109,S-2018-02,Trips Disposal Water System  (ESD for Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11800,11799,0,109,S-2018-01,Disposal Water System
CDS Total Plant Shutdown Electrical Power Main Failure ,11801,11800,0,109,SDV-2401-04,Close SDV - Reject Water inlet to Tanks T-2401/02
CDS Total Plant Shutdown Electrical Power Main Failure ,11802,11800,1,109,SDV-2401-01,Close SDV - Disposal Water inlet to T-2401
CDS Total Plant Shutdown Electrical Power Main Failure ,11803,11800,2,109,SDV-2401-03,Close SDV - Disposal Water outlet from T-2401
CDS Total Plant Shutdown Electrical Power Main Failure ,11804,11800,3,109,SDV-2401-02,Close SDV - Skimmed Oil outlet from T-2401
CDS Total Plant Shutdown Electrical Power Main Failure ,11805,11800,4,109,SDV-3804-01,Close SDV - Motive Gas inlet valve ejector J-3804-01/02
CDS Total Plant Shutdown Electrical Power Main Failure ,11806,11800,5,109,SDV-2402-01,Close SDV - Disposal Water inlet to T-2402
CDS Total Plant Shutdown Electrical Power Main Failure ,11807,11800,6,109,SDV-2402-02,Close SDV - Skimmed Oil outlet from T-2402
CDS Total Plant Shutdown Electrical Power Main Failure ,11808,11800,7,109,SDV-2402-03,Close SDV - Disposal Water outlet from T-2402
CDS Total Plant Shutdown Electrical Power Main Failure ,11809,11800,8,109,SDV-3805-01,Close SDV - Motive Gas inlet valve ejector J-3805-01/02
CDS Total Plant Shutdown Electrical Power Main Failure ,11810,11800,9,109,P-2407/08/09/10,Stop Disposal Water Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11811,11800,10,109,SDV-0301-04,Close SDV - Water outlet from Prod. Sep. V-0301
CDS Total Plant Shutdown Electrical Power Main Failure ,11812,11800,11,109,LCV-0301-01,Close LCV - Water outlet from Prod. Sep. V-0301
CDS Total Plant Shutdown Electrical Power Main Failure ,11813,11800,12,109,SDV-0302-04,Close SDV - Water outlet from Prod. Sep. V-0302
CDS Total Plant Shutdown Electrical Power Main Failure ,11814,11800,13,109,LCV-0302-01,Close LCV - Water outlet from Prod. Sep. V-0302
CDS Total Plant Shutdown Electrical Power Main Failure ,11815,11800,14,109,SDV-0303-04,Close SDV - Water outlet from Prod. Sep. V-0303
CDS Total Plant Shutdown Electrical Power Main Failure ,11816,11800,15,109,LCV-0303-01,Close LCV - Water outlet from Prod. Sep. V-0303
CDS Total Plant Shutdown Electrical Power Main Failure ,11817,11800,16,109,SDV-0304-04,Close SDV - Water outlet from Prod. Sep. V-0304
CDS Total Plant Shutdown Electrical Power Main Failure ,11818,11800,17,109,LCV-0304-01,Close LCV - Water outlet from Prod. Sep. V-0304
CDS Total Plant Shutdown Electrical Power Main Failure ,11819,11800,18,109,SDV-0305-04,Close SDV - Water outlet from Prod. Sep. V-0305
CDS Total Plant Shutdown Electrical Power Main Failure ,11820,11800,19,109,LCV-0305-01,Close LCV - Water outlet from Prod. Sep. V-0305
CDS Total Plant Shutdown Electrical Power Main Failure ,11821,11800,20,109,SDV-0601-04,Close SDV - Water outlet from Prod. Sep. V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11822,11800,21,109,LCV-0601-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0601
CDS Total Plant Shutdown Electrical Power Main Failure ,11823,11800,22,109,SDV-0602-04,Close SDV - Water outlet from Prod. Sep. V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11824,11800,23,109,LCV-0602-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0602
CDS Total Plant Shutdown Electrical Power Main Failure ,11825,11800,24,109,SDV-0603-04,Close SDV - Water outlet from Prod. Sep. V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11826,11800,25,109,LCV-0603-02A/02B,Close LCV - Water outlet from Prod. Sep. V-0603
CDS Total Plant Shutdown Electrical Power Main Failure ,11827,11526,18,109,S-2019-02,Trips Fresh Water System (ESD for Level 2)
CDS Total Plant Shutdown Electrical Power Main Failure ,11828,11827,0,109,S-2019-01,Fresh Water System
CDS Total Plant Shutdown Electrical Power Main Failure ,11829,11828,0,109,SDV-2201-01,Close SDV - Fresh Water inlet to T-2201
CDS Total Plant Shutdown Electrical Power Main Failure ,11830,11828,1,109,SDV-2201-02,Close SDV - Fresh Water inlet to T-2201
CDS Total Plant Shutdown Electrical Power Main Failure ,11831,11828,2,109,SDV-3806-01,Close SDV - Motive Gas inlet valve Ejector J-3806-01/02
CDS Total Plant Shutdown Electrical Power Main Failure ,11832,11828,3,109,SDV-2202-01,Close SDV - Fresh Water inlet T-2202
CDS Total Plant Shutdown Electrical Power Main Failure ,11833,11828,4,109,SDV-2202-02,Close SDV - Fresh Water outlet T-2202
CDS Total Plant Shutdown Electrical Power Main Failure ,11834,11828,5,109,SDV-3807-01,Close SDV - Motive Gas inlet valve Ejector J-3807-01/02
CDS Total Plant Shutdown Electrical Power Main Failure ,11835,11828,6,109,SDV-2205-01,Close SDV - Process Water inlet to T-2205
CDS Total Plant Shutdown Electrical Power Main Failure ,11836,11828,7,109,SDV-2205-02,Close SDV - Process Water outlet to T-2205
CDS Total Plant Shutdown Electrical Power Main Failure ,11837,11828,8,109,SDV-3808-01,Close SDV-  Motive Gas inlet valve ejector J-3808-01/02
CDS Total Plant Shutdown Electrical Power Main Failure ,11838,11828,9,109,P-2201/2202/2203,"Stop P-2201/2202/2203, Fresh Water Pumps"
CDS Total Plant Shutdown Electrical Power Main Failure ,11839,11526,21,109,S-1000-03,Trips Lean Gas System
CDS Total Plant Shutdown Electrical Power Main Failure ,11840,11839,0,109,SDV-3300-01,"Close SDv-3300-01, Lean Gas inlet valve from GASCO."
CDS Total Plant Shutdown Electrical Power Main Failure ,11841,11526,22,109,S-1000-04,Trips Blowdown and Closed Drain System
CDS Total Plant Shutdown Electrical Power Main Failure ,11842,11841,4,109,S-2020-01,Blowdown Vessel V-1920
CDS Total Plant Shutdown Electrical Power Main Failure ,11843,11842,0,109,SDV-1920-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS Total Plant Shutdown Electrical Power Main Failure ,11844,11842,1,109,SDV-1920-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1920
CDS Total Plant Shutdown Electrical Power Main Failure ,11845,11842,2,109,SDV-1920-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1920
CDS Total Plant Shutdown Electrical Power Main Failure ,11846,11841,5,109,S-2021-01,Blowdown Vessel V-1921
CDS Total Plant Shutdown Electrical Power Main Failure ,11847,11846,0,109,SDV-1921-01,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS Total Plant Shutdown Electrical Power Main Failure ,11848,11846,1,109,SDV-1921-02,Close SDV - Inlet Valve toi Blowdown Vessel V-1921
CDS Total Plant Shutdown Electrical Power Main Failure ,11849,11846,2,109,SDV-1921-03,Close SDV - Liquid Outlet Valve from Blowdown Vessel V-1921
CDS Total Plant Shutdown Electrical Power Main Failure ,11850,11841,0,109,P-6701-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11851,11841,1,109,P-6702-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11852,11841,2,109,P-6605-01,Stop Closed Drain Sump Pump
CDS Total Plant Shutdown Electrical Power Main Failure ,11853,11841,3,109,P-1101-01/02,Stop Closed Drain Sump Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11854,11526,23,109,S-1000-05,Trips K.O. Drum Condensate Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11855,11854,0,109,P-1941/1942/1943/1945/1946/1947-01/02,Stop K.O. Drum Condensate Pump 
CDS Total Plant Shutdown Electrical Power Main Failure ,11856,11526,24,109,S-1000-06,Trips Chemical Injection System
CDS Total Plant Shutdown Electrical Power Main Failure ,11857,11856,0,109,P-6201-01/02,Stop Demulsifier Injection Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11858,11856,1,109,P-6202-01/02,Stop Corrosion Inhibitor Injection Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11859,11856,2,109,P-6203-01/02,Stop Corrosion Inhibitor Injection Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11860,11856,3,109,P-6203-01/02,Stop Oxygen Scavenger Injection Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11861,11856,4,109,P-6205-01/02,Stop Biocide Injection Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11862,11856,5,109,P-6206-01/02,Stop Antiscalant Injection Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11863,11856,6,109,P-6207-01/02,Stop Demulsifier Injection Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11864,11856,7,109,P-6208-01/02,Stop Dewaxing Agent Injection Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11865,11856,8,109,P-6209-01/02,Stop Corrosion Inhibitors Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11866,11856,9,109,P-6210-01/02,Stop Corrosion Inhibitors Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11867,11856,10,109,P-6211-01/02,Stop Bactericide 1/2 Injection Pumps
CDS Total Plant Shutdown Electrical Power Main Failure ,11868,11526,25,109,S-1008-01 ,Trips Instrument Air and Nitrogen Package
CDS Total Plant Shutdown Electrical Power Main Failure ,11869,11868,0,109,EXS-5501-01,Trip Instrument Air Package
CDS Total Plant Shutdown Electrical Power Main Failure ,11870,11525,1,109,S-1000-02 ,Total Plant Depressurisation (1 hour delay)
CDS Total Plant Shutdown  Instrument Air ,11872,8730,1,101,S-1000-02,Total Plant Depressurization (3 hours delay)
CDS Total Plant Shutdown  Instrument Air ,11873,11872,1,101,XS-0002-01,Open XS - Depressuring  Valves Train n°2
CDS Total Plant Shutdown  Instrument Air ,11874,11872,2,101,XS-0003-01,Open XS - Depressuring  Valves Train n°3
CDS Total Plant Shutdown  Instrument Air ,11875,11872,3,101,XS-0004-01,Open XS - Depressuring  Valves Train n°4
CDS Total Plant Shutdown  Instrument Air ,11876,11872,4,101,XS-0005-01,Open XS - Depressuring  Valves Train n°5
CDS Total Plant Shutdown  Instrument Air ,11877,11872,5,101,ROV-0601-05,Open ROV - Depressuring  Valve from Test Separator V-0601
CDS Total Plant Shutdown  Instrument Air ,11878,11872,6,101,ROV-0602-05,Open ROV - Depressuring  Valve from Test Separator V-0602
CDS Total Plant Shutdown  Instrument Air ,11879,11872,7,101,ROV-0603-05,Open ROV - Depressuring  Valve from Test Separator V-0603
CDS Total Plant Shutdown  Instrument Air ,11880,11872,8,101,ROV-0701-04 ,Open ROV - Depressuring  Valve Degassing Boot V-0701
CDS Total Plant Shutdown  Instrument Air ,11881,11872,9,101,ROV-0702-02,Open ROV - Depressuring  Valve Degassing Boot V-0702
CDS Total Plant Shutdown  Instrument Air ,11882,11872,10,101, ROV-0703-04,Open ROV - Depressuring  Valve Degassing Boot V-0703
CDS Total Plant Shutdown  Instrument Air ,11883,11872,11,101,ROV-3600-04,Open ROV - Depressuring  Valve HP Gas Header
CDS Total Plant Shutdown  Instrument Air ,11884,11872,12,101,ROV-3600-05,Open ROV - Depressuring  Valve IP Gas Header
CDS Total Plant Shutdown  Instrument Air ,11885,11872,13,101,ROV-3600-06,Open ROV - Depressuring  Valve LP Gas Header
CDS Total Plant Shutdown  Instrument Air ,11886,11872,14,101,ROV-3201-01,Open ROV - Depressuring  Valve HP Gas Scrubber
CDS Total Plant Shutdown  Instrument Air ,11887,11872,0,101,XS-0001-01,Open XS - Depressuring  Valves Train n°1
CDS ESD 2 - Separation Train 1 ,11967,0,5,1,PT-0401-03 ,Prod. Separator Pressure High High
CDS ESD 2 - Separation Train 1 ,11968,11967,0,1,S-2001-01,ESD for Level 2 Sep. Train 1-Dry Mode-Unit Trip
CDS ESD 2 - Separation Train 1 ,11969,11968,0,1,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2 - Separation Train 1 ,11970,11968,1,1,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,11971,11968,2,1,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,11972,11968,3,1,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,11973,11968,4,1,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,11974,11968,5,1,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,11975,11968,6,1,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,11976,11968,7,1,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 1 ,11977,11968,8,1,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2 - Separation Train 1 ,11978,11968,9,1,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,11979,11968,10,1,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,11980,11968,11,1,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2 - Separation Train 1 ,11981,11968,12,1,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,11982,11968,13,1,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 1 ,11983,11968,14,1,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 1 ,11984,11968,15,1,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 1 ,11985,11968,16,1,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,11986,11968,17,1,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 1 ,11987,11968,18,1,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 1 ,11988,0,6,1,LT-0401-02,Prod. Sep. Interface Level High High
CDS ESD 2 - Separation Train 1 ,11989,11988,0,1,S-2001-01,ESD for Level 2 Sep. Train 1-Dry Mode-Unit Trip
CDS ESD 2 - Separation Train 1 ,11990,11989,0,1,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2 - Separation Train 1 ,11991,11989,1,1,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,11992,11989,2,1,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,11993,11989,3,1,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,11994,11989,4,1,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,11995,11989,5,1,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,11996,11989,6,1,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,11997,11989,7,1,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 1 ,11998,11989,8,1,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2 - Separation Train 1 ,11999,11989,9,1,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12000,11989,10,1,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12001,11989,11,1,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2 - Separation Train 1 ,12002,11989,12,1,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12003,11989,13,1,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 1 ,12004,11989,14,1,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 1 ,12005,11989,15,1,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 1 ,12006,11989,16,1,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12007,11989,17,1,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 1 ,12008,11989,18,1,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 1 ,12009,0,7,1,LT-0401-06,Prod. Separator Oil Level High High
CDS ESD 2 - Separation Train 1 ,12010,12009,0,1,S-2001-01,ESD for Level 2 Sep. Train 1-Dry Mode-Unit Trip
CDS ESD 2 - Separation Train 1 ,12011,12010,0,1,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2 - Separation Train 1 ,12012,12010,1,1,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12013,12010,2,1,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12014,12010,3,1,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12015,12010,4,1,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12016,12010,5,1,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12017,12010,6,1,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12018,12010,7,1,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 1 ,12019,12010,8,1,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2 - Separation Train 1 ,12020,12010,9,1,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12021,12010,10,1,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12022,12010,11,1,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2 - Separation Train 1 ,12023,12010,12,1,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12024,12010,13,1,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 1 ,12025,12010,14,1,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 1 ,12026,12010,15,1,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 1 ,12027,12010,16,1,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12028,12010,17,1,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 1 ,12029,12010,18,1,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 1 ,12030,0,8,1,LT-0401-07,Prod. Separator Oil Level Low Low
CDS ESD 2 - Separation Train 1 ,12031,12030,0,1,S-2001-01,ESD for Level 2 Sep. Train 1-Dry Mode-Unit Trip
CDS ESD 2 - Separation Train 1 ,12032,12031,0,1,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2 - Separation Train 1 ,12033,12031,1,1,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12034,12031,2,1,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12035,12031,3,1,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12036,12031,4,1,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12037,12031,5,1,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12038,12031,6,1,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12039,12031,7,1,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 1 ,12040,12031,8,1,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2 - Separation Train 1 ,12041,12031,9,1,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12042,12031,10,1,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12043,12031,11,1,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2 - Separation Train 1 ,12044,12031,12,1,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12045,12031,13,1,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 1 ,12046,12031,14,1,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 1 ,12047,12031,15,1,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 1 ,12048,12031,16,1,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12049,12031,17,1,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 1 ,12050,12031,18,1,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 1 ,12051,0,9,1,LT-0401-03/04/05,Prod. Separator Interface Level Low Low
CDS ESD 2 - Separation Train 1 ,12052,12051,0,1,S-2001-01,Separation Train n°1- Dry Mode
CDS ESD 2 - Separation Train 1 ,12053,12052,0,1,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2 - Separation Train 1 ,12054,12052,1,1,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12055,12052,2,1,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12056,12052,3,1,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12057,12052,4,1,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12058,12052,5,1,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12059,12052,6,1,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2 - Separation Train 1 ,12060,12052,7,1,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 1 ,12061,12052,8,1,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2 - Separation Train 1 ,12062,12052,9,1,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12063,12052,10,1,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12064,12052,11,1,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2 - Separation Train 1 ,12065,12052,12,1,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12066,12052,13,1,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 1 ,12067,12052,14,1,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 1 ,12068,12052,15,1,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 1 ,12069,12052,16,1,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2 - Separation Train 1 ,12070,12052,17,1,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 1 ,12071,12052,18,1,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Separation Train 1 Depressurization,12135,0,2,110,HS-0001-01,Separators Depressurization Push Button -CCR
CDS ESD 2 Separation Train 1 Depressurization,12136,12135,0,110,ROV-0301-07,Open ROV - Depressuring Valve Prod. Separator V-0301
CDS ESD 2 Separation Train 1 Depressurization,12137,12135,1,110,ROV-0401-01,Open ROV - Depressuring Valve Prod. Separator V-0401
CDS ESD 2 Separation Train 1 Depressurization,12138,0,3,110,S-0001-01,From CDS Total Plant Depressurization
CDS ESD 2 Separation Train 1 Depressurization,12139,12138,0,110,ROV-0301-07,Open ROV - Depressuring Valve Prod. Separator V-0301
CDS ESD 2 Separation Train 1 Depressurization,12140,12138,1,110,ROV-0401-01,Open ROV - Depressuring Valve Prod. Separator V-0401
CDS ESD 2 - Separation Train 2,12246,0,6,2,PT-0402-03 ,Prod. Separator Pressure High High
CDS ESD 2 - Separation Train 2,12247,12246,0,2,S-2002-01,ESD for Level 2 Sep. Train 2 - Dry Mode-Unit Trip
