DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS ESD 2 - Separation Train 2,12248,12247,0,2,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2 - Separation Train 2,12249,12247,1,2,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12250,12247,2,2,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12251,12247,3,2,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12252,12247,4,2,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12253,12247,5,2,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12254,12247,6,2,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12255,12247,7,2,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,12256,12247,8,2,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,12257,12247,9,2,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12258,12247,10,2,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12259,12247,11,2,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2 - Separation Train 2,12260,12247,12,2,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12261,12247,13,2,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 2,12262,12247,14,2,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 2,12263,12247,15,2,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 2,12264,12247,16,2,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12265,12247,17,2,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 2,12266,12247,18,2,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 2,12267,0,7,2,LT-0402-02,Prod. Separator Interface Level High High
CDS ESD 2 - Separation Train 2,12268,12267,0,2,S-2002-01,ESD for Level 2 Sep. Train 2 - Dry Mode-Unit Trip
CDS ESD 2 - Separation Train 2,12269,12268,0,2,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2 - Separation Train 2,12270,12268,1,2,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12271,12268,2,2,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12272,12268,3,2,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12273,12268,4,2,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12274,12268,5,2,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12275,12268,6,2,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12276,12268,7,2,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,12277,12268,8,2,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,12278,12268,9,2,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12279,12268,10,2,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12280,12268,11,2,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2 - Separation Train 2,12281,12268,12,2,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12282,12268,13,2,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 2,12283,12268,14,2,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 2,12284,12268,15,2,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 2,12285,12268,16,2,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12286,12268,17,2,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 2,12287,12268,18,2,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 2,12288,0,8,2,LT-0402-06,Prod. Separator Oil Level High High
CDS ESD 2 - Separation Train 2,12289,12288,0,2,S-2002-01,ESD for Level 2 Sep. Train 2 - Dry Mode-Unit Trip
CDS ESD 2 - Separation Train 2,12290,12289,0,2,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2 - Separation Train 2,12291,12289,1,2,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12292,12289,2,2,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12293,12289,3,2,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12294,12289,4,2,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12295,12289,5,2,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12296,12289,6,2,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12297,12289,7,2,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,12298,12289,8,2,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,12299,12289,9,2,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12300,12289,10,2,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12301,12289,11,2,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2 - Separation Train 2,12302,12289,12,2,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12303,12289,13,2,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 2,12304,12289,14,2,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 2,12305,12289,15,2,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 2,12306,12289,16,2,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12307,12289,17,2,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 2,12308,12289,18,2,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 2,12309,0,9,2,LT-0402-07,Prod. Separator Oil Level Low Low
CDS ESD 2 - Separation Train 2,12310,12309,0,2,S-2002-01,ESD for Level 2 Sep. Train 2 - Dry Mode-Unit Trip
CDS ESD 2 - Separation Train 2,12311,12310,0,2,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2 - Separation Train 2,12312,12310,1,2,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12313,12310,2,2,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12314,12310,3,2,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12315,12310,4,2,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12316,12310,5,2,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12317,12310,6,2,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12318,12310,7,2,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,12319,12310,8,2,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,12320,12310,9,2,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12321,12310,10,2,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12322,12310,11,2,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2 - Separation Train 2,12323,12310,12,2,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12324,12310,13,2,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 2,12325,12310,14,2,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 2,12326,12310,15,2,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 2,12327,12310,16,2,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12328,12310,17,2,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 2,12329,12310,18,2,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 2,12330,0,10,2,LT-0402-03/04/05,Prod. Separator Interface Level Low Low
CDS ESD 2 - Separation Train 2,12331,12330,0,2,S-2002-01,Separation Train n°2 - Dry Mode
CDS ESD 2 - Separation Train 2,12332,12331,0,2,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2 - Separation Train 2,12333,12331,1,2,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12334,12331,2,2,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12335,12331,3,2,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12336,12331,4,2,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12337,12331,5,2,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12338,12331,6,2,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2 - Separation Train 2,12339,12331,7,2,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,12340,12331,8,2,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 2,12341,12331,9,2,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12342,12331,10,2,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12343,12331,11,2,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2 - Separation Train 2,12344,12331,12,2,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12345,12331,13,2,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 2,12346,12331,14,2,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 2,12347,12331,15,2,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 2,12348,12331,16,2,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2 - Separation Train 2,12349,12331,17,2,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 2,12350,12331,18,2,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Separation Train 2  Depressurization,12414,0,3,111,HS-0002-01,Separator Depress. Button CCR
CDS ESD 2 Separation Train 2  Depressurization,12415,12414,0,111,ROV-0302-07,Open ROV - Depressuring Valve Prod. Separator V-0302
CDS ESD 2 Separation Train 2  Depressurization,12416,12414,1,111,ROV-0402-01,Open ROV - Depressuring Valve Prod. Separator V-0402
CDS ESD 2 Separation Train 2  Depressurization,12417,0,4,111,S-0002-01,Depressuring Train n°2
CDS ESD 2 Separation Train 2  Depressurization,12418,12417,0,111,ROV-0302-07,Open ROV - Depressuring Valve Prod. Separator V-0302
CDS ESD 2 Separation Train 2  Depressurization,12419,12417,1,111,ROV-0402-01,Open ROV - Depressuring Valve Prod. Separator V-0402
CDS ESD 2 Separation Train 3  Depressurization,12677,0,76,112,S-0003-01,Depressuring Train n°3
CDS ESD 2 Separation Train 3  Depressurization,12678,12677,0,112,ROV-0303-07 ,Open ROV - Depressuring Valve Prod. Separator V-0303
CDS ESD 2 Separation Train 3  Depressurization,12679,12677,1,112,ROV- 0403-01,Open ROV - Depressuring Valve Prod. Separator V-0403
CDS ESD 2 Separation Train 3  Depressurization,12680,0,12,112,HS-0003-01,Separator Depress. Button CCR
CDS ESD 2 Separation Train 3  Depressurization,12681,12680,0,112,ROV-0303-07 ,Open ROV - Depressuring Valve Prod. Separator V-0303
CDS ESD 2 Separation Train 3  Depressurization,12682,12680,1,112,ROV- 0403-01,Open ROV - Depressuring Valve Prod. Separator V-0403
CDS ESD 2 Separation Train 4  Depressurization,12795,0,218,113,HS-0004-01,Train Depressuring Button - CCR
CDS ESD 2 Separation Train 4  Depressurization,12796,12795,0,113,ROV-0304-07,Open ROV - Depressuring valve Prod. Separator V-0304
CDS ESD 2 Separation Train 4  Depressurization,12797,12795,1,113,ROV- 0404-01,Open ROV - Depressuring valve Prod. Separator V-0404
CDS ESD 2 Separation Train 4  Depressurization,12798,12795,2,113,ROV-1204-04,Open ROV - Depressuring Valve Surge Vessel V-1204
CDS ESD 2 Separation Train 4  Depressurization,12799,12795,3,113,ROV-1214-05,Open ROV - Depressuring Valve Dehydrator V-1214
CDS ESD 2 Separation Train 4  Depressurization,12800,0,223,113,S-0004-01,Depressuring Train n°4
CDS ESD 2 Separation Train 4  Depressurization,12801,12800,0,113,ROV-0304-07,Open ROV - Depressuring valve Prod. Separator V-0304
CDS ESD 2 Separation Train 4  Depressurization,12802,12800,1,113,ROV- 0404-01,Open ROV - Depressuring valve Prod. Separator V-0404
CDS ESD 2 Separation Train 4  Depressurization,12803,12800,2,113,ROV-1204-04,Open ROV - Depressuring Valve Surge Vessel V-1204
CDS ESD 2 Separation Train 4  Depressurization,12804,12800,3,113,ROV-1214-05,Open ROV - Depressuring Valve Dehydrator V-1214
CDS ESD 2 - Separation Train 4,12805,0,2,4,PT-0404-03 ,Prod. Separator Pressure High High
CDS ESD 2 - Separation Train 4,12806,12805,0,4,S-2004-02,ESD for Level 2 Sep. Train 4 - Wet Mode-Unit Trip
CDS ESD 2 - Separation Train 4,12807,12806,0,4,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 2 - Separation Train 4,12808,12806,1,4,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12809,12806,2,4,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12810,12806,3,4,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12811,12806,4,4,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12812,12806,5,4,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12813,12806,6,4,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12814,12806,7,4,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12815,12806,8,4,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12816,12806,9,4,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12817,12806,10,4,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12818,12806,11,4,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2 - Separation Train 4,12819,12806,12,4,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12820,12806,13,4,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 4,12821,12806,14,4,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 4,12822,12806,15,4,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12823,12806,16,4,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 4,12824,12806,17,4,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,12825,12806,18,4,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,12826,12806,19,4,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12827,12806,20,4,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2 - Separation Train 4,12828,12806,21,4,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2 - Separation Train 4,12829,12806,22,4,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 4,12830,12806,23,4,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 4,12831,12806,24,4,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,12832,12806,25,4,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,12833,12806,26,4,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 4,12834,12806,27,4,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 4,12835,0,3,4,LT-0404-02,Prod. Separator Interface Level High High
CDS ESD 2 - Separation Train 4,12836,12835,0,4,S-2004-02,ESD for Level 2 Sep. Train 4 - Wet Mode-Unit Trip
CDS ESD 2 - Separation Train 4,12837,12836,0,4,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 2 - Separation Train 4,12838,12836,1,4,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12839,12836,2,4,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12840,12836,3,4,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12841,12836,4,4,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12842,12836,5,4,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12843,12836,6,4,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12844,12836,7,4,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12845,12836,8,4,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12846,12836,9,4,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12847,12836,10,4,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12848,12836,11,4,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2 - Separation Train 4,12849,12836,12,4,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12850,12836,13,4,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 4,12851,12836,14,4,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 4,12852,12836,15,4,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12853,12836,16,4,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 4,12854,12836,17,4,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,12855,12836,18,4,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,12856,12836,19,4,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12857,12836,20,4,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2 - Separation Train 4,12858,12836,21,4,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2 - Separation Train 4,12859,12836,22,4,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 4,12860,12836,23,4,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 4,12861,12836,24,4,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,12862,12836,25,4,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,12863,12836,26,4,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 4,12864,12836,27,4,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 4,12865,0,4,4,LT-0404-06,Prod. Separator Oil Level High High
CDS ESD 2 - Separation Train 4,12866,12865,0,4,S-2004-02,ESD for Level 2 Sep. Train 4 - Wet Mode-Unit Trip
CDS ESD 2 - Separation Train 4,12867,12866,0,4,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 2 - Separation Train 4,12868,12866,1,4,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12869,12866,2,4,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12870,12866,3,4,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12871,12866,4,4,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12872,12866,5,4,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12873,12866,6,4,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12874,12866,7,4,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12875,12866,8,4,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12876,12866,9,4,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12877,12866,10,4,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12878,12866,11,4,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2 - Separation Train 4,12879,12866,12,4,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12880,12866,13,4,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 4,12881,12866,14,4,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 4,12882,12866,15,4,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12883,12866,16,4,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 4,12884,12866,17,4,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,12885,12866,18,4,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,12886,12866,19,4,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12887,12866,20,4,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2 - Separation Train 4,12888,12866,21,4,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2 - Separation Train 4,12889,12866,22,4,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 4,12890,12866,23,4,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 4,12891,12866,24,4,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,12892,12866,25,4,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,12893,12866,26,4,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 4,12894,12866,27,4,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 4,12895,0,5,4,LT-0404-07,Prod. Separator Oil Level Low Low
CDS ESD 2 - Separation Train 4,12896,12895,0,4,S-2004-02,ESD for Level 2 Sep. Train 4 - Wet Mode-Unit Trip
CDS ESD 2 - Separation Train 4,12897,12896,0,4,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 2 - Separation Train 4,12898,12896,1,4,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12899,12896,2,4,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12900,12896,3,4,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12901,12896,4,4,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12902,12896,5,4,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12903,12896,6,4,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12904,12896,7,4,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12905,12896,8,4,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12906,12896,9,4,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12907,12896,10,4,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12908,12896,11,4,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2 - Separation Train 4,12909,12896,12,4,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12910,12896,13,4,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 4,12911,12896,14,4,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 4,12912,12896,15,4,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12913,12896,16,4,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 4,12914,12896,17,4,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,12915,12896,18,4,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,12916,12896,19,4,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12917,12896,20,4,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2 - Separation Train 4,12918,12896,21,4,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2 - Separation Train 4,12919,12896,22,4,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 4,12920,12896,23,4,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 4,12921,12896,24,4,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,12922,12896,25,4,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,12923,12896,26,4,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 4,12924,12896,27,4,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 4,12925,0,6,4,LT-0404-03/04/05,Prod. Separator Interface Level Low Low
CDS ESD 2 - Separation Train 4,12926,12925,0,4,S-2004-02,Separation Train n°4 - Wet Mode - Unit Trip
CDS ESD 2 - Separation Train 4,12927,12926,0,4,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 2 - Separation Train 4,12928,12926,1,4,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12929,12926,2,4,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12930,12926,3,4,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12931,12926,4,4,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12932,12926,5,4,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12933,12926,6,4,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12934,12926,7,4,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12935,12926,8,4,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12936,12926,9,4,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12937,12926,10,4,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12938,12926,11,4,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2 - Separation Train 4,12939,12926,12,4,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12940,12926,13,4,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 4,12941,12926,14,4,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 4,12942,12926,15,4,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12943,12926,16,4,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 4,12944,12926,17,4,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,12945,12926,18,4,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,12946,12926,19,4,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12947,12926,20,4,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2 - Separation Train 4,12948,12926,21,4,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2 - Separation Train 4,12949,12926,22,4,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 4,12950,12926,23,4,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 4,12951,12926,24,4,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,12952,12926,25,4,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,12953,12926,26,4,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 4,12954,12926,27,4,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 4,12955,0,9,4,PT-1204-02 ,Surge Pressure High High
CDS ESD 2 - Separation Train 4,12956,12955,0,4,S-2004-02,Unit Trip (Action Executed only if SS-1204-01 in Wet Mode)
CDS ESD 2 - Separation Train 4,12957,12956,0,4,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12958,12956,1,4,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12959,12956,2,4,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12960,12956,3,4,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12961,12956,4,4,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12962,12956,5,4,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12963,12956,6,4,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12964,12956,7,4,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12965,12956,8,4,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12966,12956,9,4,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12967,12956,10,4,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12968,12956,11,4,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2 - Separation Train 4,12969,12956,12,4,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12970,12956,13,4,SDV-0404-05,Close SDV- Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 4,12971,12956,14,4,SDV-0404-06,Close SDV - Oil inlet from Recovery Sump V-1101
CDS ESD 2 - Separation Train 4,12972,12956,15,4,SDV-0404-07,Close SDV- Oil from Test Separator V-0602
CDS ESD 2 - Separation Train 4,12973,12956,16,4,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12974,12956,17,4,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 4,12975,12956,18,4,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,12976,12956,19,4,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,12977,12956,20,4,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12978,12956,21,4,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2 - Separation Train 4,12979,12956,22,4,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2 - Separation Train 4,12980,12956,23,4,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 4,12981,12956,24,4,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 4,12982,12956,25,4,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,12983,12956,26,4,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,12984,12956,27,4,SOV-1204-04,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 4,12985,12956,28,4,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 4,12986,0,7,4,LT-1204-02,Surge Level High High
CDS ESD 2 - Separation Train 4,12987,12986,1,4,S-2004-02,Unit Trip (Action Executed only if SS-1204-01 in Wet Mode)
CDS ESD 2 - Separation Train 4,12988,12987,1,4,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12989,12987,3,4,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12990,12987,5,4,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12991,12987,7,4,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12992,12987,9,4,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12993,12987,11,4,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12994,12987,13,4,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,12995,12987,15,4,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12996,12987,17,4,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,12997,12987,19,4,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12998,12987,21,4,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,12999,12987,23,4,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2 - Separation Train 4,13000,12987,25,4,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,13001,12987,0,4,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 4,13002,12987,2,4,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,13003,12987,4,4,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,13004,12987,6,4,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,13005,12987,8,4,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2 - Separation Train 4,13006,12987,10,4,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2 - Separation Train 4,13007,12987,12,4,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 4,13008,12987,14,4,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 4,13009,12987,16,4,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,13010,12987,18,4,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,13011,12987,20,4,SOV-1204-04,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 4,13012,12987,22,4,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 4,13013,12987,24,4,LT-1204-02,Surge Level High High
CDS ESD 2 - Separation Train 4,13014,0,8,4,LT-1204-01A/B/C,Surge Level Low Low
CDS ESD 2 - Separation Train 4,13015,13014,2,4,S-2004-02,Unit Trip (Action Executed only if SS-1204-01 in Wet Mode)
CDS ESD 2 - Separation Train 4,13016,13015,0,4,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,13017,13015,1,4,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,13018,13015,2,4,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,13019,13015,3,4,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,13020,13015,4,4,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,13021,13015,5,4,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,13022,13015,6,4,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2 - Separation Train 4,13023,13015,7,4,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,13024,13015,8,4,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,13025,13015,9,4,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,13026,13015,10,4,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,13027,13015,11,4,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2 - Separation Train 4,13028,13015,12,4,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,13029,13015,13,4,SDV-0404-05,Close SDV- Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 4,13030,13015,14,4,SDV-0404-06,Close SDV - Oil inlet from Recovery Sump V-1101
CDS ESD 2 - Separation Train 4,13031,13015,15,4,SDV-0404-07,Close SDV- Oil from Test Separator V-0602
CDS ESD 2 - Separation Train 4,13032,13015,16,4,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2 - Separation Train 4,13033,13015,17,4,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 4,13034,13015,18,4,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,13035,13015,19,4,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2 - Separation Train 4,13036,13015,20,4,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 4,13037,13015,21,4,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2 - Separation Train 4,13038,13015,22,4,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2 - Separation Train 4,13039,13015,23,4,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 4,13040,13015,24,4,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 4,13041,13015,25,4,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,13042,13015,26,4,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 4,13043,13015,27,4,SOV-1204-04,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 4,13044,13015,28,4,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 Separation Train 5  Depressurization,13045,0,0,114,S-2005-04,ESD from GASCO Header
CDS ESD 2 Separation Train 5  Depressurization,13046,13045,0,114,S-2005-01,Separation Train n°5 - Dry Mode
CDS ESD 2 Separation Train 5  Depressurization,13047,13046,0,114,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13048,13046,1,114,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13049,13046,2,114,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13050,13046,3,114,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13051,13046,4,114,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13052,13046,5,114,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13053,13046,6,114,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13054,13046,7,114,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13055,13046,8,114,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13056,13046,9,114,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13057,13046,10,114,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13058,13046,11,114,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 Separation Train 5  Depressurization,13059,13046,12,114,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13060,13046,13,114,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 Separation Train 5  Depressurization,13061,13046,14,114,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13062,13046,15,114,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Separation Train 5  Depressurization,13063,0,18,114,S-2005-03 ,ESD for Level 2
CDS ESD 2 Separation Train 5  Depressurization,13064,13063,0,114,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS ESD 2 Separation Train 5  Depressurization,13065,13064,0,114,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13066,13064,1,114,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13067,13064,2,114,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13068,13064,3,114,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13069,13064,4,114,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13070,13064,5,114,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13071,13064,6,114,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13072,13064,7,114,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13073,13064,8,114,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13074,13064,9,114,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13075,13064,10,114,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13076,13064,11,114,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 Separation Train 5  Depressurization,13077,13064,12,114,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13078,13064,13,114,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 Separation Train 5  Depressurization,13079,13064,14,114,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13080,13064,15,114,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Separation Train 5  Depressurization,13081,13064,16,114,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 Separation Train 5  Depressurization,13082,13064,17,114,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 Separation Train 5  Depressurization,13083,13064,18,114,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13084,13064,19,114,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 Separation Train 5  Depressurization,13085,13064,20,114,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 Separation Train 5  Depressurization,13086,13064,21,114,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 Separation Train 5  Depressurization,13087,13064,22,114,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 Separation Train 5  Depressurization,13088,13064,23,114,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 Separation Train 5  Depressurization,13089,13064,24,114,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 Separation Train 5  Depressurization,13090,13064,25,114,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13091,13064,26,114,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 Separation Train 5  Depressurization,13092,0,47,114,S-2005-04 ,ESD from GASCO Header
CDS ESD 2 Separation Train 5  Depressurization,13093,13092,0,114,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS ESD 2 Separation Train 5  Depressurization,13094,13093,0,114,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13095,13093,1,114,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13096,13093,2,114,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13097,13093,3,114,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13098,13093,4,114,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13099,13093,5,114,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13100,13093,6,114,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13101,13093,7,114,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13102,13093,8,114,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13103,13093,9,114,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13104,13093,10,114,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13105,13093,11,114,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 Separation Train 5  Depressurization,13106,13093,12,114,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13107,13093,13,114,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
