DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS ESD 2 Separation Train 5  Depressurization,13108,13093,14,114,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13109,13093,15,114,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Separation Train 5  Depressurization,13110,13093,16,114,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 Separation Train 5  Depressurization,13111,13093,17,114,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 Separation Train 5  Depressurization,13112,13093,18,114,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13113,13093,19,114,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 Separation Train 5  Depressurization,13114,13093,20,114,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 Separation Train 5  Depressurization,13115,13093,21,114,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 Separation Train 5  Depressurization,13116,13093,22,114,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 Separation Train 5  Depressurization,13117,13093,23,114,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 Separation Train 5  Depressurization,13118,13093,24,114,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 Separation Train 5  Depressurization,13119,13093,25,114,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13120,13093,26,114,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 Separation Train 5  Depressurization,13121,0,76,114,HS-0005-01A/B,ESD Push Button from CCR/Field
CDS ESD 2 Separation Train 5  Depressurization,13122,13121,0,114,S-2005-02 ,Separation Train n°5 - Wet Mode
CDS ESD 2 Separation Train 5  Depressurization,13123,13122,0,114,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13124,13122,1,114,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13125,13122,2,114,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13126,13122,3,114,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13127,13122,4,114,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13128,13122,5,114,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13129,13122,6,114,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13130,13122,7,114,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13131,13122,8,114,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13132,13122,9,114,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13133,13122,10,114,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13134,13122,11,114,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 Separation Train 5  Depressurization,13135,13122,12,114,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13136,13122,13,114,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 Separation Train 5  Depressurization,13137,13122,14,114,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13138,13122,15,114,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Separation Train 5  Depressurization,13139,13122,16,114,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 Separation Train 5  Depressurization,13140,13122,17,114,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 Separation Train 5  Depressurization,13141,13122,18,114,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13142,13122,19,114,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 Separation Train 5  Depressurization,13143,13122,20,114,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 Separation Train 5  Depressurization,13144,13122,21,114,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 Separation Train 5  Depressurization,13145,13122,22,114,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 Separation Train 5  Depressurization,13146,13122,23,114,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 Separation Train 5  Depressurization,13147,13122,24,114,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 Separation Train 5  Depressurization,13148,13122,25,114,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 Separation Train 5  Depressurization,13149,13122,26,114,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 Separation Train 5  Depressurization,13150,0,105,114,HS-0005-01,Train Depressuring Button (CCR)
CDS ESD 2 Separation Train 5  Depressurization,13151,13150,0,114,ROV-0305-07,Open ROV - Depressuring valve Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13152,13150,1,114,ROV- 0405-01,Open ROV - Depressuring valve Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13153,13150,2,114,ROV-1205-04,Open ROV - Depressuring Valve Surge Vessel V-1205
CDS ESD 2 Separation Train 5  Depressurization,13154,13150,3,114,ROV-1215-05,Open ROV - Depressuring Valve Dehydrator V-1215
CDS ESD 2 Separation Train 5  Depressurization,13155,0,110,114,S-0005-01,Depressuring Train n°5
CDS ESD 2 Separation Train 5  Depressurization,13156,13155,0,114,ROV-0305-07,Open ROV - Depressuring valve Prod. Separator V-0305
CDS ESD 2 Separation Train 5  Depressurization,13157,13155,1,114,ROV- 0405-01,Open ROV - Depressuring valve Prod. Separator V-0405
CDS ESD 2 Separation Train 5  Depressurization,13158,13155,2,114,ROV-1205-04,Open ROV - Depressuring Valve Surge Vessel V-1205
CDS ESD 2 Separation Train 5  Depressurization,13159,13155,3,114,ROV-1215-05,Open ROV - Depressuring Valve Dehydrator V-1215
CDS ESD 2 - Separation Train 5,13160,0,2,5,PT-0405-03 ,Prod. Separator Pressure High High
CDS ESD 2 - Separation Train 5,13161,13160,0,5,S-2005-02,ESD for Level 2 Sep. Train 5 - Wet Mode-Unit Trip
CDS ESD 2 - Separation Train 5,13162,13161,0,5,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13163,13161,1,5,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13164,13161,2,5,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13165,13161,3,5,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13166,13161,4,5,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13167,13161,5,5,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13168,13161,6,5,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13169,13161,7,5,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13170,13161,8,5,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13171,13161,9,5,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13172,13161,10,5,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13173,13161,11,5,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 - Separation Train 5,13174,13161,12,5,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13175,13161,13,5,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 5,13176,13161,14,5,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13177,13161,15,5,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,13178,13161,16,5,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13179,13161,17,5,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13180,13161,18,5,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13181,13161,19,5,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 - Separation Train 5,13182,13161,20,5,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 - Separation Train 5,13183,13161,21,5,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 5,13184,13161,22,5,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 5,13185,13161,23,5,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13186,13161,24,5,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13187,13161,25,5,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 5,13188,13161,26,5,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 5,13189,0,3,5,LT-0405-02,Prod. Separator Interface Level High High
CDS ESD 2 - Separation Train 5,13190,13189,0,5,S-2005-02,ESD for Level 2 Sep. Train 5 - Wet Mode-Unit Trip
CDS ESD 2 - Separation Train 5,13191,13190,0,5,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13192,13190,1,5,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13193,13190,2,5,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13194,13190,3,5,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13195,13190,4,5,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13196,13190,5,5,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13197,13190,6,5,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13198,13190,7,5,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13199,13190,8,5,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13200,13190,9,5,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13201,13190,10,5,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13202,13190,11,5,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 - Separation Train 5,13203,13190,12,5,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13204,13190,13,5,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 5,13205,13190,14,5,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13206,13190,15,5,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,13207,13190,16,5,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13208,13190,17,5,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13209,13190,18,5,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13210,13190,19,5,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 - Separation Train 5,13211,13190,20,5,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 - Separation Train 5,13212,13190,21,5,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 5,13213,13190,22,5,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 5,13214,13190,23,5,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13215,13190,24,5,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13216,13190,25,5,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 5,13217,13190,26,5,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 5,13218,0,4,5,LT-0405-06,Prod. Separator Oil Level High High
CDS ESD 2 - Separation Train 5,13219,13218,0,5,S-2005-02,ESD for Level 2 Sep. Train 5 - Wet Mode-Unit Trip
CDS ESD 2 - Separation Train 5,13220,13219,0,5,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13221,13219,1,5,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13222,13219,2,5,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13223,13219,3,5,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13224,13219,4,5,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13225,13219,5,5,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13226,13219,6,5,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13227,13219,7,5,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13228,13219,8,5,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13229,13219,9,5,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13230,13219,10,5,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13231,13219,11,5,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 - Separation Train 5,13232,13219,12,5,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13233,13219,13,5,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 5,13234,13219,14,5,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13235,13219,15,5,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,13236,13219,16,5,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13237,13219,17,5,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13238,13219,18,5,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13239,13219,19,5,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 - Separation Train 5,13240,13219,20,5,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 - Separation Train 5,13241,13219,21,5,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 5,13242,13219,22,5,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 5,13243,13219,23,5,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13244,13219,24,5,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13245,13219,25,5,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 5,13246,13219,26,5,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 5,13247,0,5,5,LT-0405-07,Prod. Separator Oil Level Low Low
CDS ESD 2 - Separation Train 5,13248,13247,0,5,S-2005-02,ESD for Level 2 Sep. Train 5 - Wet Mode-Unit Trip
CDS ESD 2 - Separation Train 5,13249,13248,0,5,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13250,13248,1,5,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13251,13248,2,5,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13252,13248,3,5,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13253,13248,4,5,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13254,13248,5,5,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13255,13248,6,5,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13256,13248,7,5,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13257,13248,8,5,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13258,13248,9,5,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13259,13248,10,5,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13260,13248,11,5,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 - Separation Train 5,13261,13248,12,5,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13262,13248,13,5,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 5,13263,13248,14,5,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13264,13248,15,5,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,13265,13248,16,5,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13266,13248,17,5,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13267,13248,18,5,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13268,13248,19,5,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 - Separation Train 5,13269,13248,20,5,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 - Separation Train 5,13270,13248,21,5,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 5,13271,13248,22,5,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 5,13272,13248,23,5,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13273,13248,24,5,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13274,13248,25,5,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 5,13275,13248,26,5,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 5,13276,0,6,5,LT-0405-03/04/05,Prod. Separator Interface Level Low Low
CDS ESD 2 - Separation Train 5,13277,13276,0,5,S-2005-02,Separation Train n°5 - Wet Mode - Unit Trip
CDS ESD 2 - Separation Train 5,13278,13277,0,5,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13279,13277,1,5,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13280,13277,2,5,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13281,13277,3,5,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13282,13277,4,5,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13283,13277,5,5,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13284,13277,6,5,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13285,13277,7,5,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13286,13277,8,5,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13287,13277,9,5,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13288,13277,10,5,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13289,13277,11,5,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 - Separation Train 5,13290,13277,12,5,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13291,13277,13,5,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 5,13292,13277,14,5,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13293,13277,15,5,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,13294,13277,16,5,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13295,13277,17,5,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13296,13277,18,5,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13297,13277,19,5,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 - Separation Train 5,13298,13277,20,5,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 - Separation Train 5,13299,13277,21,5,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 5,13300,13277,22,5,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 5,13301,13277,23,5,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13302,13277,24,5,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13303,13277,25,5,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 5,13304,13277,26,5,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 5,13306,0,9,5,PT-1205-02 ,Surge Pressure High High
CDS ESD 2 - Separation Train 5,13307,13306,0,5,S-2005-02,Unit Trip (Action Executed only if SS-1205-01 in Wet Mode)
CDS ESD 2 - Separation Train 5,13308,13307,0,5,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13309,13307,1,5,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13310,13307,2,5,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13311,13307,3,5,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13312,13307,4,5,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13313,13307,5,5,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13314,13307,6,5,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13315,13307,7,5,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13316,13307,8,5,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13317,13307,9,5,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13318,13307,10,5,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13319,13307,11,5,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 - Separation Train 5,13320,13307,12,5,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13321,13307,13,5,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 5,13322,13307,14,5,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13323,13307,15,5,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,13324,13307,16,5,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13325,13307,17,5,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13326,13307,18,5,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13327,13307,19,5,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 - Separation Train 5,13328,13307,20,5,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 - Separation Train 5,13329,13307,21,5,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 5,13330,13307,22,5,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 5,13331,13307,23,5,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13332,13307,24,5,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13333,13307,25,5,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 5,13334,13307,26,5,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 5,13335,0,7,5,LT-1205-02,Surge Level High High
CDS ESD 2 - Separation Train 5,13336,13335,0,5,S-2005-02,Unit Trip (Action Executed only if SS-1205-01 in Wet Mode)
CDS ESD 2 - Separation Train 5,13337,13336,0,5,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13338,13336,1,5,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13339,13336,2,5,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13340,13336,3,5,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13341,13336,4,5,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13342,13336,5,5,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13343,13336,6,5,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13344,13336,7,5,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13345,13336,8,5,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13346,13336,9,5,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13347,13336,10,5,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13348,13336,11,5,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 - Separation Train 5,13349,13336,12,5,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13350,13336,13,5,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 5,13351,13336,14,5,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13352,13336,15,5,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,13353,13336,16,5,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13354,13336,17,5,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13355,13336,18,5,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13356,13336,19,5,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 - Separation Train 5,13357,13336,20,5,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 - Separation Train 5,13358,13336,21,5,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 5,13359,13336,22,5,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 5,13360,13336,23,5,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13361,13336,24,5,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13362,13336,25,5,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 5,13363,13336,26,5,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 5,13364,0,8,5,LT-1205-01A/B/C,Surge Level Low Low
CDS ESD 2 - Separation Train 5,13365,13364,0,5,SDV-1205-02,Close  Oil outlet from Surge Vessel V-1205. (Action executed only if SS-1205-01 in Dry Mode)  
CDS ESD 2 - Separation Train 5,13366,13364,1,5,P-1205-01/02,Stop  Dehydrator Feed Pumps  (Action executed only if SS-1205-01 in Dry Mode) 
CDS ESD 2 - Separation Train 5,13367,13364,2,5,S-2005-02,Unit Trip (Action Executed only if SS-1205-01 in Wet Mode)
CDS ESD 2 - Separation Train 5,13368,13367,0,5,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13369,13367,1,5,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13370,13367,2,5,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13371,13367,3,5,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13372,13367,4,5,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13373,13367,5,5,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13374,13367,6,5,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 - Separation Train 5,13375,13367,7,5,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13376,13367,8,5,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13377,13367,9,5,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13378,13367,10,5,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13379,13367,11,5,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 - Separation Train 5,13380,13367,12,5,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13381,13367,13,5,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 5,13382,13367,14,5,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 - Separation Train 5,13383,13367,15,5,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 5,13384,13367,16,5,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13385,13367,17,5,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 - Separation Train 5,13386,13367,18,5,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 5,13387,13367,19,5,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 - Separation Train 5,13388,13367,20,5,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 - Separation Train 5,13389,13367,21,5,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 - Separation Train 5,13390,13367,22,5,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 - Separation Train 5,13391,13367,23,5,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13392,13367,24,5,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 - Separation Train 5,13393,13367,25,5,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 5,13394,13367,26,5,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 Test Separator V-0601  Depressurization,13417,0,23,115,HS-0601-05,Separator Depressurizing Push Button - CCR
CDS ESD 2 Test Separator V-0601  Depressurization,13418,13417,0,115,ROV-0601-05,Open - Depressuring Valve from Test Separator V-0601
CDS ESD 2 Test Separator V-0602  Depressurization,13441,0,23,116,HS-0602-05,Separator Depressurizing Push Button CCR
CDS ESD 2 Test Separator V-0602  Depressurization,13442,13441,0,116,ROV-0602-05,Open - Depressuring Valve from Test Separator V-0602
CDS ESD 2 Test Separator V-0601,13443,0,3,6,LT-0601-01,Interface Level High High 
CDS ESD 2 Test Separator V-0601,13444,13443,0,6,S-2006-01,Unit Trip Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13445,13444,0,6,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS ESD 2 Test Separator V-0601,13446,13444,1,6,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13447,13444,2,6,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13448,13444,3,6,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13449,13444,4,6,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13450,13444,5,6,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13451,13444,6,6, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13452,13444,7,6,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13453,13444,8,6,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Test Separator V-0601,13454,0,4,6,LT-0601-04 ,Oil Level High High
CDS ESD 2 Test Separator V-0601,13455,13454,0,6,S-2006-01,Unit Trip Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13456,13455,0,6,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS ESD 2 Test Separator V-0601,13457,13455,1,6,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13458,13455,2,6,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13459,13455,3,6,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13460,13455,4,6,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13461,13455,5,6,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13462,13455,6,6, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13463,13455,7,6,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13464,13455,8,6,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Test Separator V-0601,13465,0,5,6,LT-0601-05 ,Oil Level Low Low
CDS ESD 2 Test Separator V-0601,13466,13465,0,6,S-2006-01,Unit Trip Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13467,13466,0,6,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS ESD 2 Test Separator V-0601,13468,13466,1,6,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13469,13466,2,6,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13470,13466,3,6,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13471,13466,4,6,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13472,13466,5,6,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13473,13466,6,6, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13474,13466,7,6,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13475,13466,8,6,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Test Separator V-0601,13476,0,6,6,PT-0601-03,Pressure High High
CDS ESD 2 Test Separator V-0601,13477,13476,0,6,S-2006-01,Unit Trip Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13478,13477,0,6,SDV-0601-01,Close SDV - Oil Inlet Valve to Test Separator V-0601  
CDS ESD 2 Test Separator V-0601,13479,13477,1,6,SDV-0601-03,Close SDV - Gas outlet from  Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13480,13477,2,6,SDV-0601-04,Close SDV - Water outlet from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13481,13477,3,6,LCV-0601-02A/02B,Close LCV - Water outlet from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13482,13477,4,6,LCV-0601-06A/06B,Close LCV - Oil outlet from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13483,13477,5,6,SDV-0401-05,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13484,13477,6,6, SDV-0402-05,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13485,13477,7,6,SDV-0403-07,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0601
CDS ESD 2 Test Separator V-0601,13486,13477,8,6,SOV-0601-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Test Separator V-0602,13491,0,4,7,LT-0602-01,Interface Level High High 
CDS ESD 2 Test Separator V-0602,13492,13491,0,7,S-2007-01,Unit Trip Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13493,13492,0,7,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS ESD 2 Test Separator V-0602,13494,13492,1,7,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13495,13492,2,7,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13496,13492,3,7,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13497,13492,4,7,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13498,13492,5,7,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13499,13492,6,7, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13500,13492,7,7,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13501,13492,8,7,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Test Separator V-0602,13502,0,5,7,LT-0602-04 ,Oil Level High High
CDS ESD 2 Test Separator V-0602,13503,13502,0,7,S-2007-01,Unit Trip Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13504,13503,0,7,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS ESD 2 Test Separator V-0602,13505,13503,1,7,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13506,13503,2,7,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13507,13503,3,7,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13508,13503,4,7,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13509,13503,5,7,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13510,13503,6,7, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13511,13503,7,7,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13512,13503,8,7,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Test Separator V-0602,13513,0,2,7,LT-0602-05 ,Oil Level Low Low
CDS ESD 2 Test Separator V-0602,13514,13513,0,7,S-2007-01,Unit Trip Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13515,13514,0,7,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS ESD 2 Test Separator V-0602,13516,13514,1,7,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13517,13514,2,7,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13518,13514,3,7,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13519,13514,4,7,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13520,13514,5,7,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13521,13514,6,7, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13522,13514,7,7,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13523,13514,8,7,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Test Separator V-0602,13524,0,3,7,PT-0602-03,Pressure High High
CDS ESD 2 Test Separator V-0602,13525,13524,0,7,S-2007-01,Unit Trip Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13526,13525,0,7,SDV-0602-01,Close SDV - Oil Inlet Valve to Test Separator V-0602  
CDS ESD 2 Test Separator V-0602,13527,13525,1,7,SDV-0602-03,Close SDV - Gas outlet from  Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13528,13525,2,7,SDV-0602-04,Close SDV - Water outlet from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13529,13525,3,7,LCV-0602-02A/02B,Close LCV - Water outlet from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13530,13525,4,7,LCV-0602-06A/06B,Close LCV - Oil outlet from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13531,13525,5,7,SDV-0403-08,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13532,13525,6,7, SDV-0404-07,Close SDV - Oil to Prod. Separator V-0404 from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13533,13525,7,7,SDV-0405-06,Close SDV - Oil to Prod. Separator V-0405 from Test Separator V-0602
CDS ESD 2 Test Separator V-0602,13534,13525,8,7,SOV-0602-01A/01C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Test Separator V-0603  Depressurization,13561,0,23,117,HS-0603-05,Separator Depressurizing -  CCR
CDS ESD 2 Test Separator V-0603  Depressurization,13562,13561,0,117,ROV-0603-05,Open - Depressuring Valve from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13563,0,3,8,LT-0603-01,Interface Level High High 
CDS ESD 2 Test Separator V-0603,13564,13563,0,8,S-2008-01,Unit Trip Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13565,13564,0,8,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS ESD 2 Test Separator V-0603,13566,13564,1,8,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13567,13564,2,8,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13568,13564,3,8,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13569,13564,4,8,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13570,13564,5,8,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13571,13564,6,8, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13572,13564,7,8,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13573,13564,8,8,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Test Separator V-0603,13574,0,4,8,LT-0603-04 ,Oil Level High High
CDS ESD 2 Test Separator V-0603,13575,13574,0,8,S-2008-01,Unit Trip Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13576,13575,0,8,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS ESD 2 Test Separator V-0603,13577,13575,1,8,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13578,13575,2,8,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13579,13575,3,8,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13580,13575,4,8,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13581,13575,5,8,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13582,13575,6,8, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13583,13575,7,8,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13584,13575,8,8,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Test Separator V-0603,13585,0,1,8,LT-0603-05 ,Oil Level Low Low
CDS ESD 2 Test Separator V-0603,13586,13585,0,8,S-2008-01,Unit Trip Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13587,13586,0,8,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS ESD 2 Test Separator V-0603,13588,13586,1,8,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13589,13586,2,8,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13590,13586,3,8,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13591,13586,4,8,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13592,13586,5,8,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13593,13586,6,8, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13594,13586,7,8,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13595,13586,8,8,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 Test Separator V-0603,13596,0,2,8,PT-0603-03,Pressure High High
CDS ESD 2 Test Separator V-0603,13597,13596,0,8,S-2008-01,Unit Trip Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13598,13597,0,8,SDV-0603-01,Close SDV - Oil Inlet Valve to Test Separator V-0603  
CDS ESD 2 Test Separator V-0603,13599,13597,1,8,SDV-0603-03,Close SDV - Gas outlet from  Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13600,13597,2,8,SDV-0603-04,Close SDV - Water outlet from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13601,13597,3,8,LCV-0603-02A/02B,Close LCV - Water outlet from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13602,13597,4,8,LCV-0603-06A/06B,Close LCV - Oil outlet from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13603,13597,5,8,SDV-0401-06,Close SDV - Oil to Prod. Separator V-0401 from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13604,13597,6,8, SDV-0403-06,Close SDV - Oil to Prod. Separator V-0402 from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13605,13597,7,8,SDV-0403-06,Close SDV - Oil to Prod. Separator V-0403 from Test Separator V-0603
CDS ESD 2 Test Separator V-0603,13606,13597,8,8,SOV-0603-02A/02C,Close SOV - Corrosion Inhibitor inlet valve 
"CDS ESD 2 Degassing Boot V-0701, FST T-0801 ",13611,0,0,9,PT-0801-06 ,FST Pressure Low Low
"CDS ESD 2 Degassing Boot V-0701, FST T-0801 ",13612,13611,0,9,S-2010-01,"ESD for Level 2 (V-0701, T-0801 and P-2421/22)"
"CDS ESD 2 Degassing Boot V-0701, FST T-0801 ",13613,13612,0,9,SDV-0701-02,Close SDV - Oil Inlet Valve to Degassing Boot
