DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
"CDS ESD 2 Degassing Boot V-0701, FST T-0801 ",13614,13612,1,9,SDV-0701-03,Close SDV - Gas to GASCO LP Header
"CDS ESD 2 Degassing Boot V-0701, FST T-0801 ",13615,13612,2,9,SDV-0701-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0701
"CDS ESD 2 Degassing Boot V-0701, FST T-0801 ",13616,13612,3,9,SOV-0701-06,Close SOV - Demulsifier to Degassing Boot V-0701
"CDS ESD 2 Degassing Boot V-0701, FST T-0801 ",13617,13612,4,9,SDV-0801-01,Close SDV - Oil outlet valve from FST
"CDS ESD 2 Degassing Boot V-0701, FST T-0801 ",13618,13612,5,9, SOV-0801-02,Close SOV - Dewaxing Agent to FST T-0801
"CDS ESD 2 Degassing Boot V-0701, FST T-0801 ",13619,13612,6,9,SDV-3801-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3801-01/02
"CDS ESD 2 Degassing Boot V-0701, FST T-0801 ",13620,13612,7,9,SDV-2420-03,Close SDV - Water outlet valve from FST T-0801
"CDS ESD 2 Degassing Boot V-0701, FST T-0801 ",13621,13612,8,9,P-2421/P-2422,Stop Water Transfer Pumps 
CDS ESD 2 Degassing Boot V-0702 Depressurization,13656,0,24,118,HS-0702-02 ,Depressing Button CCR
CDS ESD 2 Degassing Boot V-0702 Depressurization,13657,13656,0,118,ROV-0702-02,Open ROV - Depressuring Valve Degassing Boot V-0702
CDS ESD 2 Degassing Boot V-0702 Depressurization,13658,13656,1,118,SOV-0702-04,Open SOV - Equal Valve Degassing Boot V-0702
CDS ESD 2 Degassing Boot V-0701 Depressurization,13671,0,24,119,HS-0701-04,Depressing Button CCR
CDS ESD 2 Degassing Boot V-0701 Depressurization,13672,13671,0,119,ROV-0701-04,Open ROV - Depressuring Valve Degassing Boot V-0701
CDS ESD 2 Degassing Boot V-0701 Depressurization,13673,13671,1,119,SOV-0701-07,Open SOV - Equal Valve Degassing Boot V-0701
CDS ESD 2 Degassing Boot V-0703 Depressurization,13674,0,24,120,HS-0703-02 ,Depressing Button CCR
CDS ESD 2 Degassing Boot V-0703 Depressurization,13675,13674,0,120,ROV-0703-04,Open ROV - Depressuring Valve Degassing Boot V-0703
CDS ESD 2 Degassing Boot V-0703 Depressurization,13676,13674,1,120,SOV-0703-07,Open SOV - Equal Valve Degassing Boot V-0703
"CDS ESD 2 Degassing Boot V-0702,  FST T-0802 ",13677,0,0,10,PT-0802-06 ,FST Pressure Low Low
"CDS ESD 2 Degassing Boot V-0702,  FST T-0802 ",13678,13677,0,10,S-2011-01,"ESD for Level 2 (V-0702, T-0802 and P-2421/22)"
"CDS ESD 2 Degassing Boot V-0702,  FST T-0802 ",13679,13678,0,10, SDV-0702-01,Close SDV - Oil Inlet Valve to Degassing Boot 
"CDS ESD 2 Degassing Boot V-0702,  FST T-0802 ",13680,13678,1,10,SDV-0702-03,Close SDV -  Gas to GASCO LP Header
"CDS ESD 2 Degassing Boot V-0702,  FST T-0802 ",13681,13678,2,10,SDV-0702-05,Close SDV - Lean Gas inlet valve to Degassing Boot V-0702
"CDS ESD 2 Degassing Boot V-0702,  FST T-0802 ",13682,13678,3,10,SOV-0702-06,Close SOV -  Demulsifier to Degassing Boot V-0702
"CDS ESD 2 Degassing Boot V-0702,  FST T-0802 ",13683,13678,4,10,SDV-0802-01,Close SDV - Oil outlet valve from FST
"CDS ESD 2 Degassing Boot V-0702,  FST T-0802 ",13684,13678,5,10,SOV-0802-02,Close SOV - Dewaxing Agent to FST T-0802
"CDS ESD 2 Degassing Boot V-0702,  FST T-0802 ",13685,13678,6,10,SDV-3802-01,Close SDV -  Motive Gas inlet Vapour Rec. Ejector J-3802-01/02
"CDS ESD 2 Degassing Boot V-0702,  FST T-0802 ",13686,13678,7,10,"SDV-2420-02,",Close SDV - Water outlet valve from FST T-0802
"CDS ESD 2 Degassing Boot V-0702,  FST T-0802 ",13687,13678,8,10,P-2423/P-2424,Stop Water Transfer Pumps 
"CDS ESD 2 Degassing Boot V-0703, FST T-0803",13710,0,0,11,PT-0803-06 ,FST Pressure Low Low
"CDS ESD 2 Degassing Boot V-0703, FST T-0803",13711,13710,0,11,S-2012-01,"ESD for Level 2 (V-0703, T-0803 and P-2423/24)"
"CDS ESD 2 Degassing Boot V-0703, FST T-0803",13712,13711,0,11,SDV-0703-05,Close SDV - Oil Inlet Valve to Degassing Boot 
"CDS ESD 2 Degassing Boot V-0703, FST T-0803",13713,13711,1,11,SDV-0703-03,Close SDV -  Gas to GASCO LP Header
"CDS ESD 2 Degassing Boot V-0703, FST T-0803",13714,13711,2,11,SDV-0703-06,Close SDV -  Lean Gas inlet valve to Degassing Boot V-0703
"CDS ESD 2 Degassing Boot V-0703, FST T-0803",13715,13711,3,11,SOV-0703-06,Close SOV - Demulsifier to Degassing Boot V-0703
"CDS ESD 2 Degassing Boot V-0703, FST T-0803",13716,13711,4,11,SDV-0803-01,Close SDV - Oil outlet valve from FST
"CDS ESD 2 Degassing Boot V-0703, FST T-0803",13717,13711,5,11,SOV-0803-02,Close SOV - Dewaxing Agent to FST T-0803
"CDS ESD 2 Degassing Boot V-0703, FST T-0803",13718,13711,6,11,SDV-3803-01,Close SDV - Motive Gas inlet Vapour Rec. Ejector J-3803-01/02
"CDS ESD 2 Degassing Boot V-0703, FST T-0803",13719,13711,7,11,SDV-2420-01,Close SDV - Water outlet valve from FST T-0803
"CDS ESD 2 Degassing Boot V-0703, FST T-0803",13720,13711,8,11,P-2425/P-2426,Stop  Water Transfer Pumps 
CDS ESD 2 HP Gas Header to GASCO ,13743,0,16,121,HS-3600-02A/B,ESD Push Button CCR/Field 
CDS ESD 2 HP Gas Header to GASCO ,13744,13743,0,121,S-2014-01,HP Gas Header
CDS ESD 2 HP Gas Header to GASCO ,13745,13744,0,121,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS ESD 2 HP Gas Header to GASCO ,13746,13744,1,121,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS ESD 2 HP Gas Header to GASCO ,13747,13744,2,121,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS ESD 2 HP Gas Header to GASCO ,13748,13744,3,121,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS ESD 2 HP Gas Header to GASCO ,13749,13744,4,121,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS ESD 2 HP Gas Header to GASCO ,13750,13744,5,121,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS ESD 2 HP Gas Header to GASCO ,13751,13744,6,121,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS ESD 2 HP Gas Header to GASCO ,13752,13744,7,121,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS ESD 2 HP Gas Header to GASCO ,13753,13744,8,121,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS ESD 2 HP Gas Header to GASCO ,13754,13744,9,121,S-2017-01,ESD 2  Gas Scrubber Unit Trip
CDS ESD 2 HP Gas Header to GASCO ,13755,13754,0,121,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13756,13754,1,121,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13757,13754,2,121,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13758,13754,3,121,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13759,0,32,121,S-2014-04,ESD 2 from ESD Spare Flare 
CDS ESD 2 HP Gas Header to GASCO ,13760,13759,0,121,S-2014-01,ESD 2 HP Gas Header
CDS ESD 2 HP Gas Header to GASCO ,13761,13760,0,121,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS ESD 2 HP Gas Header to GASCO ,13762,13760,1,121,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS ESD 2 HP Gas Header to GASCO ,13763,13760,2,121,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS ESD 2 HP Gas Header to GASCO ,13764,13760,3,121,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS ESD 2 HP Gas Header to GASCO ,13765,13760,4,121,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS ESD 2 HP Gas Header to GASCO ,13766,13760,5,121,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS ESD 2 HP Gas Header to GASCO ,13767,13760,6,121,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS ESD 2 HP Gas Header to GASCO ,13768,13760,7,121,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS ESD 2 HP Gas Header to GASCO ,13769,13760,8,121,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS ESD 2 HP Gas Header to GASCO ,13770,13760,9,121,S-2017-01,ESD 2  Gas Scrubber Unit Trip
CDS ESD 2 HP Gas Header to GASCO ,13771,13770,0,121,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13772,13770,1,121,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13773,13770,2,121,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13774,13770,3,121,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13777,0,50,121,FT-3600-03, HP Header Flow  Low Low 
CDS ESD 2 HP Gas Header to GASCO ,13778,13777,0,121,S-2014-03,ESD 2 from HP Gas Header 
CDS ESD 2 HP Gas Header to GASCO ,13779,13778,0,121,S-2014-04,ESD 2 for HP Header
CDS ESD 2 HP Gas Header to GASCO ,13780,13779,0,121,S-2014-01,ESD 2 HP Gas Header
CDS ESD 2 HP Gas Header to GASCO ,13781,13780,0,121,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS ESD 2 HP Gas Header to GASCO ,13782,13780,1,121,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS ESD 2 HP Gas Header to GASCO ,13783,13780,2,121,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS ESD 2 HP Gas Header to GASCO ,13784,13780,3,121,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS ESD 2 HP Gas Header to GASCO ,13785,13780,4,121,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS ESD 2 HP Gas Header to GASCO ,13786,13780,5,121,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS ESD 2 HP Gas Header to GASCO ,13787,13780,6,121,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS ESD 2 HP Gas Header to GASCO ,13788,13780,7,121,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS ESD 2 HP Gas Header to GASCO ,13789,13780,8,121,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS ESD 2 HP Gas Header to GASCO ,13790,13780,9,121,S-2017-01,ESD 2 Gas Scrubber Unit Trip 
CDS ESD 2 HP Gas Header to GASCO ,13791,13790,0,121,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13792,13790,1,121,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13793,13790,2,121,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13794,13790,3,121,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13795,13778,1,121,S-2001-04,ESD 2 for Train 1
CDS ESD 2 HP Gas Header to GASCO ,13796,13795,0,121,S-2001-01,ESD 2 Train 1 ( Trip for only two Trains)  
CDS ESD 2 HP Gas Header to GASCO ,13797,13796,0,121,SDV-0301-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0301  
CDS ESD 2 HP Gas Header to GASCO ,13798,13796,1,121,SDV-0301-04,Close SDV - Water outlet from Prod. Separator V-0301
CDS ESD 2 HP Gas Header to GASCO ,13799,13796,2,121,LCV-0301-01,Close LCV - Water outlet from Prod. Separator V-0301
CDS ESD 2 HP Gas Header to GASCO ,13800,13796,3,121,SDV-0301-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0301
CDS ESD 2 HP Gas Header to GASCO ,13801,13796,4,121,SDV-0301-05,Close SDV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 HP Gas Header to GASCO ,13802,13796,5,121,FCV-0301-08,Close FCV - Oil outlet from Prod. Separator V-0301
CDS ESD 2 HP Gas Header to GASCO ,13803,13796,6,121,SDV-0301-03,Close SDV - Gas outlet valve from Prod. Separator V-0301
CDS ESD 2 HP Gas Header to GASCO ,13804,13796,7,121,SOV-0301-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13805,13796,8,121,SOV-0301-01B,"Close SOV-0301-01B, Corrosion Inhibitor inlet valve"
CDS ESD 2 HP Gas Header to GASCO ,13806,13796,9,121,SDV-0401-03,Close SDV - Water outlet from Prod. Separator V-0401
CDS ESD 2 HP Gas Header to GASCO ,13807,13796,10,121,LCV - 0401-01A,Close LCV -  Water outlet from Prod. Separator V-0401
CDS ESD 2 HP Gas Header to GASCO ,13808,13796,11,121,LCV - 0401-01B,Close LCV - Water outlet from V-0401
CDS ESD 2 HP Gas Header to GASCO ,13809,13796,12,121,SDV-0401-04,Close SDV - Oil outlet from Prod. Separator V-0401
CDS ESD 2 HP Gas Header to GASCO ,13810,13796,13,121,SDV-0401-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 HP Gas Header to GASCO ,13811,13796,14,121,SDV-0401-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 HP Gas Header to GASCO ,13812,13796,15,121,SDV-2420-04,Close SDV - Recycle Water line from FSTs
CDS ESD 2 HP Gas Header to GASCO ,13813,13796,16,121,SDV-0401-02,Close SDV - Gas outlet valve from Prod. Separator V-0401
CDS ESD 2 HP Gas Header to GASCO ,13814,13796,17,121,SOV-0401-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13815,13796,18,121,SOV-0401-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 HP Gas Header to GASCO ,13816,13778,2,121,S-2002-04,ESD 2 for Train 2
CDS ESD 2 HP Gas Header to GASCO ,13817,13816,0,121,S-2002-01,ESD 2  Train 2 ( Trip for only two Trains)  
CDS ESD 2 HP Gas Header to GASCO ,13818,13817,0,121,SDV-0302-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0302 
CDS ESD 2 HP Gas Header to GASCO ,13819,13817,1,121,SDV-0302-04,Close SDV - Water outlet from Prod. Separator V-0302
CDS ESD 2 HP Gas Header to GASCO ,13820,13817,2,121,LCV-0302-01,Close LCV - Water outlet from Prod. Separator V-0302
CDS ESD 2 HP Gas Header to GASCO ,13821,13817,3,121,SDV-0302-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0302
CDS ESD 2 HP Gas Header to GASCO ,13822,13817,4,121,SDV-0302-05,Close SDV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 HP Gas Header to GASCO ,13823,13817,5,121,FCV-0302-08,Close FCV - Oil outlet from Prod. Separator V-0302
CDS ESD 2 HP Gas Header to GASCO ,13824,13817,6,121,SDV-0302-03,Close SDV - Gas outlet valve from Prod. Separator V-0302
CDS ESD 2 HP Gas Header to GASCO ,13825,13817,7,121,SOV-0302-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13826,13817,8,121,SOV-0302-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13827,13817,9,121,SDV-0402-03,Close SDV - Water outlet from Prod. Separator V-0402
CDS ESD 2 HP Gas Header to GASCO ,13828,13817,10,121,LCV - 0402-01A,Close LCV -  Water outlet from Prod. Separator V-0402
CDS ESD 2 HP Gas Header to GASCO ,13829,13817,11,121,LCV - 0402-01B,Close LCV - Water outlet from V-0402
CDS ESD 2 HP Gas Header to GASCO ,13830,13817,12,121,SDV-0402-04,Close SDV - Oil outlet from Prod. Separator V-0402
CDS ESD 2 HP Gas Header to GASCO ,13831,13817,13,121,SDV-0402-05,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 HP Gas Header to GASCO ,13832,13817,14,121,SDV-0402-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 HP Gas Header to GASCO ,13833,13817,15,121,SDV-2420-05,Close SDV - Recycle Water line from FSTs
CDS ESD 2 HP Gas Header to GASCO ,13834,13817,16,121,SDV-0402-02,Close SDV - Gas outlet valve from Prod. Separator V-0402
CDS ESD 2 HP Gas Header to GASCO ,13835,13817,17,121,SOV-0402-07,Close SOV - Demulsifier inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13836,13817,18,121,SOV-0402-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 HP Gas Header to GASCO ,13837,13778,3,121,S-2003-04,ESD 2 for Train 3
CDS ESD 2 HP Gas Header to GASCO ,13838,13837,0,121,S-2003-01,ESD 2  Train 3 ( Trip for only two Trains)  
CDS ESD 2 HP Gas Header to GASCO ,13839,13838,0,121,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2 HP Gas Header to GASCO ,13840,13838,1,121,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2 HP Gas Header to GASCO ,13841,13838,2,121,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2 HP Gas Header to GASCO ,13842,13838,3,121,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2 HP Gas Header to GASCO ,13843,13838,4,121,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 HP Gas Header to GASCO ,13844,13838,5,121,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 HP Gas Header to GASCO ,13845,13838,6,121,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2 HP Gas Header to GASCO ,13846,13838,7,121,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13847,13838,8,121,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13848,13838,9,121,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2 HP Gas Header to GASCO ,13849,13838,10,121,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2 HP Gas Header to GASCO ,13850,13838,11,121,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2 HP Gas Header to GASCO ,13851,13838,12,121,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2 HP Gas Header to GASCO ,13852,13838,13,121,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 HP Gas Header to GASCO ,13853,13838,14,121,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 HP Gas Header to GASCO ,13854,13838,15,121,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 HP Gas Header to GASCO ,13855,13838,16,121,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2 HP Gas Header to GASCO ,13856,13838,17,121,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2 HP Gas Header to GASCO ,13857,13838,18,121,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2 HP Gas Header to GASCO ,13858,13838,19,121,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2 HP Gas Header to GASCO ,13859,13838,20,121,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13860,13838,21,121,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 HP Gas Header to GASCO ,13861,13778,4,121,S-2004-04,ESD 2  Train 4
CDS ESD 2 HP Gas Header to GASCO ,13862,13861,0,121,S-2004-02,ESD 2 for  Train 4 ( Trip for only two Trains)  
CDS ESD 2 HP Gas Header to GASCO ,13863,13862,0,121,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 2 HP Gas Header to GASCO ,13864,13862,1,121,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 2 HP Gas Header to GASCO ,13865,13862,2,121,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 2 HP Gas Header to GASCO ,13866,13862,3,121,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 2 HP Gas Header to GASCO ,13867,13862,4,121,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 HP Gas Header to GASCO ,13868,13862,5,121,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 2 HP Gas Header to GASCO ,13869,13862,6,121,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 2 HP Gas Header to GASCO ,13870,13862,7,121,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13871,13862,8,121,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13872,13862,9,121,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 2 HP Gas Header to GASCO ,13873,13862,10,121,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 2 HP Gas Header to GASCO ,13874,13862,11,121,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 2 HP Gas Header to GASCO ,13875,13862,12,121,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 2 HP Gas Header to GASCO ,13876,13862,13,121,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 2 HP Gas Header to GASCO ,13877,13862,14,121,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 2 HP Gas Header to GASCO ,13878,13862,15,121,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 2 HP Gas Header to GASCO ,13879,13862,16,121,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 HP Gas Header to GASCO ,13880,13862,17,121,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 2 HP Gas Header to GASCO ,13881,13862,18,121,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 2 HP Gas Header to GASCO ,13882,13862,19,121,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13883,13862,20,121,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 2 HP Gas Header to GASCO ,13884,13862,21,121,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 2 HP Gas Header to GASCO ,13885,13862,22,121,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 HP Gas Header to GASCO ,13886,13862,23,121,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 HP Gas Header to GASCO ,13887,13862,24,121,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 HP Gas Header to GASCO ,13888,13862,25,121,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 HP Gas Header to GASCO ,13889,13862,26,121,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13890,13862,27,121,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 HP Gas Header to GASCO ,13891,13778,5,121,S-2005-04,ESD 2 Train 5
CDS ESD 2 HP Gas Header to GASCO ,13892,13891,0,121,S-2005-02,ESD 2 for Train 5 ( Trip for only two Trains)  
CDS ESD 2 HP Gas Header to GASCO ,13893,13892,0,121,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305
CDS ESD 2 HP Gas Header to GASCO ,13894,13892,1,121,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 2 HP Gas Header to GASCO ,13895,13892,2,121,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 2 HP Gas Header to GASCO ,13896,13892,3,121,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 2 HP Gas Header to GASCO ,13897,13892,4,121,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 HP Gas Header to GASCO ,13898,13892,5,121,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 2 HP Gas Header to GASCO ,13899,13892,6,121,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 2 HP Gas Header to GASCO ,13900,13892,7,121,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13901,13892,8,121,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13902,13892,9,121,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 2 HP Gas Header to GASCO ,13903,13892,10,121,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 2 HP Gas Header to GASCO ,13904,13892,11,121,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 2 HP Gas Header to GASCO ,13905,13892,12,121,SDV-0405-04,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 2 HP Gas Header to GASCO ,13906,13892,13,121,SDV-0405-06,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 HP Gas Header to GASCO ,13907,13892,14,121,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0405
CDS ESD 2 HP Gas Header to GASCO ,13908,13892,15,121,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 HP Gas Header to GASCO ,13909,13892,16,121,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 2 HP Gas Header to GASCO ,13910,13892,17,121,SDV-12085-014,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 2 HP Gas Header to GASCO ,13911,13892,18,121,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13912,13892,19,121,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 2 HP Gas Header to GASCO ,13913,13892,20,121,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 2 HP Gas Header to GASCO ,13914,13892,21,121,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 2 HP Gas Header to GASCO ,13915,13892,22,121,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 2 HP Gas Header to GASCO ,13916,13892,23,121,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 2 HP Gas Header to GASCO ,13917,13892,24,121,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 2 HP Gas Header to GASCO ,13918,13892,25,121,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 2 HP Gas Header to GASCO ,13919,13892,26,121,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 HP Gas Header to GASCO ,13920,0,0,121,S-2014-02 ,ESD 2 from ESD 1 
CDS ESD 2 HP Gas Header to GASCO ,13921,13920,0,121,S-2014-01,ESD 2 HP Gas Header
CDS ESD 2 HP Gas Header to GASCO ,13922,13921,0,121,SDV-0301-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0301
CDS ESD 2 HP Gas Header to GASCO ,13923,13921,1,121,SDV-0302-03,Close SDV -Gas outlet valve from 1st Stage Separator V-0302
CDS ESD 2 HP Gas Header to GASCO ,13924,13921,2,121,SDV-0303-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0303
CDS ESD 2 HP Gas Header to GASCO ,13925,13921,3,121,SDV-0304-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0304
CDS ESD 2 HP Gas Header to GASCO ,13926,13921,4,121,SDV-0305-03,Close SDV - Gas outlet valve from 1st Stage Separator V-0305
CDS ESD 2 HP Gas Header to GASCO ,13927,13921,5,121,SDV-0601-03,Close SDV - Gas outlet valve from Test Separator V-0601
CDS ESD 2 HP Gas Header to GASCO ,13928,13921,6,121,SDV-0602-03,Close SDV - Gas outlet valve from Test Separator V-0602
CDS ESD 2 HP Gas Header to GASCO ,13929,13921,7,121,SDV-0603-03,Close SDV - Gas outlet valve from Test Separator V-0603
CDS ESD 2 HP Gas Header to GASCO ,13930,13921,8,121,SDV-3600-03,Close SDV - Gas outlet to HP Gas Header to GASCO
CDS ESD 2 HP Gas Header to GASCO ,13931,13921,9,121,S-2017-01,ESD 2  Gas Scrubber Unit Trip
CDS ESD 2 HP Gas Header to GASCO ,13932,13931,0,121,SDV-3201-01,Close SDV - Inlet valve to Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13933,13931,1,121,SDV-3201-03,Close SDV -Lean gas to the Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13934,13931,2,121,SDV-3201-02,Close SDV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2 HP Gas Header to GASCO ,13935,13931,3,121,LCV-3201-01,Close LCV - Liquid outlet valve from Gas Scrubber V-3201
CDS ESD 2 IP Gas Header to GASCO Depressurization,13945,0,18,122,HS-3600-05 ,IP Gas Header Depressurization Push  Button - CCR
CDS ESD 2 IP Gas Header to GASCO Depressurization,13946,13945,0,122,ROV-3600-05,Open ROV - Depressuring Valve IP Gas Header
CDS ESD 2 LP Gas Header to GASCO Depressurization,13979,0,39,123,HS-3600-06,Depressuring Button (CCR)
CDS ESD 2 LP Gas Header to GASCO Depressurization,13980,13979,0,123,ROV-3600-06,Open ROV - Depressuring Valve LP Gas Header
CDS ESD 2 Gas Scrubber Depressurization,14112,0,12,124,HS-3201-04,ESD 2 Gas Scrubber Depressurizing Push Button -CCR
CDS ESD 2 Gas Scrubber Depressurization,14113,14112,0,124,ROV-3201-04,Open ROV - Depressuring Valve Gas Scrubber V-3201
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14332,0,0,128,LT-1214-02 ,Oil Level Low Low
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14338,14332,5,128,S-2004-02,ESD 2 Train 4 Unit Trip
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14339,14338,0,128,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14340,14338,1,128,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14341,14338,2,128,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14342,14338,3,128,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14343,14338,4,128,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14344,14338,5,128,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14345,14338,6,128,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14346,14338,7,128,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14347,14338,8,128,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14348,14338,9,128,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14349,14338,10,128,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14350,14338,11,128,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14351,14338,12,128,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14352,14338,13,128,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14353,14338,14,128,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14354,14338,15,128,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14355,14338,16,128,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14356,14338,17,128,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14357,14338,18,128,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14358,14338,19,128,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14359,14338,20,128,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14360,14338,21,128,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14361,14338,22,128,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14362,14338,23,128,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14363,14338,24,128,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14364,14338,25,128,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14365,14338,26,128,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14366,14338,27,128,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14367,0,35,128,LT-1214-03 ,Interface Level High High
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14373,14367,5,128,S-2004-02,ESD 2 Train 4 Unit Trip
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14374,14373,0,128,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14375,14373,1,128,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14376,14373,2,128,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14377,14373,3,128,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14378,14373,4,128,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14379,14373,5,128,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14380,14373,6,128,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14381,14373,7,128,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14382,14373,8,128,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14383,14373,9,128,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14384,14373,10,128,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14385,14373,11,128,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14386,14373,12,128,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14387,14373,13,128,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14388,14373,14,128,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14389,14373,15,128,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14390,14373,16,128,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14391,14373,17,128,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14392,14373,18,128,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14393,14373,19,128,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14394,14373,20,128,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14395,14373,21,128,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14396,14373,22,128,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14397,14373,23,128,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14398,14373,24,128,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14399,14373,25,128,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14400,14373,26,128,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14401,14373,27,128,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14402,0,70,128,LT-1214-01A/B/C,Interface Level Low Low
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14409,14402,6,128,S-2004-02,ESD 2 Train 4 Unit Trip
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14410,14409,0,128,SDV-0304-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0304 
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14411,14409,1,128,SDV-0304-04,Close SDV - Water outlet from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14412,14409,2,128,LCV-0304-01A/B,Close LCV - Water outlet from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14413,14409,3,128,SDV-0304-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14414,14409,4,128,SDV-0304-05,Close SDV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14415,14409,5,128,FCV-0304-08,Close FCV - Oil outlet from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14416,14409,6,128,SDV-0304-03,Close SDV - Gas outlet valve from Prod. Separator V-0304
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14417,14409,7,128,SOV-0304-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14418,14409,8,128,SOV-0304-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14419,14409,9,128,SDV-0404-03,Close SDV - Water outlet from Prod. Separator V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14420,14409,10,128,LCV - 0404-01A,Close LCV -  Water outlet from Prod. Separator V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14421,14409,11,128,LCV - 0404-01B,Close LCV - Water outlet from V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14422,14409,12,128,SDV-0404-04,Close SDV - Oil outlet from Prod. Separator V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14423,14409,13,128,SDV-0404-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14424,14409,14,128,SDV-0404-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14425,14409,15,128,SDV-0404-02,Close SDV - Gas outlet valve from Prod. Separator V-0404
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14426,14409,16,128,SOV-0404-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14427,14409,17,128,SDV-1204-02,Close SDV - Oil outlet from Surge Vessel V-1204
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14428,14409,18,128,SDV-1204-01,Close SDV - Gas outlet valve from Surge Vessel V-1204
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14429,14409,19,128,SDV-1204-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14430,14409,20,128,P-1204-01,Stop Dehydrator Feed Pump P-1204-01
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14431,14409,21,128,P-1204-02,Stop Dehydrator Feed Pump P-1204-02
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14432,14409,22,128,SDV-1214-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14433,14409,23,128,SDV-1214-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14434,14409,24,128,SDV-1214-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14435,14409,25,128,LCV-1214-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14436,14409,26,128,SOV-1204-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 Dehydrator V-1214 (Wet Mode),14437,14409,27,128,EXS-1214-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14438,0,0,68,LT-1215-02 ,Oil Level Low Low
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14445,14438,6,68,S-2005-02,ESD 2 Trian 5 Unit Trip
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14446,14445,0,68,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305 
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14447,14445,1,68,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14448,14445,2,68,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14449,14445,3,68,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14450,14445,4,68,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14451,14445,5,68,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14452,14445,6,68,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14453,14445,7,68,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14454,14445,8,68,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14455,14445,9,68,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14456,14445,10,68,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14457,14445,11,68,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14458,14445,12,68,SDV-0405-05,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14459,14445,13,68,SDV-0405-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14460,14445,14,68,SDV-0405-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14461,14445,15,68,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0505
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14462,14445,16,68,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14463,14445,17,68,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14464,14445,18,68,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14465,14445,19,68,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14466,14445,20,68,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14467,14445,21,68,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14468,14445,22,68,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14469,14445,23,68,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14470,14445,24,68,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14471,14445,25,68,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14472,14445,26,68,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14473,14445,27,68,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14474,0,36,68,LT-1215-03 ,Interface Level High High
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14481,14474,6,68,S-2005-02,ESD 2 Trian 5 Unit Trip
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14482,14481,0,68,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305 
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14483,14481,1,68,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14484,14481,2,68,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14485,14481,3,68,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14486,14481,4,68,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14487,14481,5,68,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14488,14481,6,68,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14489,14481,7,68,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14490,14481,8,68,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14491,14481,9,68,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14492,14481,10,68,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14493,14481,11,68,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14494,14481,12,68,SDV-0405-05,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14495,14481,13,68,SDV-0405-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14496,14481,14,68,SDV-0405-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14497,14481,15,68,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0505
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14498,14481,16,68,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14499,14481,17,68,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14500,14481,18,68,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14501,14481,19,68,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14502,14481,20,68,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14503,14481,21,68,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14504,14481,22,68,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14505,14481,23,68,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14506,14481,24,68,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14507,14481,25,68,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14508,14481,26,68,SOV-1205-05,Close SOV - Demulsifier inlet valve
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14509,14481,27,68,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14510,0,72,68,LT-1215-01A/B/C,Interface Level Low Low
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14519,14510,8,68,S-2005-02,ESD 2 Trian 5 Unit Trip
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14520,14519,0,68,SDV-0305-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0305 
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14521,14519,1,68,SDV-0305-04,Close SDV - Water outlet from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14522,14519,2,68,LCV-0305-01A/B,Close LCV - Water outlet from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14523,14519,3,68,SDV-0305-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14524,14519,4,68,SDV-0305-05,Close SDV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14525,14519,5,68,FCV-0305-08,Close FCV - Oil outlet from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14526,14519,6,68,SDV-0305-03,Close SDV - Gas outlet valve from Prod. Separator V-0305
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14527,14519,7,68,SOV-0305-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14528,14519,8,68,SOV-0305-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14529,14519,9,68,SDV-0405-03,Close SDV - Water outlet from Prod. Separator V-0405
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14530,14519,10,68,LCV - 0405-01A,Close LCV -  Water outlet from Prod. Separator V-0405
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14531,14519,11,68,LCV - 0405-01B,Close LCV - Water outlet from V-0405
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14532,14519,12,68,SDV-0405-05,Close SDV - Oil outlet from Prod. Separator V-0405
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14533,14519,13,68,SDV-0405-05,Close SDV - Oil inlet from Pig Receiver RP-1301/02/03/04/05
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14534,14519,14,68,SDV-0405-06,Close SDV - Oil inlet from Rec. Sump V-1101
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14535,14519,15,68,SDV-0405-02,Close SDV - Gas outlet valve from Prod. Separator V-0505
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14536,14519,16,68,SOV-0405-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14537,14519,17,68,SDV-1205-02,Close SDV - Oil outlet from Surge Vessel V-1205
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14538,14519,18,68,SDV-1205-01,Close SDV - Gas outlet valve from Surge Vessel V-1205
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14539,14519,19,68,SDV-1205-03A/03B,Close SDV - Corrosion Inhibitor inlet valve
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14540,14519,20,68,P-1205-01,Stop Dehydrator Feed Pump P-1205-01
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14541,14519,21,68,P-1205-02,Stop Dehydrator Feed Pump P-1205-02
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14542,14519,22,68,SDV-1215-01,Close SDV - Dehydrator Fresh Water inlet
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14543,14519,23,68,SDV-1215-02,Close SDV - Dehydrator Oil outlet
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14544,14519,24,68,SDV-1215-03,Close SDV - Dehydrator Water outlet
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14545,14519,25,68,LCV-1215-04 ,Close LCV - Dehydrator Water outlet
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14546,14519,26,68,SOV-1205-05,Close SOV - Demulsifier inlet valve
