DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CDS ESD 3 Dehydrator V-1215 (Wet Mode),14547,14519,27,68,EXS-1215-01,De-energize  EXS - Command to De-energize Dehydration Transformers
CDS ESD 2 - Separation Train 3 ,14673,14864,0,132,S-2003-01,Separation Train n°3- Dry Mode
CDS ESD 2 - Separation Train 3 ,14674,14673,0,132,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2 - Separation Train 3 ,14675,14673,1,132,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14676,14673,2,132,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14677,14673,3,132,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14678,14673,4,132,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14679,14673,5,132,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14680,14673,6,132,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14681,14673,7,132,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14682,14673,8,132,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14683,14673,9,132,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14684,14673,10,132,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14685,14673,11,132,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2 - Separation Train 3 ,14686,14673,12,132,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14687,14673,13,132,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 3 ,14688,14673,14,132,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 3 ,14689,14673,15,132,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 3 ,14690,14673,16,132,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 3 ,14691,14673,17,132,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 3 ,14692,14673,18,132,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 3 ,14693,14673,19,132,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14694,14673,20,132,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 3 ,14695,14673,21,132,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 3 ,14696,0,23,132,S-2003-04,ESD from GASCO Header
CDS ESD 2 - Separation Train 3 ,14697,14696,0,132,S-2003-01,Separation Train n°3 - Dry Mode
CDS ESD 2 - Separation Train 3 ,14698,14697,0,132,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2 - Separation Train 3 ,14699,14697,1,132,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14700,14697,2,132,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14701,14697,3,132,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14702,14697,4,132,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14703,14697,5,132,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14704,14697,6,132,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14705,14697,7,132,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14706,14697,8,132,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14707,14697,9,132,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14708,14697,10,132,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14709,14697,11,132,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2 - Separation Train 3 ,14710,14697,12,132,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14711,14697,13,132,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 3 ,14712,14697,14,132,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 3 ,14713,14697,15,132,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 3 ,14714,14697,16,132,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 3 ,14715,14697,17,132,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 3 ,14716,14697,18,132,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 3 ,14717,14697,19,132,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14718,14697,20,132,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 3 ,14719,14697,21,132,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 3 ,14720,0,47,132,HS-0003-01A/B ,ESD Push Button from CCR/Field
CDS ESD 2 - Separation Train 3 ,14721,14720,0,132,S-2003-01,Separation Train n°3 - Dry Mode
CDS ESD 2 - Separation Train 3 ,14722,14721,0,132,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2 - Separation Train 3 ,14723,14721,1,132,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14724,14721,2,132,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14725,14721,3,132,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14726,14721,4,132,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14727,14721,5,132,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14728,14721,6,132,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14729,14721,7,132,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14730,14721,8,132,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14731,14721,9,132,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14732,14721,10,132,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14733,14721,11,132,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2 - Separation Train 3 ,14734,14721,12,132,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14735,14721,13,132,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 3 ,14736,14721,14,132,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 3 ,14737,14721,15,132,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 3 ,14738,14721,16,132,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 3 ,14739,14721,17,132,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 3 ,14740,14721,18,132,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 3 ,14741,14721,19,132,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14742,14721,20,132,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 3 ,14743,14721,21,132,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 3 ,14744,0,71,132,PT-0403-03,Prod. Separator Pressure High High
CDS ESD 2 - Separation Train 3 ,14745,14744,0,132,S-2003-01,Separation Train n°3 - Dry Mode
CDS ESD 2 - Separation Train 3 ,14746,14745,0,132,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2 - Separation Train 3 ,14747,14745,1,132,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14748,14745,2,132,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14749,14745,3,132,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14750,14745,4,132,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14751,14745,5,132,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14752,14745,6,132,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14753,14745,7,132,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14754,14745,8,132,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14755,14745,9,132,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14756,14745,10,132,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14757,14745,11,132,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2 - Separation Train 3 ,14758,14745,12,132,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14759,14745,13,132,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 3 ,14760,14745,14,132,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 3 ,14761,14745,15,132,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 3 ,14762,14745,16,132,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 3 ,14763,14745,17,132,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 3 ,14764,14745,18,132,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 3 ,14765,14745,19,132,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14766,14745,20,132,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 3 ,14767,14745,21,132,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 3 ,14768,0,95,132,LT-0403-02,Prod. Separator Interface Level High High
CDS ESD 2 - Separation Train 3 ,14769,14768,0,132,S-2003-01,Separation Train n°3 - Dry Mode
CDS ESD 2 - Separation Train 3 ,14770,14769,0,132,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2 - Separation Train 3 ,14771,14769,1,132,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14772,14769,2,132,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14773,14769,3,132,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14774,14769,4,132,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14775,14769,5,132,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14776,14769,6,132,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14777,14769,7,132,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14778,14769,8,132,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14779,14769,9,132,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14780,14769,10,132,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14781,14769,11,132,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2 - Separation Train 3 ,14782,14769,12,132,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14783,14769,13,132,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 3 ,14784,14769,14,132,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 3 ,14785,14769,15,132,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 3 ,14786,14769,16,132,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 3 ,14787,14769,17,132,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 3 ,14788,14769,18,132,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 3 ,14789,14769,19,132,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14790,14769,20,132,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 3 ,14791,14769,21,132,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 3 ,14792,0,119,132,LT-0403-06,Prod. Separator Oil Level High High
CDS ESD 2 - Separation Train 3 ,14793,14792,0,132,S-2003-01,Separation Train n°3 - Dry Mode
CDS ESD 2 - Separation Train 3 ,14794,14793,0,132,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2 - Separation Train 3 ,14795,14793,1,132,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14796,14793,2,132,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14797,14793,3,132,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14798,14793,4,132,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14799,14793,5,132,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14800,14793,6,132,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14801,14793,7,132,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14802,14793,8,132,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14803,14793,9,132,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14804,14793,10,132,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14805,14793,11,132,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2 - Separation Train 3 ,14806,14793,12,132,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14807,14793,13,132,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 3 ,14808,14793,14,132,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 3 ,14809,14793,15,132,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 3 ,14810,14793,16,132,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 3 ,14811,14793,17,132,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 3 ,14812,14793,18,132,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 3 ,14813,14793,19,132,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14814,14793,20,132,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 3 ,14815,14793,21,132,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 3 ,14816,0,143,132,LT-0403-07,Prod. Separator Oil Level Oil Low Low
CDS ESD 2 - Separation Train 3 ,14817,14816,0,132,S-2003-01,Separation Train n°3 - Dry Mode
CDS ESD 2 - Separation Train 3 ,14818,14817,0,132,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2 - Separation Train 3 ,14819,14817,1,132,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14820,14817,2,132,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14821,14817,3,132,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14822,14817,4,132,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14823,14817,5,132,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14824,14817,6,132,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14825,14817,7,132,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14826,14817,8,132,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14827,14817,9,132,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14828,14817,10,132,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14829,14817,11,132,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2 - Separation Train 3 ,14830,14817,12,132,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14831,14817,13,132,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 3 ,14832,14817,14,132,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 3 ,14833,14817,15,132,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 3 ,14834,14817,16,132,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 3 ,14835,14817,17,132,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 3 ,14836,14817,18,132,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 3 ,14837,14817,19,132,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14838,14817,20,132,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 3 ,14839,14817,21,132,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 3 ,14840,0,167,132,LT-0403-03/04/05,Prod. Separator Interface Level Low Low
CDS ESD 2 - Separation Train 3 ,14841,14840,0,132,S-2003-01,Separation Train n°3 - Dry Mode
CDS ESD 2 - Separation Train 3 ,14842,14841,0,132,SDV-0303-01,Close SDV - Oil Inlet Valve to Prod. Separator V-0303 
CDS ESD 2 - Separation Train 3 ,14843,14841,1,132,SDV-0303-04,Close SDV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14844,14841,2,132,LCV-0303-01,Close LCV - Water outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14845,14841,3,132,SDV-0303-02,Close SDV - Fresh Water inlet valve to Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14846,14841,4,132,SDV-0303-05,Close SDV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14847,14841,5,132,FCV-0303-08,Close FCV - Oil outlet from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14848,14841,6,132,SDV-0303-03,Close SDV - Gas outlet valve from Prod. Separator V-0303
CDS ESD 2 - Separation Train 3 ,14849,14841,7,132,SOV-0303-01A,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14850,14841,8,132,SOV-0303-01B,Close SOV - Corrosion Inhibitor inlet valve
CDS ESD 2 - Separation Train 3 ,14851,14841,9,132,SDV-0403-03,Close SDV - Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14852,14841,10,132,LCV - 0403-01A,Close LCV -  Water outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14853,14841,11,132,LCV - 0403-01B,Close LCV - Water outlet from V-0403
CDS ESD 2 - Separation Train 3 ,14854,14841,12,132,SDV-0403-04,Close SDV - Oil outlet from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14855,14841,13,132,SDV-0403-07,Close SDV - Oil outlet from Test Separator V-0601
CDS ESD 2 - Separation Train 3 ,14856,14841,14,132,SDV-0403-08,Close SDV - Oil outlet from Test Separator V-0602
CDS ESD 2 - Separation Train 3 ,14857,14841,15,132,SDV-0403-06,Close SDV - Oil outlet from Test Separator V-0603
CDS ESD 2 - Separation Train 3 ,14858,14841,16,132,SDV-2420-06,Close SDV - Recycle Water line from FSTs
CDS ESD 2 - Separation Train 3 ,14859,14841,17,132,SDV-0403-09,Close SDV - Oil outlet from Rec. Sump V-1101
CDS ESD 2 - Separation Train 3 ,14860,14841,18,132,SDV- 0403-05,Close SDV - Oil outlet from RP-1301/02/03/04/05
CDS ESD 2 - Separation Train 3 ,14861,14841,19,132,SDV-0403-02,Close SDV - Gas outlet valve from Prod. Separator V-0403
CDS ESD 2 - Separation Train 3 ,14862,14841,20,132,SOV-0403-10,Close SOV - Demulsifier inlet valve
CDS ESD 2 - Separation Train 3 ,14863,14841,21,132,SOV-0403-01A/01B,Close SOV - Corrosion Inhibitor inlet valve 
CDS ESD 2 - Separation Train 3 ,14864,0,7,132,S-2003-02,ESD 2 from ESD 1
RDS-1 Total Plant Shutdown,14865,14920,0,133,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-1 Total Plant Shutdown,14866,14920,1,133,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-1 Total Plant Shutdown,14867,14920,2,133,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-1 Total Plant Shutdown,14868,14920,3,133,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,14869,14920,5,133,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-1 Total Plant Shutdown,14870,14920,6,133,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-1 Total Plant Shutdown,14871,14920,7,133,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-1 Total Plant Shutdown,14872,14920,8,133,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,14873,0,9,133,XA-4507-02,Electrical Power Failure 
RDS-1 Total Plant Shutdown,14874,14873,0,133,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-1 Total Plant Shutdown,14875,14873,1,133,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-1 Total Plant Shutdown,14876,14873,2,133,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-1 Total Plant Shutdown,14877,14873,3,133,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,14878,14873,5,133,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-1 Total Plant Shutdown,14879,14873,6,133,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-1 Total Plant Shutdown,14880,14873,7,133,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-1 Total Plant Shutdown,14881,14873,8,133,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,14882,0,18,133,XA-5401-02,Total Plant Shutdown from V-0601 - Separator Fire 
RDS-1 Total Plant Shutdown,14883,14882,0,133,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-1 Total Plant Shutdown,14884,14882,1,133,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-1 Total Plant Shutdown,14885,14882,2,133,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-1 Total Plant Shutdown,14886,14882,3,133,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,14887,14882,5,133,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-1 Total Plant Shutdown,14888,14882,6,133,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-1 Total Plant Shutdown,14889,14882,7,133,SDV-0602-03,Close SDV -  Separator Oil Outlet Valve
RDS-1 Total Plant Shutdown,14890,14882,8,133,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,14891,0,27,133,XA-5401-03,Total Plant Shutdown from V-0602 - Separator Fire 
RDS-1 Total Plant Shutdown,14892,14891,0,133,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-1 Total Plant Shutdown,14893,14891,1,133,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-1 Total Plant Shutdown,14894,14891,2,133,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-1 Total Plant Shutdown,14895,14891,3,133,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,14896,14891,5,133,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-1 Total Plant Shutdown,14897,14891,6,133,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-1 Total Plant Shutdown,14898,14891,7,133,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-1 Total Plant Shutdown,14899,14891,8,133,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,14902,0,38,133,PSDL-6100-03/04/05,Pressure Shutdown Low - Instrument Air 
RDS-1 Total Plant Shutdown,14903,14902,0,133,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-1 Total Plant Shutdown,14904,14902,1,133,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-1 Total Plant Shutdown,14905,14902,2,133,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-1 Total Plant Shutdown,14906,14902,3,133,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,14907,14902,5,133,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-1 Total Plant Shutdown,14908,14902,6,133,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-1 Total Plant Shutdown,14909,14902,7,133,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-1 Total Plant Shutdown,14910,14902,8,133,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,14911,14902,10,133,PSAL- 6100-06,Pressure Shutdown Alarm Low
RDS-1 Total Plant Shutdown,14912,14911,0,133,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-1 Total Plant Shutdown,14913,14911,1,133,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-1 Total Plant Shutdown,14914,14911,2,133,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-1 Total Plant Shutdown,14915,14911,3,133,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,14916,14911,5,133,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-1 Total Plant Shutdown,14917,14911,6,133,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-1 Total Plant Shutdown,14918,14911,7,133,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-1 Total Plant Shutdown,14919,14911,8,133,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,14920,0,0,133,HS-5501-01,Station ESD Switch from Control Room
RDS-1 ESD of  Test Separator V-0601,14941,14960,0,135,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-1 ESD of  Test Separator V-0601,14942,14960,1,135,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-1 ESD of  Test Separator V-0601,14943,14960,2,135,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-1 ESD of  Test Separator V-0601,14944,14960,3,135,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-1 ESD of  Test Separator V-0601,14945,0,4,135,PSAL-0601-02,Separator Pressure Low
RDS-1 ESD of  Test Separator V-0601,14946,14945,0,135,SDV-0601-01,Close SDV -  Separator Oil Inlet Valve
RDS-1 ESD of  Test Separator V-0601,14947,14945,1,135,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-1 ESD of  Test Separator V-0601,14948,14945,2,135,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-1 ESD of  Test Separator V-0601,14949,14945,3,135,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-1 ESD of  Test Separator V-0601,14950,0,5,135,LSAH-0601-07,Separator Oil Level High
RDS-1 ESD of  Test Separator V-0601,14951,14950,0,135,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-1 ESD of  Test Separator V-0601,14952,14950,1,135,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-1 ESD of  Test Separator V-0601,14953,14950,2,135,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-1 ESD of  Test Separator V-0601,14954,14950,3,135,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-1 ESD of  Test Separator V-0601,14955,0,5,135,HS-0601-06,ESD Switch from Control Room
RDS-1 ESD of  Test Separator V-0601,14956,14955,0,135,SDV-0601-01,Close SDV -  Separator Oil Inlet Valve
RDS-1 ESD of  Test Separator V-0601,14957,14955,1,135,SDV-0601-02,Close SDV -  Fresh Water Injection Valve
RDS-1 ESD of  Test Separator V-0601,14958,14955,2,135,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-1 ESD of  Test Separator V-0601,14959,14955,3,135,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-1 ESD of  Test Separator V-0601,14960,0,0,135,PSAH-0601-01,Separator Pressure High 
RDS-1 ESD of  Test Separator V-0602,14961,14980,0,136,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-1 ESD of  Test Separator V-0602,14962,14980,1,136,SDV-0602-02,Close SDV -  Fresh Water Injection Valve
RDS-1 ESD of  Test Separator V-0602,14963,14980,2,136,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-1 ESD of  Test Separator V-0602,14964,14980,3,136,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-1 ESD of  Test Separator V-0602,14965,0,4,136,PSAL-0602-02,Separator Pressure Low
RDS-1 ESD of  Test Separator V-0602,14966,14965,0,136,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-1 ESD of  Test Separator V-0602,14967,14965,1,136,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-1 ESD of  Test Separator V-0602,14968,14965,2,136,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-1 ESD of  Test Separator V-0602,14969,14965,3,136,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-1 ESD of  Test Separator V-0602,14970,0,5,136,LSAH-0602-07,Separator Oil Level High
RDS-1 ESD of  Test Separator V-0602,14971,14970,0,136,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-1 ESD of  Test Separator V-0602,14972,14970,1,136,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-1 ESD of  Test Separator V-0602,14973,14970,2,136,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-1 ESD of  Test Separator V-0602,14974,14970,3,136,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-1 ESD of  Test Separator V-0602,14975,0,5,136,HS-0602-06,ESD Switch from Control Room
RDS-1 ESD of  Test Separator V-0602,14976,14975,0,136,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-1 ESD of  Test Separator V-0602,14977,14975,1,136,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-1 ESD of  Test Separator V-0602,14978,14975,2,136,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-1 ESD of  Test Separator V-0602,14979,14975,3,136,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-1 ESD of  Test Separator V-0602,14980,0,0,136,PSAH-0602-01,Separator Pressure High
RDS-2 Total Plant Shutdown,15111,15189,0,150,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15112,15189,1,150,SDV-0601-02,Close SDV -  Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15113,15189,2,150,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15114,15189,3,150,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15115,15189,4,150,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15116,15189,5,150,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15117,15189,6,150,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15118,15189,7,150,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15119,15189,8,150,SDV-0603-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15120,15189,9,150,SDV-0603-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15121,15189,10,150,SDV-0603-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15122,15189,11,150,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15123,0,5,150,XA-4507-02,Electrical Power Failure 
RDS-2 Total Plant Shutdown,15124,15123,0,150,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15125,15123,1,150,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15126,15123,2,150,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15127,15123,3,150,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15128,15123,4,150,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15129,15123,5,150,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15130,15123,6,150,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15131,15123,7,150,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15132,15123,8,150,SDV-0603-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15133,15123,9,150,SDV-0603-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15134,15123,10,150,SDV-0603-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15135,15123,11,150,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15149,0,39,150,XA-5401-03,Total Plant Shutdown from V-0602 - Separator Fire 
RDS-2 Total Plant Shutdown,15150,15149,0,150,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15151,15149,1,150,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15152,15149,2,150,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15153,15149,3,150,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15154,15149,4,150,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15155,15149,5,150,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15156,15149,6,150,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15157,15149,7,150,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15158,15149,8,150,SDV-0603-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15159,15149,9,150,SDV-0603-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15160,15149,10,150,SDV-0603-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15161,15149,11,150,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15162,0,52,150,XA-5401-04,Total Plant Shutdown from V-0603 - Separator Fire 
RDS-2 Total Plant Shutdown,15163,15162,0,150,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15164,15162,1,150,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15165,15162,2,150,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15166,15162,3,150,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15167,15162,4,150,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15168,15162,5,150,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15169,15162,6,150,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15170,15162,7,150,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15171,15162,8,150,SDV-0603-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15172,15162,9,150,SDV-0603-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15173,15162,10,150,SDV-0603-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15174,15162,11,150,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15175,0,65,150,PSDL-6100-03/04/05,Instrument Air Pressure Low Low
RDS-2 Total Plant Shutdown,15176,15175,0,150,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15177,15175,1,150,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15178,15175,2,150,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15179,15175,3,150,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15180,15175,4,150,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15181,15175,5,150,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15182,15175,6,150,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15183,15175,7,150,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15184,15175,8,150,SDV-0603-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,15185,15175,9,150,SDV-0603-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,15186,15175,10,150,SDV-0603-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,15187,15175,11,150,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,15188,15175,12,150,PSAL- 6100-06,Pressure Shutdown Alarm Low
RDS-2 Total Plant Shutdown,15189,0,0,150,HS-5501-01,Station ESD Switch from Control Room
RDS-2 ESD of  Test Separator V-0601,15292,15311,0,156,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-2 ESD of  Test Separator V-0601,15293,15311,1,156,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-2 ESD of  Test Separator V-0601,15294,15311,2,156,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-2 ESD of  Test Separator V-0601,15295,15311,3,156,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Test Separator V-0601,15296,0,4,156,PSAL-0601-02,Separator Pressure Low
RDS-2 ESD of  Test Separator V-0601,15297,15296,0,156,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-2 ESD of  Test Separator V-0601,15298,15296,1,156,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-2 ESD of  Test Separator V-0601,15299,15296,2,156,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-2 ESD of  Test Separator V-0601,15300,15296,3,156,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Test Separator V-0601,15301,0,5,156,LSAH-0601-07,Separator Oil Level High
RDS-2 ESD of  Test Separator V-0601,15302,15301,0,156,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-2 ESD of  Test Separator V-0601,15303,15301,1,156,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-2 ESD of  Test Separator V-0601,15304,15301,2,156,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-2 ESD of  Test Separator V-0601,15305,15301,3,156,SDV-0601-04,Close SDV -  Separator Gas Outlet Valve
RDS-2 ESD of  Test Separator V-0601,15306,0,5,156,HS-0601-06,ESD Switch
RDS-2 ESD of  Test Separator V-0601,15307,15306,0,156,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-2 ESD of  Test Separator V-0601,15308,15306,1,156,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-2 ESD of  Test Separator V-0601,15309,15306,2,156,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-2 ESD of  Test Separator V-0601,15310,15306,3,156,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Test Separator V-0601,15311,0,0,156,PSAH-0601-01,Separator Pressure High 
RDS-2 ESD of  Test Separator V-0602,15312,15331,0,157,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-2 ESD of  Test Separator V-0602,15313,15331,1,157,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-2 ESD of  Test Separator V-0602,15314,15331,2,157,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-2 ESD of  Test Separator V-0602,15315,15331,3,157,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Test Separator V-0602,15316,0,4,157,PSAL-0602-02,Separator Pressure Low
RDS-2 ESD of  Test Separator V-0602,15317,15316,0,157,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-2 ESD of  Test Separator V-0602,15318,15316,1,157,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-2 ESD of  Test Separator V-0602,15319,15316,2,157,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-2 ESD of  Test Separator V-0602,15320,15316,3,157,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Test Separator V-0602,15321,0,5,157,LSAH-0602-07,Separator Oil Level High
RDS-2 ESD of  Test Separator V-0602,15322,15321,0,157,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-2 ESD of  Test Separator V-0602,15323,15321,1,157,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-2 ESD of  Test Separator V-0602,15324,15321,2,157,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-2 ESD of  Test Separator V-0602,15325,15321,3,157,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Test Separator V-0602,15326,0,5,157,HS-0602-06,V-0602 Separator ESD Switch
RDS-2 ESD of  Test Separator V-0602,15327,15326,0,157,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-2 ESD of  Test Separator V-0602,15328,15326,1,157,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-2 ESD of  Test Separator V-0602,15329,15326,2,157,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-2 ESD of  Test Separator V-0602,15330,15326,3,157,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Test Separator V-0602,15331,0,0,157,PSAH-0602-01,Separator Pressure High
RDS-2 ESD of  Test Separator V-0603,15332,15351,0,158,SDV-0603-01,Close SDV - Separator Oil Inlet Valve
RDS-2 ESD of  Test Separator V-0603,15333,15351,1,158,SDV-0603-02,Close SDV -  Fresh Water Injection Valve
RDS-2 ESD of  Test Separator V-0603,15334,15351,2,158,SDV-0603-03,Close SDV - Separator Oil Outlet Valve
RDS-2 ESD of  Test Separator V-0603,15335,15351,3,158,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Test Separator V-0603,15336,0,4,158,PSAL-0603-02,Separator Pressure Low
RDS-2 ESD of  Test Separator V-0603,15337,15336,0,158,SDV-0603-01,Close SDV - Separator Oil Inlet Valve
RDS-2 ESD of  Test Separator V-0603,15338,15336,1,158,SDV-0603-02,Close SDV - Fresh Water Injection Valve
RDS-2 ESD of  Test Separator V-0603,15339,15336,2,158,SDV-0603-03,Close SDV - Separator Oil Outlet Valve
RDS-2 ESD of  Test Separator V-0603,15340,15336,3,158,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Test Separator V-0603,15341,0,5,158,LSAH-0603-07,Separator Oil Level High
RDS-2 ESD of  Test Separator V-0603,15342,15341,0,158,SDV-0603-01,Close SDV - Separator Oil Inlet Valve
RDS-2 ESD of  Test Separator V-0603,15343,15341,1,158,SDV-0603-02,Close SDV - Fresh Water Injection Valve
RDS-2 ESD of  Test Separator V-0603,15344,15341,2,158,SDV-0603-03,Close SDV - Separator Oil Outlet Valve
RDS-2 ESD of  Test Separator V-0603,15345,15341,3,158,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Test Separator V-0603,15346,0,5,158,HS-0603-06,V-0603 Separator ESD Switch
RDS-2 ESD of  Test Separator V-0603,15347,15346,0,158,SDV-0603-01,Close SDV - Separator Oil Inlet Valve
RDS-2 ESD of  Test Separator V-0603,15348,15346,1,158,SDV-0603-02,Close SDV - Fresh Water Injection Valve
RDS-2 ESD of  Test Separator V-0603,15349,15346,2,158,SDV-0603-03,Close SDV - Separator Oil Outlet Valve
RDS-2 ESD of  Test Separator V-0603,15350,15346,3,158,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Test Separator V-0603,15351,0,0,158,PSAH-0603-01,Separator Pressure High
RDS-2 ESD of  Closed Drain & KO Drain System,15375,15381,0,164,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Closed Drain & KO Drain System,15376,15381,1,164,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-2 ESD of  Closed Drain & KO Drain System,15377,15381,2,164,SDV-0603-04,Close SDV -Separator Gas Outlet Valve
RDS-2 ESD of  Closed Drain & KO Drain System,15378,15381,3,164,P-6702-01/02,Stop Closed Drain Sump Pumps
RDS-2 ESD of  Closed Drain & KO Drain System,15379,15381,4,164,P-1953-01/02,Stop KO Drum Condensate Pumps
RDS-2 ESD of  Closed Drain & KO Drain System,15380,15381,5,164,P-6702-03/04,Stop Main Closed Drain Sump Pumps
RDS-2 ESD of  Closed Drain & KO Drain System,15381,0,0,164,XA-5401-10,Local Shutdown of Close Drain & KO Drum System
RDS-3 Total Plant Shutdown,15406,15477,0,170,SDV-0601-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15407,15477,1,170,SDV-0601-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15408,15477,2,170,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15409,15477,3,170,SDV-0601-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15410,15477,4,170,SDV-0602-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15411,15477,5,170,SDV-0602-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15412,15477,6,170,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15413,15477,7,170,SDV-0602-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15414,15477,8,170,SDV-0603-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15415,15477,9,170,SDV-0603-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15416,15477,10,170,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15417,15477,11,170,SDV-0603-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15418,15477,12,170,SDV-0603-09,Close SDV - Separator Water Outlet Valve
RDS-3 Total Plant Shutdown,15419,0,14,170,XA-6507-02,Electrical Power Failure 
RDS-3 Total Plant Shutdown,15420,15419,0,170,SDV-0601-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15421,15419,1,170,SDV-0601-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15422,15419,2,170,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15423,15419,3,170,SDV-0601-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15424,15419,4,170,SDV-0602-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15425,15419,5,170,SDV-0602-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15426,15419,6,170,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15427,15419,7,170,SDV-0602-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15428,15419,8,170,SDV-0603-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15429,15419,9,170,SDV-0603-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15430,15419,10,170,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15431,15419,11,170,SDV-0603-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15432,0,27,170,XA-5401-02,Total Plant Shutdown - Fire & Gas (Common Alarm)
RDS-3 Total Plant Shutdown,15433,15432,0,170,SDV-0601-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15434,15432,1,170,SDV-0601-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15435,15432,2,170,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15436,15432,3,170,SDV-0601-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15437,15432,4,170,SDV-0602-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15438,15432,5,170,SDV-0602-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15439,15432,6,170,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15440,15432,7,170,SDV-0602-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15441,15432,8,170,SDV-0602-09,Close SDV - Separator Water Outlet Valve
RDS-3 Total Plant Shutdown,15442,15432,9,170,SDV-0603-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15443,15432,10,170,SDV-0603-02,Close SDV - Separator Oil Inlet Valve 
