DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
RDS-3 Total Plant Shutdown,15444,15432,11,170,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15445,15432,12,170,SDV-0603-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15446,15432,13,170,SDV-0603-09,Close SDV -Separator Water Outlet Valve
RDS-3 Total Plant Shutdown,15447,0,42,170,PSDL-6100-03/04/05,Instrument Air Pressure Low Low
RDS-3 Total Plant Shutdown,15448,15447,0,170,SDV-0601-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15449,15447,1,170,SDV-0601-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15450,15447,2,170,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15451,15447,3,170,SDV-0601-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15452,15447,4,170,SDV-0602-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15453,15447,5,170,SDV-0602-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15454,15447,6,170,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15455,15447,7,170,SDV-0602-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15456,15447,8,170,SDV-0602-09,Close SDV - Separator Water Outlet Valve
RDS-3 Total Plant Shutdown,15457,15447,9,170,SDV-0603-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15458,15447,10,170,SDV-0603-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15459,15447,11,170,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15460,15447,12,170,SDV-0603-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15461,15447,13,170,SDV-0603-09,Close SDV - Separator Water Outlet Valve
RDS-3 Total Plant Shutdown,15462,15447,14,170,PSAL- 6100-06,Pressure Shutdown Alarm Low
RDS-3 Total Plant Shutdown,15463,15462,0,170,SDV-0601-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15464,15462,1,170,SDV-0601-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15465,15462,2,170,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15466,15462,3,170,SDV-0601-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15467,15462,4,170,SDV-0602-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15468,15462,5,170,SDV-0602-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15469,15462,6,170,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15470,15462,7,170,SDV-0602-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15471,15462,8,170,SDV-0602-09,Close SDV - Separator Water Outlet Valve
RDS-3 Total Plant Shutdown,15472,15462,9,170,SDV-0603-01,Close SDV - Fresh Water Injection Valve
RDS-3 Total Plant Shutdown,15473,15462,10,170,SDV-0603-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 Total Plant Shutdown,15474,15462,11,170,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-3 Total Plant Shutdown,15475,15462,12,170,SDV-0603-05,Close SDV - Separator Oil Outlet Valve
RDS-3 Total Plant Shutdown,15476,15462,13,170,SDV-0603-09,Close SDV - Separator Water Outlet Valve
RDS-3 Total Plant Shutdown,15477,0,0,170,HS-5501-01,Station ESD Switch from Control Room
RDS-3 ESD of  Test Separator V-0601,15592,15611,0,176,SDV-0601-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0601,15593,15611,1,176,SDV-0601-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0601,15594,15611,2,176,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0601,15595,15611,3,176,SDV-0601-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0601,15596,0,4,176,PSAL-0601-02,Separator Pressure Low
RDS-3 ESD of  Test Separator V-0601,15597,15596,0,176,SDV-0601-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0601,15598,15596,1,176,SDV-0601-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0601,15599,15596,2,176,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0601,15600,15596,3,176,SDV-0601-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0601,15601,0,5,176,LSAH-0601-05,Separator Oil Level High
RDS-3 ESD of  Test Separator V-0601,15602,15601,0,176,SDV-0601-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0601,15603,15601,1,176,SDV-0601-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0601,15604,15601,2,176,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0601,15605,15601,3,176,SDV-0601-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0601,15606,0,5,176,HS-0601-06,ESD Switch
RDS-3 ESD of  Test Separator V-0601,15607,15606,0,176,SDV-0601-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0601,15608,15606,1,176,SDV-0601-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0601,15609,15606,2,176,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0601,15610,15606,3,176,SDV-0601-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0601,15611,0,0,176,PSAH-0601-01,Separator Pressure High 
RDS-3 ESD of  Test Separator V-0602,15612,15646,0,177,SDV-0602-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0602,15613,15646,1,177,SDV-0602-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0602,15614,15646,2,177,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15615,15646,3,177,SDV-0602-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15616,15646,4,177,SDV-0602-09,Close SDV - Separator Water Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15617,0,6,177,PSAL-0602-02,Separator Pressure Low
RDS-3 ESD of  Test Separator V-0602,15618,15617,0,177,SDV-0602-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0602,15619,15617,1,177,SDV-0602-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0602,15620,15617,2,177,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15621,15617,3,177,SDV-0602-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15622,15617,4,177,SDV-0602-09,Close SDV - Separator Water Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15623,0,12,177,LSAH-0602-05,Separator Oil Level High
RDS-3 ESD of  Test Separator V-0602,15624,15623,0,177,SDV-0602-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0602,15625,15623,1,177,SDV-0602-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0602,15626,15623,2,177,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15627,15623,3,177,SDV-0602-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15628,15623,4,177,SDV-0602-09,Close SDV - Separator Water Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15629,0,18,177,LSAL-0602-09,Separator Interface Level Low Low
RDS-3 ESD of  Test Separator V-0602,15630,15629,0,177,SDV-0602-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0602,15631,15629,1,177,SDV-0602-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0602,15632,15629,2,177,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15633,15629,3,177,SDV-0602-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15634,15629,4,177,SDV-0602-09,Close SDV - Separator Water Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15635,0,24,177,LSAL-0602-10,Separator Oil Level Low Low
RDS-3 ESD of  Test Separator V-0602,15636,15635,0,177,SDV-0602-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0602,15637,15635,1,177,SDV-0602-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0602,15638,15635,2,177,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15639,15635,3,177,SDV-0602-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15640,15635,4,177,SDV-0602-09,Close SDV - Separator Water Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15641,0,30,177,HS-0602-06,ESD Switch
RDS-3 ESD of  Test Separator V-0602,15642,15641,0,177,SDV-0602-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0602,15643,15641,1,177,SDV-0602-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0602,15644,15641,2,177,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15645,15641,3,177,SDV-0602-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0602,15646,0,0,177,PSAH-0602-01,Separator Pressure High
RDS-3 ESD of  Test Separator V-0603,15647,15682,0,178,SDV-0603-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0603,15648,15682,1,178,SDV-0603-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0603,15649,15682,2,178,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15650,15682,3,178,SDV-0603-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15651,15682,4,178,SDV-0603-09,Close SDV - Separator Water Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15652,0,6,178,PSAL-0603-02,Separator Pressure Low
RDS-3 ESD of  Test Separator V-0603,15653,15652,0,178,SDV-0603-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0603,15654,15652,1,178,SDV-0603-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0603,15655,15652,2,178,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15656,15652,3,178,SDV-0603-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15657,15652,4,178,SDV-0603-09,Close SDV - Separator Water Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15658,0,6,178,LSAH-0603-05,Separator Oil Level High
RDS-3 ESD of  Test Separator V-0603,15659,15658,0,178,SDV-0603-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0603,15660,15658,1,178,SDV-0603-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0603,15661,15658,2,178,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15662,15658,3,178,SDV-0603-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15663,15658,4,178,SDV-0603-09,Close SDV - Separator Water Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15664,0,7,178,LSAL-0603-09,Separator Interface Level Low Low
RDS-3 ESD of  Test Separator V-0603,15665,15664,0,178,SDV-0603-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0603,15666,15664,1,178,SDV-0603-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0603,15667,15664,2,178,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15668,15664,3,178,SDV-0603-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15669,15664,4,178,SDV-0603-09,Close SDV - Separator Water Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15670,0,7,178,LSAL-0603-10,Separator Oil Level Low Low
RDS-3 ESD of  Test Separator V-0603,15671,15670,0,178,SDV-0603-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0603,15672,15670,1,178,SDV-0603-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0603,15673,15670,2,178,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15674,15670,3,178,SDV-0603-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15675,15670,4,178,SDV-0603-09,Close SDV - Separator Water Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15676,0,8,178,HS-0603-06,ESD Switch
RDS-3 ESD of  Test Separator V-0603,15677,15676,0,178,SDV-0603-01,Close SDV - Fresh Water Injection Valve
RDS-3 ESD of  Test Separator V-0603,15678,15676,1,178,SDV-0603-02,Close SDV - Separator Oil Inlet Valve 
RDS-3 ESD of  Test Separator V-0603,15679,15676,2,178,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15680,15676,3,178,SDV-0603-05,Close SDV - Separator Oil Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15681,15676,4,178,SDV-0603-09,Close SDV - Separator Water Outlet Valve
RDS-3 ESD of  Test Separator V-0603,15682,0,0,178,PSAH-0603-01,Separator Pressure High
RDS-3 ESD of Closed Drain & KO Drain System,15721,15729,0,186,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of Closed Drain & KO Drain System,15722,15729,1,186,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of Closed Drain & KO Drain System,15723,15729,2,186,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-3 ESD of Closed Drain & KO Drain System,15724,15729,3,186,P-6703-01/02,Stop Closed Drain Sump Pumps
RDS-3 ESD of Closed Drain & KO Drain System,15725,15729,4,186,P-1954-01/02,Stop KO Drum Condensate Pumps
RDS-3 ESD of Closed Drain & KO Drain System,15726,15729,5,186,P-6703-03/04,Stop Main Closed Drain Sump Pumps
RDS-3 ESD of Closed Drain & KO Drain System,15727,0,7,186,XA-5401-11,Local Shutdown - Huwaila connection  
RDS-3 ESD of Closed Drain & KO Drain System,15728,15727,0,186,SDV-1301-01,Close SDV Huwaila Receiver Scraper
RDS-3 ESD of Closed Drain & KO Drain System,15729,0,0,186,XA-5401-10,Local Shutdown of Close Drain & KO Drum System
RDS-2 Total Plant Shutdown,16001,0,6,150,XA-5401-02,Total Plant Shutdown from V-0601 - Separator Fire 
RDS-2 Total Plant Shutdown,16002,16001,0,150,SDV-0601-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,16003,16001,1,150,SDV-0601-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,16004,16001,2,150,SDV-0601-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,16005,16001,3,150,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,16006,16001,4,150,SDV-0602-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,16007,16001,5,150,SDV-0602-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,16008,16001,6,150,SDV-0602-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,16009,16001,7,150,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-2 Total Plant Shutdown,16010,16001,8,150,SDV-0603-01,Close SDV - Separator Oil Inlet Valve
RDS-2 Total Plant Shutdown,16011,16001,9,150,SDV-0603-02,Close SDV - Fresh Water Injection Valve
RDS-2 Total Plant Shutdown,16012,16001,10,150,SDV-0603-03,Close SDV - Separator Oil Outlet Valve
RDS-2 Total Plant Shutdown,16013,16001,11,150,SDV-0603-04,Close SDV - Separator Gas Outlet Valve
RDS-1 Total Plant Shutdown,16054,14873,4,133,SDV-0601-05,Open SDV - Depressurising Valve
RDS-1 Total Plant Shutdown,16055,14873,9,133,SDV-0602-05,Open SDV - Depressurising Valve
RDS-1 Total Plant Shutdown,16056,14920,4,133,SDV-0601-05,Open SDV - Depressurising Valve
RDS-1 Total Plant Shutdown,16057,14920,9,133,SDV-0602-05,Open SDV - Depressurising Valve
RDS-1 Total Plant Shutdown,16058,14882,4,133,SDV-0601-05,Open SDV - Depressurising Valve
RDS-1 Total Plant Shutdown,16059,14882,9,133,SDV-0602-05,Open SDV - Depressurising Valve
RDS-1 Total Plant Shutdown,16060,14891,4,133,SDV-0601-05,Open SDV - Depressurising Valve
RDS-1 Total Plant Shutdown,16061,14891,9,133,SDV-0602-05,Open SDV - Depressurising Valve
RDS-1 Total Plant Shutdown,16062,14902,4,133,SDV-0601-05,Open SDV - Depressurising Valve
RDS-1 Total Plant Shutdown,16063,14902,9,133,SDV-0602-05,Open SDV - Depressurising Valve
RDS-1 Total Plant Shutdown,16064,14911,4,133,SDV-0601-05,Open SDV - Depressurising Valve
RDS-1 Total Plant Shutdown,16065,14911,9,133,SDV-0602-05,Open SDV - Depressurising Valve
RDS-1 ESD of  Test Separator V-0601,16066,14955,4,135,SDV-0601-05,Open SDV - Depressurising Valve
RDS-1 ESD of  Test Separator V-0602,16067,14975,4,136,SDV-0602-05,Open SDV - Depressurising Valve
RDS-2 ESD of  Test Separator V-0601,16068,15306,4,156,SDV-0601-05,Open SDV - Depressurising Valve
RDS-2 ESD of  Test Separator V-0602,16069,15326,4,157,SDV-0602-05,Open SDV - Depressurising Valve
RDS-2 ESD of  Test Separator V-0603,16070,15346,4,158,SDV-0603-05,Open SDV- Depressurising Valve
RDS-3 ESD of  Test Separator V-0601,16072,15606,4,176,SDV-0601-03,Open SDV - Depressurising Valve
RDS-3 ESD of  Test Separator V-0602,16073,15641,4,177,SDV-0602-03,Open SDV - Depressurising Valve)
RDS-3 ESD of  Test Separator V-0603,16074,15676,5,178,SDV-0603-03,Open SDV - Depressuring Valve
BQ  Total Plant Shutdown,16075,0,25,191,HS-0101-01,Console Plant Emergency Shutdown
BQ  Total Plant Shutdown,16076,16075,0,191,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ  Total Plant Shutdown,16077,16075,1,191,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ  Total Plant Shutdown,16078,16075,2,191,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ  Total Plant Shutdown,16079,16075,3,191,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ  Total Plant Shutdown,16080,16075,4,191,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ  Total Plant Shutdown,16081,16075,5,191,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ  Total Plant Shutdown,16082,16075,6,191,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ  Total Plant Shutdown,16083,16075,7,191,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ  Total Plant Shutdown,16084,16075,8,191,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ  Total Plant Shutdown,16085,16075,9,191,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ  Total Plant Shutdown,16086,16075,10,191,SDV-1301-11,Close SDV - MPP discharge line to barred tee inlet
BQ  Total Plant Shutdown,16087,16075,11,191,SDV-6901-01,Close SDV - Nitrogen generator inlet line
BQ  Total Plant Shutdown,16088,16075,12,191,SDV-1001-05,Close SDV - MPP bypass line from high pressure wells SD valve
BQ  Total Plant Shutdown,16089,0,26,191,HS-0101-02,Plant Emergency Shutdown Signal from Bu-Hasa
BQ  Total Plant Shutdown,16090,16089,0,191,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ  Total Plant Shutdown,16091,16089,1,191,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ  Total Plant Shutdown,16092,16089,2,191,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ  Total Plant Shutdown,16093,16089,3,191,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ  Total Plant Shutdown,16094,16089,4,191,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ  Total Plant Shutdown,16095,16089,5,191,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ  Total Plant Shutdown,16096,16089,6,191,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ  Total Plant Shutdown,16097,16089,7,191,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ  Total Plant Shutdown,16098,16089,8,191,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ  Total Plant Shutdown,16099,16089,9,191,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ  Total Plant Shutdown,16100,16089,10,191,SDV-1301-11,Close SDV - MPP discharge line to barred tee inlet
BQ  Total Plant Shutdown,16101,16089,11,191,SDV-6901-01,Close SDV - Nitrogen generator inlet line
BQ  Total Plant Shutdown,16102,16089,12,191,SDV-1001-05,Close SDV - MPP bypass line from high pressure wells SD valve
BQ  Total Plant Shutdown,16104,16203,0,191,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ  Total Plant Shutdown,16105,16203,1,191,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ  Total Plant Shutdown,16106,16203,2,191,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ  Total Plant Shutdown,16107,16203,3,191,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ  Total Plant Shutdown,16108,16203,4,191,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ  Total Plant Shutdown,16109,16203,5,191,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ  Total Plant Shutdown,16110,16203,6,191,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ  Total Plant Shutdown,16111,16203,7,191,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ  Total Plant Shutdown,16112,16203,8,191,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ  Total Plant Shutdown,16113,16203,9,191,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ  Total Plant Shutdown,16114,16203,10,191,SDV-1301-11,Close SDV- MPP discharge line to barred tee inlet
BQ  Total Plant Shutdown,16115,16203,11,191,SDV-6901-01,Close SDV - Nitrogen generator inlet line
BQ  Total Plant Shutdown,16116,16203,12,191,SDV-1001-05,Close SDV - MPP bypass line from high pressure wells SD valve
BQ  Total Plant Shutdown,16117,0,42,191,XGA-5401-13,MPP Pump House Gas Confirmed
BQ  Total Plant Shutdown,16118,16117,0,191,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ  Total Plant Shutdown,16119,16117,1,191,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ  Total Plant Shutdown,16120,16117,2,191,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ  Total Plant Shutdown,16121,16117,3,191,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ  Total Plant Shutdown,16122,16117,4,191,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ  Total Plant Shutdown,16123,16117,5,191,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ  Total Plant Shutdown,16124,16117,6,191,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ  Total Plant Shutdown,16125,16117,7,191,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ  Total Plant Shutdown,16126,16117,8,191,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ  Total Plant Shutdown,16127,16117,9,191,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ  Total Plant Shutdown,16128,16117,10,191,SDV-1301-11,Close SDV - MPP discharge line to barred tee inlet
BQ  Total Plant Shutdown,16129,16117,11,191,SDV-6901-01,Close SDV - Nitrogen generator inlet line
BQ  Total Plant Shutdown,16130,16117,12,191,SDV-1001-05,Close SDV - MPP bypass line from high pressure wells SD valve
BQ  Total Plant Shutdown,16131,0,47,191,XTGA-5401-13,MPP Pump House H2S Gas Confirmed
BQ  Total Plant Shutdown,16132,16131,0,191,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ  Total Plant Shutdown,16133,16131,1,191,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ  Total Plant Shutdown,16134,16131,2,191,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ  Total Plant Shutdown,16135,16131,3,191,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ  Total Plant Shutdown,16136,16131,4,191,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ  Total Plant Shutdown,16137,16131,5,191,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ  Total Plant Shutdown,16138,16131,6,191,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ  Total Plant Shutdown,16139,16131,7,191,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ  Total Plant Shutdown,16140,16131,8,191,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ  Total Plant Shutdown,16141,16131,9,191,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ  Total Plant Shutdown,16142,16131,10,191,SDV-1301-11,Close SDV - MPP discharge line to barred tee inlet
BQ  Total Plant Shutdown,16143,16131,11,191,SDV-6901-01,Close SDV - Nitrogen generator inlet line
BQ  Total Plant Shutdown,16144,16131,12,191,SDV-1001-05,Close SDV - MPP bypass line from high pressure wells SD valve
BQ  Total Plant Shutdown,16145,0,48,191,XFA-5401-14,Control Building Confirmed Fire from FACP
BQ  Total Plant Shutdown,16146,16145,0,191,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ  Total Plant Shutdown,16147,16145,1,191,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ  Total Plant Shutdown,16148,16145,2,191,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ  Total Plant Shutdown,16149,16145,3,191,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ  Total Plant Shutdown,16150,16145,4,191,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ  Total Plant Shutdown,16151,16145,5,191,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ  Total Plant Shutdown,16152,16145,6,191,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ  Total Plant Shutdown,16153,16145,7,191,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ  Total Plant Shutdown,16154,16145,8,191,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ  Total Plant Shutdown,16155,16145,9,191,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ  Total Plant Shutdown,16156,16145,10,191,SDV-1301-11,Close MPP discharge line to barred tee inlet
BQ  Total Plant Shutdown,16157,16145,11,191,SDV-6901-01,Close Nitrogen generator inlet line
BQ  Total Plant Shutdown,16158,16145,12,191,SDV-1001-05,Close MPP bypass line from high pressure wells SD valve
BQ  Total Plant Shutdown,16159,16145,13,191,XFA-5401-15,Trip HVAC Pach-1 & Pach-2 
BQ  Total Plant Shutdown,16160,0,49,191,PSAL-6101-06,Instrument Air Header Pressure U-6101
BQ  Total Plant Shutdown,16161,16160,0,191,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ  Total Plant Shutdown,16162,16160,1,191,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ  Total Plant Shutdown,16163,16160,2,191,XS-6101-01,Trip signal to Instrument Air Skid LCP
BQ  Total Plant Shutdown,16164,16160,3,191,XS-6101-01,Trip signal to Nitrogen Package LCP
BQ  Total Plant Shutdown,16165,16160,4,191,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ  Total Plant Shutdown,16166,16160,5,191,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ  Total Plant Shutdown,16167,16160,6,191,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ  Total Plant Shutdown,16168,16160,7,191,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ  Total Plant Shutdown,16169,16160,8,191,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ  Total Plant Shutdown,16170,16160,9,191,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ  Total Plant Shutdown,16171,16160,10,191,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ  Total Plant Shutdown,16172,16160,11,191,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ  Total Plant Shutdown,16173,16160,12,191,SDV-1301-11,Close SDV - MPP discharge line to barred tee inlet
BQ  Total Plant Shutdown,16174,16160,13,191,SDV-6901-01,Close SDV - Nitrogen generator inlet line
BQ  Total Plant Shutdown,16175,16160,14,191,SDV-1001-05,Close SDV- MPP bypass line from high pressure wells SD valve
BQ  Total Plant Shutdown,16176,0,101,191,PSAL-1301-04,"Pig Launcher, LP-1301 Outlet Pressure Low Low"
BQ  Total Plant Shutdown,16177,16176,0,191,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ  Total Plant Shutdown,16178,16176,1,191,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ  Total Plant Shutdown,16179,16176,2,191,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ  Total Plant Shutdown,16180,16176,3,191,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ  Total Plant Shutdown,16181,16176,4,191,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ  Total Plant Shutdown,16182,16176,5,191,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ  Total Plant Shutdown,16183,16176,6,191,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ  Total Plant Shutdown,16184,16176,7,191,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ  Total Plant Shutdown,16185,16176,8,191,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ  Total Plant Shutdown,16186,16176,9,191,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ  Total Plant Shutdown,16187,16176,10,191,SDV-1301-11,Close SDV- MPP discharge line to barred tee inlet
BQ  Total Plant Shutdown,16188,16176,11,191,SDV-1001-05,Close SDV - MPP bypass line from high pressure wells SD valve
BQ  Total Plant Shutdown,16189,0,114,191,PSAH-1001-01,MPP Discharge Pressure High High
BQ  Total Plant Shutdown,16190,16189,0,191,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ  Total Plant Shutdown,16191,16189,1,191,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ  Total Plant Shutdown,16192,16189,2,191,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ  Total Plant Shutdown,16193,16189,3,191,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ  Total Plant Shutdown,16194,16189,4,191,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ  Total Plant Shutdown,16195,16189,5,191,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ  Total Plant Shutdown,16196,16189,6,191,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ  Total Plant Shutdown,16197,16189,7,191,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ  Total Plant Shutdown,16198,16189,8,191,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ  Total Plant Shutdown,16199,16189,9,191,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ  Total Plant Shutdown,16200,16189,10,191,SDV-1301-11,Close SDV- MPP discharge line to barred tee inlet
BQ  Total Plant Shutdown,16201,16189,11,191,SDV-1001-05,Close SDV - MPP bypass line from high pressure wells SD valve
BQ  Total Plant Shutdown,16203,0,27,191,XFA-5401-13,Inlet Manifold Fire Confirmed
BQ  Total Plant Shutdown,16204,16189,12,191,-,Trip all Oil Producer Wells in case of Fire at MPP
BQ  Total Plant Shutdown,16205,16203,13,191,-,Trip all Oil Producer Wells in case of Fire at MPP
BQ ESD Fire & Gas,16234,0,5,192,XGA-5401-13,MPP Pump House Gas Confirmed
BQ ESD Fire & Gas,16235,16234,0,192,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ ESD Fire & Gas,16236,16234,1,192,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ ESD Fire & Gas,16237,16234,2,192,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ ESD Fire & Gas,16238,16234,3,192,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ ESD Fire & Gas,16239,16234,4,192,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ ESD Fire & Gas,16240,16234,5,192,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ ESD Fire & Gas,16241,16234,6,192,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ ESD Fire & Gas,16242,16234,7,192,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ ESD Fire & Gas,16243,16234,8,192,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ ESD Fire & Gas,16244,16234,9,192,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ ESD Fire & Gas,16245,16234,10,192,SDV-1301-11,Close SDV - MPP discharge line to barred tee inlet
BQ ESD Fire & Gas,16246,16234,11,192,SDV-6901-01,Close SDV - Nitrogen generator inlet line
BQ ESD Fire & Gas,16247,16234,12,192,SDV-1001-05,Close SDV - MPP bypass line from high pressure wells SD valve
BQ ESD Fire & Gas,16248,0,5,192,XTGA-5401-13,MPP Pump House H2S Gas Confirmed
BQ ESD Fire & Gas,16249,16248,0,192,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ ESD Fire & Gas,16250,16248,1,192,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ ESD Fire & Gas,16251,16248,2,192,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ ESD Fire & Gas,16252,16248,3,192,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ ESD Fire & Gas,16253,16248,4,192,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ ESD Fire & Gas,16254,16248,5,192,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ ESD Fire & Gas,16255,16248,6,192,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ ESD Fire & Gas,16256,16248,7,192,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ ESD Fire & Gas,16257,16248,8,192,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ ESD Fire & Gas,16258,16248,9,192,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ ESD Fire & Gas,16259,16248,10,192,SDV-1301-11,Close SDV - MPP discharge line to barred tee inlet
BQ ESD Fire & Gas,16260,16248,11,192,SDV-6901-01,Close SDV - Nitrogen generator inlet line
BQ ESD Fire & Gas,16261,16248,12,192,SDV-1001-05,Close SDV - MPP bypass line from high pressure wells SD valve
BQ ESD Fire & Gas,16262,0,6,192,XFA-5401-14,Control Building Confirmed Fire from FACP
BQ ESD Fire & Gas,16263,16262,0,192,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ ESD Fire & Gas,16264,16262,1,192,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ ESD Fire & Gas,16265,16262,2,192,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ ESD Fire & Gas,16266,16262,3,192,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ ESD Fire & Gas,16267,16262,4,192,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ ESD Fire & Gas,16268,16262,5,192,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ ESD Fire & Gas,16269,16262,6,192,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ ESD Fire & Gas,16270,16262,7,192,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ ESD Fire & Gas,16271,16262,8,192,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ ESD Fire & Gas,16272,16262,9,192,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ ESD Fire & Gas,16273,16262,10,192,SDV-1301-11,Close MPP discharge line to barred tee inlet
BQ ESD Fire & Gas,16274,16262,11,192,SDV-6901-01,Close Nitrogen generator inlet line
BQ ESD Fire & Gas,16275,16262,12,192,SDV-1001-05,Close MPP bypass line from high pressure wells SD valve
BQ ESD Fire & Gas,16276,16262,13,192,XFA-5401-15,Trip HVAC Pach-1 & Pach-2 
BQ ESD Fire & Gas,16320,0,4,192,XFA-5401-13,Inlet Manifold Fire Confirmed
BQ ESD Fire & Gas,16321,16320,0,192,XS-1001-01,"Trip signal to UCP-1 multiphase pump, P-1001"
BQ ESD Fire & Gas,16322,16320,1,192,XS-1002-01,"Trip signal to UCP-2 multiphase pump, P-1002"
BQ ESD Fire & Gas,16323,16320,2,192,PPXS-6701-01,"Trip Drain/KO Drum Pump, P-6701"
BQ ESD Fire & Gas,16324,16320,3,192,PPXS-6701-02,"Trip Drain/KO Drum Pump, P-6702"
BQ ESD Fire & Gas,16325,16320,4,192,PPXS-6701-03,"Trip Drain/KO Drum Booster Pump, P-6703"
BQ ESD Fire & Gas,16326,16320,5,192,PPXS-6701-04,"Trip Drain/KO Drum Booster Pump, P-6704"
BQ ESD Fire & Gas,16327,16320,6,192,PPXS-6201-01,"Trip Corrosion Inhibitor Injection Pump, P-6201-01"
BQ ESD Fire & Gas,16328,16320,7,192,PPXS-6201-02,"Trip Corrosion Inhibitor Injection Pump, P-6201-02"
BQ ESD Fire & Gas,16329,16320,8,192,PPXS-6202-01,"Trip Corrosion Inhibitor Injection Pump, P-6202-01"
BQ ESD Fire & Gas,16330,16320,9,192,PPXS-6202-02,"Trip Corrosion Inhibitor Injection Pump, P-6202-02"
BQ ESD Fire & Gas,16331,16320,10,192,SDV-1301-11,Close SDV- MPP discharge line to barred tee inlet
BQ ESD Fire & Gas,16332,16320,11,192,SDV-6901-01,Close SDV - Nitrogen generator inlet line
BQ ESD Fire & Gas,16333,16320,12,192,SDV-1001-05,Close SDV - MPP bypass line from high pressure wells SD valve
BQ ESD Fire & Gas,16334,16320,13,192,-,Trip all Oil Producer Wells in case of Fire at MPP
BQ ESD Fire & Gas,16335,0,6,192,XTGA-5401-13A,H2S Gas Confirmed HVAC-PACH-1
BQ ESD Fire & Gas,16336,16335,0,192,XS-5401-01,S/D HVAC PACH-1
BQ ESD Fire & Gas,16337,0,7,192,XTGA-5401-13B,H2S Gas Confirmed HVAC-PACH-2
BQ ESD Fire & Gas,16338,16337,0,192,XS-5401-02,S/D HVAC PACH-2
BQ ESD Fire & Gas,16339,0,7,192,XFA-1001-01,Confirm Fire at MPP-1
BQ ESD Fire & Gas,16340,16339,0,192,SDV-5201-01,Open SDV - MPP-1 Foam Release
BQ ESD Fire & Gas,16341,0,8,192,XFA-1002-01,Confirm Fire at MPP-2
BQ ESD Fire & Gas,16342,16339,1,192,SDV-5201-03,Open SDV - Nitrogen Release Foam Skid
BQ ESD Fire & Gas,16343,16341,0,192,SDV-5201-02,Open SDV - MPP-2 Foam Release
BQ ESD Fire & Gas,16344,16341,1,192,SDV-5201-03,Open SDV - Nitrogen Release Foam Skid
RDS-1 ESD of  Closed Drain & KO Drain System,16345,0,1,139,XA-5401-10,Local Shutdown of Close Drain & KO Drum System
RDS-1 ESD of  Closed Drain & KO Drain System,16346,16345,0,139,SDV-0601-04,Close SDV - Separator Gas Outlet Valve
RDS-1 ESD of  Closed Drain & KO Drain System,16347,16345,1,139,SDV-0602-04,Close SDV - Separator Gas Outlet Valve
RDS-1 ESD of  Closed Drain & KO Drain System,16348,16345,2,139,P-6701-01/02,Stop Closed Drain Sump Pumps
RDS-1 ESD of  Closed Drain & KO Drain System,16349,16345,3,139,P-1952-01/02,Stop KO Drum Condensate Pumps
RDS-1 ESD of  Closed Drain & KO Drain System,16350,16345,4,139,P-6701-03/04,Stop Main Closed Drain Sump Pumps
BQ  Total Plant Shutdown,16351,16076,2,191,-,Stop P-1001 Motor and Fan  
BQ  Total Plant Shutdown,16352,16076,0,191,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ  Total Plant Shutdown,16353,16076,1,191,SDV-1001-09,Close SDV - P-1001 Discharge Line
BQ  Total Plant Shutdown,16354,16077,0,191,SDV-1002-07,Close SDV - P-1002 Suction Line 
BQ  Total Plant Shutdown,16355,16077,1,191,SDV-1002-09,Close SDV - P-1002 Discharge Line
BQ  Total Plant Shutdown,16356,16077,2,191,-,Stop P-1002  Motor and Fan  
BQ  Total Plant Shutdown,16357,16090,0,191,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ  Total Plant Shutdown,16358,16090,1,191,SDV-1001-09,Close SDV - P-1001 Discharge Line
BQ  Total Plant Shutdown,16359,16090,2,191,-,Stop P-1001 Motor and Fan  
BQ  Total Plant Shutdown,16360,16091,0,191,SDV-1002-07,Close SDV - P-1002 Suction Line 
BQ  Total Plant Shutdown,16361,16091,1,191,SDV-1002-09,Close SDV - P-1002 Discharge Line
BQ  Total Plant Shutdown,16362,16091,2,191,-,Stop P-1002  Motor and Fan  
BQ  Total Plant Shutdown,16363,16104,0,191,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ  Total Plant Shutdown,16364,16104,1,191,SDV-1001-09,Close SDV - P-1001 Discharge Line
BQ  Total Plant Shutdown,16365,16104,2,191,-,Stop P-1001 Motor and Fan  
BQ  Total Plant Shutdown,16366,16105,0,191,SDV-1002-07,Close SDV - P-1002 Suction Line 
BQ  Total Plant Shutdown,16367,16105,1,191,SDV-1002-09,Close SDV - P-1002 Discharge Line
BQ  Total Plant Shutdown,16368,16105,2,191,-,Stop P-1002  Motor and Fan  
BQ  Total Plant Shutdown,16369,16118,0,191,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ  Total Plant Shutdown,16370,16118,1,191,SDV-1001-09 ,Close SDV - P-1001 Discharge Line
BQ  Total Plant Shutdown,16371,16118,2,191,-,Stop P-1001 Motor and Fan  
BQ  Total Plant Shutdown,16372,16119,0,191,SDV-1002-07,Close SDV - P-1002 Suction Line 
BQ  Total Plant Shutdown,16373,16119,1,191,SDV-1002-09,SDV-1001-09 
BQ  Total Plant Shutdown,16374,16119,2,191,-,Stop P-1002  Motor and Fan  
BQ  Total Plant Shutdown,16375,16132,0,191,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ  Total Plant Shutdown,16376,16132,1,191,SDV-1001-09 ,Close SDV - P-1001 Discharge Line
BQ  Total Plant Shutdown,16377,16132,2,191,-,Stop P-1001 Motor and Fan  
BQ  Total Plant Shutdown,16378,16133,0,191,SDV-1002-07,Close SDV - P-1002 Suction Line 
BQ  Total Plant Shutdown,16379,16133,1,191,SDV-1001-09 ,Close SDV - P-1002 Discharge Line 
BQ  Total Plant Shutdown,16380,16133,2,191,-,Stop P-1002 Motor and Fan  
BQ  Total Plant Shutdown,16381,16146,0,191,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ  Total Plant Shutdown,16382,16146,1,191,SDV-1001-09 ,Close SDV - P-1001 Discharge Line
BQ  Total Plant Shutdown,16383,16146,2,191,-,Stop P-1001 Motor and Fan  
BQ  Total Plant Shutdown,16384,16147,0,191,SDV-1002-07,Close SDV - P-1002 Suction Line 
BQ  Total Plant Shutdown,16385,16147,1,191,SDV-1002-09 ,Close SDV - P-1002 Discharge Line 
BQ  Total Plant Shutdown,16386,16147,2,191,-,Stop P-1002 Motor and Fan  
BQ  Total Plant Shutdown,16387,16161,0,191,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ  Total Plant Shutdown,16388,16161,1,191,SDV-1001-09 ,Close SDV - P-1001 Discharge Line
BQ  Total Plant Shutdown,16389,16161,2,191,-,Stop P-1001 Motor and Fan  
BQ  Total Plant Shutdown,16390,16162,0,191,SDV-1002-07,Close SDV - P-1002 Suction Line 
BQ  Total Plant Shutdown,16391,16162,1,191,SDV-1002-09 ,Close SDV - P-1002 Discharge Line
BQ  Total Plant Shutdown,16392,16162,2,191,-,Stop P-1002 Motor and Fan  
BQ  Total Plant Shutdown,16393,16177,0,191,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ  Total Plant Shutdown,16394,16177,1,191,SDV-1001-09 ,Close SDV - P-1001 Discharge Line
BQ  Total Plant Shutdown,16395,16177,2,191,-,Stop P-1001 Motor and Fan  
BQ  Total Plant Shutdown,16396,16178,0,191,SDV-1002-07,Close SDV - P-1002  Suction Line 
BQ  Total Plant Shutdown,16397,16178,1,191,SDV-1002-09 ,Close SDV - P-1002  Discharge Line
BQ  Total Plant Shutdown,16398,16178,2,191,-,Stop P-1002  Motor and Fan  
BQ  Total Plant Shutdown,16399,16190,0,191,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ  Total Plant Shutdown,16400,16190,1,191,SDV-1001-09 ,Close SDV - P-1001 Discharge Line
BQ  Total Plant Shutdown,16401,16190,2,191,-,Stop P-1001 Motor and Fan  
BQ  Total Plant Shutdown,16402,16191,0,191,SDV-1002-07,Close SDV - P-1001 Suction Line 
BQ  Total Plant Shutdown,16403,16191,1,191,SDV-1002-09 ,Close SDV - P-1001 Discharge Line
BQ  Total Plant Shutdown,16404,16191,2,191,-,Stop P-1002 Motor and Fan  
BQ ESD Fire & Gas,16405,16321,0,192,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ ESD Fire & Gas,16406,16321,1,192,SDV-1001-09,Close SDV - P-1001 Discharge Line
BQ ESD Fire & Gas,16407,16321,2,192,-,Stop P-1001 Motor and Fan  
BQ ESD Fire & Gas,16408,16322,0,192,SDV-1002-07,Close SDV - P-1002 Suction Line 
BQ ESD Fire & Gas,16409,16322,1,192,SDV-1002-09,Close SDV - P-1002 Discharge Line
BQ ESD Fire & Gas,16410,16322,2,192,-,Stop P-1002 Motor and Fan  
BQ ESD Fire & Gas,16411,16249,0,192,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ ESD Fire & Gas,16412,16249,1,192,SDV-1001-09,Close SDV - P-1001 Discharge Line
BQ ESD Fire & Gas,16413,16249,2,192,-,Stop P-1001 Motor and Fan  
BQ ESD Fire & Gas,16414,16250,0,192,SDV-1002-07,Close SDV - P-1002 Suction Line 
BQ ESD Fire & Gas,16415,16250,1,192,SDV-1002-09,Close SDV - P-1002 Discharge Line
BQ ESD Fire & Gas,16416,16250,2,192,-,Stop P-1002 Motor and Fan 
BQ ESD Fire & Gas,16417,16235,0,192,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ ESD Fire & Gas,16418,16235,1,192,SDV-1001-09,Close SDV - P-1001 Discharge Line
BQ ESD Fire & Gas,16419,16235,2,192,-,Stop P-1001 Motor and Fan  
BQ ESD Fire & Gas,16420,16236,0,192,SDV-1002-07,Close SDV - P-1002 Suction Line 
BQ ESD Fire & Gas,16421,16236,1,192,SDV-1002-09,Close SDV - P-1002 Discharge Line
BQ ESD Fire & Gas,16422,16236,2,192,-,Stop P-1002 Motor and Fan 
BQ ESD Fire & Gas,16423,16263,0,192,SDV-1001-07,Close SDV - P-1001 Suction Line 
BQ ESD Fire & Gas,16424,16263,1,192,SDV-1001-09,Close SDV - P-1001 Discharge Line
BQ ESD Fire & Gas,16425,16263,2,192,-,Stop P-1001 Motor and Fan  
BQ ESD Fire & Gas,16426,16264,0,192,SDV-1002-07,Close SDV - P-1002 Suction Line 
BQ ESD Fire & Gas,16427,16264,1,192,SDV-1002-09,Close SDV - P-1002 Discharge Line
BQ ESD Fire & Gas,16428,16264,2,192,-,Stop P-1002 Motor and Fan 
HW Total Plant Shutdown,16429,0,0,193,PPHS-0101-01,Console Emerg. Shutdown Push Button
HW Total Plant Shutdown,16430,16429,0,193,PPXS-1001-03,"Stop Multiphase Pump, P-1001/ P-1002"
HW Total Plant Shutdown,16431,16429,1,193,SOV-1003-01,Close SOV - Multi-phase Pump P-1001 inlet SD valve
HW Total Plant Shutdown,16432,16429,2,193,SOV-1003-02 ,Close SOV - Multi-phase Pump P-1002 outlet SD valve
HW Total Plant Shutdown,16433,16429,3,193,PPXS-6201-02,Stop Corrosion Inhibitor Pump P-6201
HW Total Plant Shutdown,16434,16429,4,193,PPXS-6202-02,Stop Corrosion Inhibitor Pump P-6202
HW Total Plant Shutdown,16435,16429,5,193,SDV-1301-01,Close SDV - Pig Launcher LP-1301 outlet SD valve
HW Total Plant Shutdown,16436,16429,6,193,PPXS-1901-02,Stop Drain /KO Drum Pump P-1901
HW Total Plant Shutdown,16437,16429,7,193,PPXS-0103-02,Stop Drain /KO Drum Booster Pump P-0103
HW Total Plant Shutdown,16438,0,7,193,PSAL-6101-02,IA Header Pressure Low Low
HW Total Plant Shutdown,16439,16438,0,193,PPXS-1001-03,"Stop Multiphase Pump, P-1001/ P-1002"
HW Total Plant Shutdown,16440,16438,1,193,SOV-1003-01,Close SOV - Multi-phase Pump P-1001 inlet SD valve
HW Total Plant Shutdown,16441,16438,2,193,SOV-1003-02 ,Close SOV - Multi-phase Pump P-1002 outlet SD valve
HW Total Plant Shutdown,16442,16438,3,193,PPXS-6201-02,Stop Corrosion Inhibitor Pump P-6201
HW Total Plant Shutdown,16443,16438,4,193,PPXS-6202-02,Stop Corrosion Inhibitor Pump P-6202
HW Total Plant Shutdown,16444,16438,5,193,SDV-1301-01,Close SDV - Pig Launcher LP-1301 outlet SD valve
HW Total Plant Shutdown,16445,16438,6,193,PPXS-1901-02,Stop Drain /KO Drum Pump P-1901
HW Total Plant Shutdown,16446,16438,7,193,PPXS-0103-02,Stop Drain /KO Drum Booster Pump P-0103
HW Total Plant Shutdown,16447,0,9,193,XFA-5401-07,Plant Fire Confirmed 
HW Total Plant Shutdown,16448,16447,0,193,PPXS-1001-03,"Stop Multiphase Pump, P-1001/ P-1002"
HW Total Plant Shutdown,16449,16447,1,193,SOV-1003-01,Close SOV - Multi-phase Pump P-1001 inlet SD valve
HW Total Plant Shutdown,16450,16447,2,193,SOV-1003-02 ,Close SOV - Multi-phase Pump P-1002 outlet SD valve
HW Total Plant Shutdown,16451,16447,3,193,PPXS-6201-02,Stop Corrosion Inhibitor Pump P-6201
HW Total Plant Shutdown,16452,16447,4,193,PPXS-6202-02,Stop Corrosion Inhibitor Pump P-6202
HW Total Plant Shutdown,16453,16447,5,193,SDV-1301-01,Close SDV - Pig Launcher LP-1301 outlet SD valve
HW Total Plant Shutdown,16454,16447,6,193,PPXS-1901-02,Stop Drain /KO Drum Pump P-1901
HW Total Plant Shutdown,16455,16447,7,193,PPXS-0103-02,Stop Drain /KO Drum Booster Pump P-0103
HW Total Plant Shutdown,16456,0,10,193,XTGA-5401-09,Plant H2S Confirmed
HW Total Plant Shutdown,16457,16456,0,193,PPXS-1001-03,"Stop Multiphase Pump, P-1001/ P-1002"
HW Total Plant Shutdown,16458,16456,1,193,SOV-1003-01,Close SOV - Multi-phase Pump P-1001 inlet SD valve
HW Total Plant Shutdown,16459,16456,2,193,SOV-1003-02 ,Close SOV - Multi-phase Pump P-1002 outlet SD valve
HW Total Plant Shutdown,16460,16456,3,193,PPXS-6201-02,Stop Corrosion Inhibitor Pump P-6201
HW Total Plant Shutdown,16461,16456,4,193,PPXS-6202-02,Stop Corrosion Inhibitor Pump P-6202
HW Total Plant Shutdown,16462,16456,5,193,SDV-1301-01,Close SDV - Pig Launcher LP-1301 outlet SD valve
HW Total Plant Shutdown,16463,16456,6,193,PPXS-1901-02,Stop Drain /KO Drum Pump P-1901
HW Total Plant Shutdown,16464,16456,7,193,PPXS-0103-02,Stop Drain /KO Drum Booster Pump P-0103
HW Total Plant Shutdown,16465,0,36,193,PSAL-1301-09,Pig Launcher LP-1301 Outlet Pressure Low Low
HW Total Plant Shutdown,16466,16465,0,193,PPXS-1001-03,"Stop Multiphase Pump, P-1001/ P-1002"
HW Total Plant Shutdown,16467,16465,1,193,SOV-1003-01,Close SOV - Multi-phase Pump P-1001 inlet SD valve
HW Total Plant Shutdown,16468,16465,2,193,SOV-1003-02 ,Close SOV - Multi-phase Pump P-1002 outlet SD valve
HW Total Plant Shutdown,16469,16465,3,193,PPXS-6201-02,Stop Corrosion Inhibitor Pump P-6201
HW Total Plant Shutdown,16470,16465,4,193,PPXS-6202-02,Stop Corrosion Inhibitor Pump P-6202
HW Total Plant Shutdown,16471,16465,5,193,SDV-1301-01,Close SDV - Pig Launcher LP-1301 outlet SD valve
HW Total Plant Shutdown,16472,16465,6,193,PPXS-1901-02,Stop Drain /KO Drum Pump P-1901
HW Total Plant Shutdown,16473,16465,7,193,PPXS-0103-02,Stop Drain /KO Drum Booster Pump P-0103
HW Total Plant Shutdown,16474,0,45,193,PPHS-0101-03,Plant Emergency Shutdown from field
HW Total Plant Shutdown,16475,16474,0,193,PPXS-1001-03,"Stop Multiphase Pump, P-1001/ P-1002"
HW Total Plant Shutdown,16476,16474,1,193,SOV-1003-01,Close SOV - Multi-phase Pump P-1001 inlet SD valve
