DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
HW Total Plant Shutdown,16477,16474,2,193,SOV-1003-02 ,Close SOV - Multi-phase Pump P-1002 outlet SD valve
HW Total Plant Shutdown,16478,16474,3,193,PPXS-6201-02,Stop Corrosion Inhibitor Pump P-6201
HW Total Plant Shutdown,16479,16474,4,193,PPXS-6202-02,Stop Corrosion Inhibitor Pump P-6202
HW Total Plant Shutdown,16480,16474,5,193,SDV-1301-01,Close SDV - Pig Launcher LP-1301 outlet SD valve
HW Total Plant Shutdown,16481,16474,6,193,PPXS-1901-02,Stop Drain /KO Drum Pump P-1901
HW Total Plant Shutdown,16482,16474,7,193,PPXS-0103-02,Stop Drain /KO Drum Booster Pump P-0103
HW Total Plant Shutdown,16483,0,54,193,PPHS-0101-04,Plant Emergency Shutdown from Bu Hasa - future
HW Total Plant Shutdown,16484,16483,0,193,PPXS-1001-03,"Stop Multiphase Pump, P-1001/ P-1002"
HW Total Plant Shutdown,16485,16483,1,193,SOV-1003-01,Close SOV - Multi-phase Pump P-1001 inlet SD valve
HW Total Plant Shutdown,16486,16483,2,193,SOV-1003-02 ,Close SOV - Multi-phase Pump P-1002 outlet SD valve
HW Total Plant Shutdown,16487,16483,3,193,PPXS-6201-02,Stop Corrosion Inhibitor Pump P-6201
HW Total Plant Shutdown,16488,16483,4,193,PPXS-6202-02,Stop Corrosion Inhibitor Pump P-6202
HW Total Plant Shutdown,16489,16483,5,193,SDV-1301-01,Close SDV - Pig Launcher LP-1301 outlet SD valve
HW Total Plant Shutdown,16490,16483,6,193,PPXS-1901-02,Stop Drain /KO Drum Pump P-1901
HW Total Plant Shutdown,16491,16483,7,193,PPXS-0103-02,Stop Drain /KO Drum Booster Pump P-0103
HW ESD 2 - MPP,16494,0,0,194,PPHS-0101-02,Console Emergency MPP Pump Stop
HW ESD 2 - MPP,16495,16494,0,194,PPXS-1001-03,"Stop Multiphase Pump, P-1001/ P-1002"
HW ESD 2 - MPP,16499,0,3,194,PPXA-1001-06,Multi-phase Pump P-1001 VSD Shutdown
HW ESD 2 - MPP,16500,16499,0,194,SOV-1003-01,Close SOV -  Multi-Phase Pump P-1001 inlet SD valve
HW ESD 2 - MPP,16501,16499,1,194,SOV-1003-02,Close SOV - Multi-Phase Pump P-1002 outlet SD valve
HW ESD 2 - MPP,16502,0,4,194,PPXA-1001-07,Multi-phase Pump P-1002 VSD Shutdown
HW ESD 2 - MPP,16503,16502,0,194,SOV-1003-01,Close SOV -  Multi-Phase Pump P-1001 inlet SD valve
HW ESD 2 - MPP,16504,16502,1,194,SOV-1003-02,Close SOV - Multi-Phase Pump P-1002 outlet SD valve
HW Total Plant Shutdown,16505,16438,8,193,XS-6101-01,Instrument Air Package Skid Battery Limit
HW ESD 2 - MPP,16506,16494,1,194,SOV-1003-01,Close SOV - Multi-phase Pump P-1001 inlet SD valve
HW ESD 2 - MPP,16507,16494,2,194,SOV-1003-02,Close SOV - Multi-phase Pump P-1002 outlet SD valve
HW Total Plant Shutdown,16508,0,8,193,XGA-5401-08,Plant Gas Confirmed
HW Total Plant Shutdown,16509,16508,0,193,PPXS-1001-03,"Stop Multiphase Pump, P-1001/ P-1002"
HW Total Plant Shutdown,16510,16508,1,193,SOV-1003-01,Close SOV - Multi-phase Pump P-1001 inlet SD valve
HW Total Plant Shutdown,16511,16508,2,193,SOV-1003-02 ,Close SOV - Multi-phase Pump P-1002 outlet SD valve
HW Total Plant Shutdown,16512,16508,3,193,PPXS-6201-02,Stop Corrosion Inhibitor Pump P-6201
HW Total Plant Shutdown,16513,16508,5,193,SDV-1301-01,Close SDV - Pig Launcher LP-1301 outlet SD valve
HW Total Plant Shutdown,16514,16508,6,193,PPXS-1901-02,Stop Drain /KO Drum Pump P-1901
HW Total Plant Shutdown,16515,16508,7,193,PPXS-0103-02,Stop Drain /KO Drum Booster Pump P-0103
HW Total Plant Shutdown,16517,16508,4,193,PPXS-6202-02,Stop Corrosion Inhibitor Pump P-6202
HW Total Plant Shutdown,16518,0,11,193,XFA-5401-10,Control BLDG./ PSS BLDG. Fire 
HW Total Plant Shutdown,16519,16518,0,193,PPXS-1001-03,"Stop Multiphase Pump, P-1001/ P-1002"
HW Total Plant Shutdown,16520,16518,1,193,SOV-1003-01,Close SOV - Multi-phase Pump P-1001 inlet SD valve
HW Total Plant Shutdown,16521,16518,2,193,SOV-1003-02 ,Close SOV - Multi-phase Pump P-1002 outlet SD valve
HW Total Plant Shutdown,16522,16518,3,193,PPXS-6201-02,Stop Corrosion Inhibitor Pump P-6201
HW Total Plant Shutdown,16523,16518,4,193,PPXS-6202-02,Stop Corrosion Inhibitor Pump P-6202
HW Total Plant Shutdown,16524,16518,5,193,SDV-1301-01,Close SDV - Pig Launcher LP-1301 outlet SD valve
HW Total Plant Shutdown,16525,16518,6,193,PPXS-1901-02,Stop Drain /KO Drum Pump P-1901
HW Total Plant Shutdown,16526,16518,7,193,PPXS-0103-02,Stop Drain /KO Drum Booster Pump P-0103
HW Total Plant Shutdown,16527,0,9,193,Electrical Power Failure,
HW Total Plant Shutdown,16528,16527,0,193,PPXS-1001-03,"Stop Multiphase Pump, P-1001/ P-1002"
HW Total Plant Shutdown,16529,16527,1,193,SOV-1003-01,Close SOV - Multi-phase Pump P-1001 inlet SD valve
HW Total Plant Shutdown,16530,16527,2,193,SOV-1003-02 ,Close SOV - Multi-phase Pump P-1002 outlet SD valve
HW Total Plant Shutdown,16531,16527,3,193,PPXS-6201-02,Stop Corrosion Inhibitor Pump P-6201
HW Total Plant Shutdown,16532,16527,4,193,PPXS-6202-02,Stop Corrosion Inhibitor Pump P-6202
HW Total Plant Shutdown,16533,16527,5,193,SDV-1301-01,Close SDV - Pig Launcher LP-1301 outlet SD valve
HW Total Plant Shutdown,16534,16527,6,193,PPXS-1901-02,Stop Drain /KO Drum Pump P-1901
HW Total Plant Shutdown,16535,16527,7,193,PPXS-0103-02,Stop Drain /KO Drum Booster Pump P-0103
NGIP ESD 1 Gas Injection Wellhead Shutdown,16819,16829,0,199,SSV-609J-03,Close SSV -  Injection Wing Valve  
NGIP ESD 1 Gas Injection Wellhead Shutdown,16820,16829,1,199,SSV-609J-04,Close SSV - Master Valve
NGIP ESD 1 Gas Injection Wellhead Shutdown,16821,16829,2,199,SSSV-609J-05,Close SSSV -  Subsurface Valve 
NGIP ESD 1 Gas Injection Wellhead Shutdown,16822,16830,0,199,SSV-609J-03,Close SSV -  Injection Wing Valve  
NGIP ESD 1 Gas Injection Wellhead Shutdown,16823,16830,1,199,SSV-609J-04,Close SSV - Master Valve
NGIP ESD 1 Gas Injection Wellhead Shutdown,16824,16830,2,199,SSSV-609J-05,Close SSSV  - Subsurface Valve 
NGIP ESD 1 Gas Injection Wellhead Shutdown,16825,16831,0,199,SSV-609J-03,Close SSV - Injection Wing Valve  
NGIP ESD 1 Gas Injection Wellhead Shutdown,16826,16831,1,199,SSV-609J-04,Close SSV - Master Valve
NGIP ESD 1 Gas Injection Wellhead Shutdown,16827,16831,2,199,SSSV-609J-05,Close SSSV - Subsurface Valve 
NGIP ESD 1 Gas Injection Wellhead Shutdown,16828,16832,0,199,SSSV-609J-05,Close SSSV - Subsurface Valve 
NGIP ESD 1 Gas Injection Wellhead Shutdown,16829,0,0,199,-,Fire Detection Fusible Plug
NGIP ESD 1 Gas Injection Wellhead Shutdown,16830,0,3,199,-,Manual ESD Pushbuttons
NGIP ESD 1 Gas Injection Wellhead Shutdown,16831,0,4,199,-,Remote ESD 
NGIP ESD 1 Gas Injection Wellhead Shutdown,16832,0,5,199,-,High Pressure Fusible Plug
NGIP ESD 2 Gas Injection Wellhead Shutdown,16833,0,0,200,PT-609J-05 ,Injection Line High Pressure (Upstream of Choke)
NGIP ESD 2 Gas Injection Wellhead Shutdown,16834,16833,0,200,SSV-609J-03,Close SSV -  Injection Wing Valve  
NGIP ESD 2 Gas Injection Wellhead Shutdown,16835,16833,1,200,SSV-609J-04,Close SSV - Master Valve
NGIP ESD 2 Gas Injection Wellhead Shutdown,16836,0,3,200,PT-609J-08 ,Injection Line Low (Upstream of Choke)
NGIP ESD 2 Gas Injection Wellhead Shutdown,16837,16836,0,200,SSV-609J-03,Close SSV - Injection Wing Valve  
NGIP ESD 2 Gas Injection Wellhead Shutdown,16838,16836,1,200,SSV-609J-04,Close SSV - Master Valve
NGIP ESD 2 Gas Injection Wellhead Shutdown,16839,0,6,200,PT-609J-07 ,Wellhead High Pressure (Downstream of Choke)
NGIP ESD 2 Gas Injection Wellhead Shutdown,16840,16839,0,200,SSV-609J-03,Close SSV - Injection Wing Valve  
NGIP ESD 2 Gas Injection Wellhead Shutdown,16841,16839,1,200,SSV-609J-04,Close SSV - Master Valve
NGIP ESD 2 Gas Injection Wellhead Shutdown,16842,0,9,200,PT-609J-06 ,Wellhead Low Pressure (Downstream of Choke)  
NGIP ESD 2 Gas Injection Wellhead Shutdown,16843,16842,0,200,SSV-609J-03,Close SSV - Injection Wing Valve  
NGIP ESD 2 Gas Injection Wellhead Shutdown,16844,16842,1,200,SSV-609J-04,Close SSV - Master Valve
NGIP ESD 1 Wag Injection Wellhead Shutdown,16845,16856,0,201,SSV-618W-01,Close SSV - Injection Wing Valve  
NGIP ESD 1 Wag Injection Wellhead Shutdown,16846,16856,1,201,SSV-618W-02,Close SSV - Master Valve
NGIP ESD 1 Wag Injection Wellhead Shutdown,16847,16856,2,201,SSSV-618W-03,Close SSSV - Subsurface Valve 
NGIP ESD 1 Wag Injection Wellhead Shutdown,16848,16857,0,201,SSV-618W-01,Close SSV - Injection Wing Valve  
NGIP ESD 1 Wag Injection Wellhead Shutdown,16849,16857,1,201,SSV-618W-02,Close SSV - Master Valve
NGIP ESD 1 Wag Injection Wellhead Shutdown,16850,16857,2,201,SSSV-618W-03,Close SSSV- Subsurface Valve 
NGIP ESD 1 Wag Injection Wellhead Shutdown,16851,16858,0,201,SSV-618W-01,Close SSV -  Injection Wing Valve  
NGIP ESD 1 Wag Injection Wellhead Shutdown,16852,16858,1,201,SSV-618W-02,Close SSV - Master Valve
NGIP ESD 1 Wag Injection Wellhead Shutdown,16853,16858,2,201,SSSV-618W-03,Close SSSV - Subsurface Valve 
NGIP ESD 1 Wag Injection Wellhead Shutdown,16854,16859,0,201,SSSV-618W-03,Close SSSV - Subsurface Valve 
NGIP ESD 1 Wag Injection Wellhead Shutdown,16856,0,0,201,-,Fire Detection Fusible Plug
NGIP ESD 1 Wag Injection Wellhead Shutdown,16857,0,4,201,---,Manual ESD Pushbuttons
NGIP ESD 1 Wag Injection Wellhead Shutdown,16858,0,8,201,---,Remote ESD
NGIP ESD 1 Wag Injection Wellhead Shutdown,16859,0,12,201,-,High Pressure Fusible Plug
NGIP ESD 2 Wag Injection Wellhead Shutdown,16860,0,0,202,PT-618J-05  ,Injection line High Pressure (Upstream of Choke)
NGIP ESD 2 Wag Injection Wellhead Shutdown,16861,16860,0,202,SSV-618W-01,Close SSV -  Injection Wing Valve  
NGIP ESD 2 Wag Injection Wellhead Shutdown,16862,16860,1,202,SSV-618W-02,Close SSV - Master Valve
NGIP ESD 2 Wag Injection Wellhead Shutdown,16863,0,3,202,PT-618J-08 ,Injection Line Low Pressure (Upstream of Choke)
NGIP ESD 2 Wag Injection Wellhead Shutdown,16864,16863,0,202,SSV-618W-01,Close SSV - Injection Wing Valve  
NGIP ESD 2 Wag Injection Wellhead Shutdown,16865,16863,1,202,SSV-618W-02,Close SSV - Master Valve
NGIP ESD 2 Wag Injection Wellhead Shutdown,16866,0,6,202,PT-618J-07 ,Wellhead High Pressure (Downstream of Choke) (Gas)
NGIP ESD 2 Wag Injection Wellhead Shutdown,16867,16866,0,202,SSV-618W-01,Close SSV - Injection Wing Valve  
NGIP ESD 2 Wag Injection Wellhead Shutdown,16868,16866,1,202,SSV-618W-02,Close SSV - Master Valve
NGIP ESD 2 Wag Injection Wellhead Shutdown,16869,0,9,202,PT-618J-06,Wellhead Low Pressure (Downstream of Choke) (Gas) 
NGIP ESD 2 Wag Injection Wellhead Shutdown,16870,16869,0,202,SSV-618W-01,Close SSV - Injection Wing Valve  
NGIP ESD 2 Wag Injection Wellhead Shutdown,16871,16869,1,202,SSV-618W-02,Close SSV -  Master Valve
NGIP ESD 2 Wag Injection Wellhead Shutdown,16872,0,12,202,PT-618H-05 ,Water Injection Line High Pressure (Water)
NGIP ESD 2 Wag Injection Wellhead Shutdown,16873,16872,0,202,SSV-618W-01,Close SSV - Injection Wing Valve  
NGIP ESD 2 Wag Injection Wellhead Shutdown,16874,16872,1,202,SSV-618W-02,Close SSV - Master Valve
NGIP ESD 2 Wag Injection Wellhead Shutdown,16875,0,15,202,PT-618H-04,Water Injection Line Low Pressure (Water) 
NGIP ESD 2 Wag Injection Wellhead Shutdown,16876,16875,0,202,SSV-618W-01,Close SSV - Injection Wing Valve  
NGIP ESD 2 Wag Injection Wellhead Shutdown,16877,16875,1,202,SSV-618W-02,Close SSV - Master Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17094,0,0,205,PT-6106-16A/B/C , Instrument Air Pressure Low Low (2 out of 3 voting)
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17095,17094,0,205,KM-3110,Trip Compressor Motor
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17096,17094,1,205,FCV-3111-03,Open FCV 1st Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17097,17094,2,205,SDV-3112-02, Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17098,17094,3,205,FCV-3112-03,Open FCV 2nd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17099,17094,4,205,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17100,17094,5,205,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17101,0,12,205,SDV-3100-32,1st Stage Feed Inlet - Confirmed Closed Position 
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17102,17101,0,205,KM-3110,Trip Compressor Motor
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17103,17101,1,205,FCV-3111-03,Open FCV 1st Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17104,17101,2,205,SDV-3112-02, Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17105,17101,3,205,FCV-3112-03,Open FCV 2nd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17106,17101,4,205,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17107,17101,5,205,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17108,0,14,205,SDV-3100-11,3rd Stage Discharge SDV-Confirmed Closed Position 
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17109,17108,0,205,KM-3110,Trip Compressor Motor
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17110,17108,1,205,FCV-3111-03,Open FCV 1st Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17111,17108,2,205,SDV-3112-02, Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17112,17108,3,205,FCV-3112-03,Open FCV 2nd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17113,17108,4,205,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17114,17108,5,205,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17115,0,8,205,SDV-3113-11/12,Depressuring Valves - Confirmed Open Position
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17116,17115,0,205,KM-3110,Trip Compressor Motor
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17117,17115,1,205,FCV-3111-03,Open FCV 1st Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17118,17115,2,205,SDV-3112-02, Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17119,17115,3,205,FCV-3112-03,Open FCV 2nd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17120,17115,4,205,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17121,17115,5,205,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17122,0,9,205,LT-3110-01,1st Stage Suction KO Drum level High High
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17123,17122,0,205,KM-3110,Trip Compressor Motor
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17124,17122,1,205,FCV-3111-03,Open FCV 1st Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17125,17122,2,205,SDV-3112-02, Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17126,17122,3,205,FCV-3112-03,Open FCV 2nd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17127,17122,4,205,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17128,17122,5,205,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17129,0,9,205,LT-3112-01,2nd Stage Suction KO Drum Level High High
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17130,17129,0,205,KM-3110,Trip Compressor Motor
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17131,17129,1,205,FCV-3111-03,Open FCV 1st Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17132,17129,2,205,SDV-3112-02, Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17133,17129,3,205,FCV-3112-03,Open FCV 2nd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17134,17129,4,205,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17135,17129,5,205,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17136,0,10,205,LT-3113-01,3rd Stage Suction KO Drum Level High High 
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17137,17136,0,205,KM-3110,Trip Compressor Motor
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17138,17136,1,205,FCV-3111-03,Open FCV 1st Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17139,17136,2,205,SDV-3112-02, Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17140,17136,3,205,FCV-3112-03,Open FCV 2nd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17141,17136,4,205,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17142,17136,5,205,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17143,0,11,205,HS-5502-04,Push Button Manual Initiation
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17144,17143,0,205,KM-3110,Trip Compressor Motor
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17145,17143,1,205,FCV-3111-03,Open FCV 1st Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17146,17143,2,205,SDV-3112-02, Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17147,17143,3,205,FCV-3112-03,Open FCV 2nd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17148,17143,4,205,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17149,17143,5,205,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17150,17094,6,205,-,Stop VSDS auxiliaries
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17151,17094,7,205,-,Stop Lube Oil Cooler
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17152,17101,6,205,-,Stop VSDS auxiliaries
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17153,17101,7,205,-,Stop Lube Oil Cooler
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17154,17108,6,205,-,Stop VSDS auxiliaries
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17155,17108,7,205,-,Stop Lube Oil Cooler
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17156,17115,6,205,-,Stop VSDS auxiliaries
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17157,17115,7,205,-,Stop Lube Oil Cooler
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17158,17122,6,205,-,Stop VSDS auxiliaries
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17159,17122,7,205,-,Stop Lube Oil Cooler
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17160,17129,6,205,-,Stop VSDS auxiliaries
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17161,17129,7,205,-,Stop Lube Oil Cooler
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17162,17136,6,205,-,Stop VSDS auxiliaries
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17163,17136,7,205,-,Stop Lube Oil Cooler
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17164,17143,6,205,-,Stop VSDS auxiliaries
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),17165,17143,7,205,-,Stop Lube Oil Cooler
NGIP ESD 3 Gas Compressor Train 2,17166,0,0,206,PT-3100-38A/B ,High Differential Pressure (Suction)
NGIP ESD 3 Gas Compressor Train 2,17167,17166,0,206,SDV-3100-32,Close SDV 1st Stage Feed Inlet
NGIP ESD 3 Gas Compressor Train 2,17168,0,2,206,PT-3113-24 and PT-3100-31,High Differential Pressure (Discharge)
NGIP ESD 3 Gas Compressor Train 2,17169,17168,0,206,SDV-3100-11,Close SDV 3rd Stage Discharge 
NGIP ESD 0 Total Plant Shutdown,17170,0,0,195,XXS-5401-03,Confirmed Fire Detection in Suction Manifold Area
NGIP ESD 0 Total Plant Shutdown,17171,17170,0,195,-,ESD 1 Gas Compressor Train 2 S/D and Depressurization to ATM
NGIP ESD 0 Total Plant Shutdown,17172,17171,0,195,SDV-3100-32, Close SDV - 1st Stage Feed Inlet
NGIP ESD 0 Total Plant Shutdown,17173,17171,1,195,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 0 Total Plant Shutdown,17174,17171,2,195,SDV-3100-11 ,Close SDV - 3rd Stage Discharge 
NGIP ESD 0 Total Plant Shutdown,17175,17171,3,195,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 0 Total Plant Shutdown,17176,17171,4,195,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 0 Total Plant Shutdown,17177,17171,5,195,SDV-3113-11, Open SDV - Depressuring Valve 
NGIP ESD 0 Total Plant Shutdown,17178,17171,6,195,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 0 Total Plant Shutdown,17179,17171,7,195,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 0 Total Plant Shutdown,17180,17171,8,195,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 0 Total Plant Shutdown,17181,17171,9,195,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 0 Total Plant Shutdown,17182,17171,10,195,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 0 Total Plant Shutdown,17183,17171,11,195,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 0 Total Plant Shutdown,17184,17171,12,195,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 0 Total Plant Shutdown,17185,17171,13,195,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 0 Total Plant Shutdown,17186,17171,14,195,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 0 Total Plant Shutdown,17187,17171,15,195,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 0 Total Plant Shutdown,17188,17171,16,195,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 0 Total Plant Shutdown,17190,17171,18,195,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 0 Total Plant Shutdown,17191,17171,19,195,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 0 Total Plant Shutdown,17192,17171,20,195,XS-5502-03,Trip Chillers
NGIP ESD 0 Total Plant Shutdown,17193,17170,1,195,-,ESD 1 Gas Compressor Package Train 2 (XS-5502-01)
NGIP ESD 0 Total Plant Shutdown,17194,17193,0,195,KM-3110, Trip Compressor Motor
NGIP ESD 0 Total Plant Shutdown,17195,17193,1,195,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17196,17193,2,195,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 0 Total Plant Shutdown,17197,17193,4,195,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 0 Total Plant Shutdown,17198,17193,5,195,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17199,17170,2,195,-,ESD 1 Gas Compressor Train 1 (XS-5502-04)
NGIP ESD 0 Total Plant Shutdown,17200,17199,0,195,KT-3100, Activate Gas Turbine
NGIP ESD 0 Total Plant Shutdown,17201,17199,1,195,SDV-3100-01,Close SDV -  First Stage Compressor Feed Gas ESD Valve
NGIP ESD 0 Total Plant Shutdown,17202,17199,2,195,SDV-3100-03, Close SDV - Third Stage Compressor Discharge ESD Valve
NGIP ESD 0 Total Plant Shutdown,17203,17199,3,195,SDV-3100-20,Close SDV - Discharge ESD Bypass Valve
NGIP ESD 0 Total Plant Shutdown,17204,17199,4,195,FCV-3101-01,Open FCV -  First Stage Compressor Recycle Valve 
NGIP ESD 0 Total Plant Shutdown,17205,17199,5,195,SDV-3101-01,Open  SDV - First Stage Hot Gas Bypass
NGIP ESD 0 Total Plant Shutdown,17206,17199,6,195,FCV-3102-01, Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17207,17199,7,195,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve
NGIP ESD 0 Total Plant Shutdown,17208,17199,8,195,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 0 Total Plant Shutdown,17209,17199,9,195,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve
NGIP ESD 0 Total Plant Shutdown,17210,17199,10,195,SDV-3100-19,Close SDV - Feed Gas ESD Bypass Valve
NGIP ESD 0 Total Plant Shutdown,17211,17199,11,195,SDV-3100-17,Close SDV - Fuel Gas Valve 
NGIP ESD 0 Total Plant Shutdown,17212,0,42,195,XSS-5401-02,Confirmed Fire Detection in Discharge Manifold Area
NGIP ESD 0 Total Plant Shutdown,17213,17212,0,195,-,ESD 1 Gas Compressor Train 2 S/D and Depressurization to ATM
NGIP ESD 0 Total Plant Shutdown,17214,17213,0,195,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 0 Total Plant Shutdown,17215,17213,1,195,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 0 Total Plant Shutdown,17216,17213,2,195,SDV-3100-11 ,Close SDV - 3rd Stage Discharge 
NGIP ESD 0 Total Plant Shutdown,17217,17213,3,195,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 0 Total Plant Shutdown,17218,17213,4,195,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 0 Total Plant Shutdown,17219,17213,5,195,SDV-3113-11, Open SDV - Depressuring Valve 
NGIP ESD 0 Total Plant Shutdown,17220,17213,6,195,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 0 Total Plant Shutdown,17221,17213,7,195,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 0 Total Plant Shutdown,17222,17213,8,195,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 0 Total Plant Shutdown,17223,17213,9,195,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 0 Total Plant Shutdown,17224,17213,10,195,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 0 Total Plant Shutdown,17225,17213,11,195,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 0 Total Plant Shutdown,17226,17213,12,195,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 0 Total Plant Shutdown,17227,17213,13,195,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 0 Total Plant Shutdown,17228,17213,14,195,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 0 Total Plant Shutdown,17229,17213,15,195,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 0 Total Plant Shutdown,17230,17213,16,195,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 0 Total Plant Shutdown,17232,17213,18,195,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 0 Total Plant Shutdown,17233,17213,19,195,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 0 Total Plant Shutdown,17234,17213,20,195,XS-5502-03,Trip Chillers
NGIP ESD 0 Total Plant Shutdown,17235,17212,1,195,-,ESD 1 Trains Common Discharge Manifold
NGIP ESD 0 Total Plant Shutdown,17236,17235,0,195,SDV-3100-34,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-660
NGIP ESD 0 Total Plant Shutdown,17237,17235,1,195,SDV-3100-35,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-616
NGIP ESD 0 Total Plant Shutdown,17238,17235,2,195,SDV-3100-36,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-594
NGIP ESD 0 Total Plant Shutdown,17239,17235,3,195,SDV-3100-37,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-630
NGIP ESD 0 Total Plant Shutdown,17240,17235,4,195,SDV-3100-38,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-518
NGIP ESD 0 Total Plant Shutdown,17241,17235,5,195,SDV-3100-39,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-380
NGIP ESD 0 Total Plant Shutdown,17242,17235,6,195,SDV-3100-40,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-451
NGIP ESD 0 Total Plant Shutdown,17243,17235,7,195,SDV-3100-41,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-447
NGIP ESD 0 Total Plant Shutdown,17244,17235,8,195,SDV-3100-42,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-448
NGIP ESD 0 Total Plant Shutdown,17245,17235,9,195,SDV-3100-43,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-442
NGIP ESD 0 Total Plant Shutdown,17246,17235,10,195,SDV-3100-33,Open SDV on Train 2 Discharge Manifold Depressuring Line
NGIP ESD 0 Total Plant Shutdown,17247,17235,11,195,SDV-3100-45,Open SDV on Train 1 Discharge Manifold Depressuring Line
NGIP ESD 0 Total Plant Shutdown,17248,17212,2,195,-,ESD 1 Gas Compressor Package Train 2 (XS-5502-01)
NGIP ESD 0 Total Plant Shutdown,17249,17248,0,195,KM-3110, Trip Compressor Motor
NGIP ESD 0 Total Plant Shutdown,17250,17248,1,195,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17251,17248,2,195,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 0 Total Plant Shutdown,17252,17248,4,195,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 0 Total Plant Shutdown,17253,17248,5,195,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17254,17212,3,195,-,ESD 1 Gas  Compressor Train 1  (XS-5502-04)
NGIP ESD 0 Total Plant Shutdown,17255,17254,0,195,KT-3100, Activate Gas Turbine
NGIP ESD 0 Total Plant Shutdown,17256,17254,1,195,SDV-3100-01,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 0 Total Plant Shutdown,17257,17254,2,195,SDV-3100-03, Close SDV - Third Stage Compressor Discharge ESD Valve
NGIP ESD 0 Total Plant Shutdown,17258,17254,3,195,SDV-3100-20,Close SDV - Discharge ESD Bypass Valve
NGIP ESD 0 Total Plant Shutdown,17259,17254,4,195,FCV-3101-01,Open FCV  - First Stage Compressor Recycle Valve 
NGIP ESD 0 Total Plant Shutdown,17260,17254,5,195,SDV-3101-01,Open  SDV - First Stage Hot Gas Bypass
NGIP ESD 0 Total Plant Shutdown,17261,17254,6,195,FCV-3102-01, Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17262,17254,7,195,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve
NGIP ESD 0 Total Plant Shutdown,17263,17254,8,195,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 0 Total Plant Shutdown,17264,17254,9,195,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve
NGIP ESD 0 Total Plant Shutdown,17265,17254,10,195,SDV-3100-19,Close SDV - Feed Gas ESD Bypass Valve
NGIP ESD 0 Total Plant Shutdown,17266,17254,11,195,SDV-3100-17,Close SDV - Fuel Gas Valve 
NGIP ESD 0 Total Plant Shutdown,17267,0,97,195,HS-5502-01,Manual Initiation for Total Plant Shutdown
NGIP ESD 0 Total Plant Shutdown,17268,17267,0,195,-,ESD 1 Gas Compressor Train 2 S/D and Depressurization to ATM
NGIP ESD 0 Total Plant Shutdown,17269,17268,0,195,SDV-3100-32, Close SDV - 1st Stage Feed Inlet
NGIP ESD 0 Total Plant Shutdown,17270,17268,1,195,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 0 Total Plant Shutdown,17271,17268,2,195,SDV-3100-11 ,Close SDV - 3rd Stage Discharge 
NGIP ESD 0 Total Plant Shutdown,17272,17268,3,195,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 0 Total Plant Shutdown,17273,17268,4,195,SDV-3113-21,Close SD- V Start-Up Purge to Flare System
NGIP ESD 0 Total Plant Shutdown,17274,17268,5,195,SDV-3113-11, Open SDV -  Depressuring Valve 
NGIP ESD 0 Total Plant Shutdown,17275,17268,6,195,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 0 Total Plant Shutdown,17276,17268,7,195,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 0 Total Plant Shutdown,17277,17268,8,195,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 0 Total Plant Shutdown,17278,17268,9,195,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 0 Total Plant Shutdown,17279,17268,10,195,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 0 Total Plant Shutdown,17280,17268,11,195,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 0 Total Plant Shutdown,17281,17268,12,195,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 0 Total Plant Shutdown,17282,17268,13,195,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 0 Total Plant Shutdown,17283,17268,14,195,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 0 Total Plant Shutdown,17284,17268,15,195,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 0 Total Plant Shutdown,17285,17268,16,195,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 0 Total Plant Shutdown,17287,17268,18,195,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 0 Total Plant Shutdown,17288,17268,19,195,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 0 Total Plant Shutdown,17289,17268,20,195,XS-5502-03,Trip Chillers
NGIP ESD 0 Total Plant Shutdown,17290,17267,1,195,-,ESD 1 Gas Compressor Package Train 2 (XS-5502-01)
NGIP ESD 0 Total Plant Shutdown,17291,17290,0,195,KM-3110, Trip Compressor Motor
NGIP ESD 0 Total Plant Shutdown,17292,17290,1,195,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17293,17290,2,195,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 0 Total Plant Shutdown,17294,17290,4,195,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 0 Total Plant Shutdown,17295,17290,5,195,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17296,17267,2,195,-,ESD 1 Gas Compressor Train 1 (XS-5502-04)
NGIP ESD 0 Total Plant Shutdown,17297,17296,0,195,KT-3100, Activate Gas Turbine
NGIP ESD 0 Total Plant Shutdown,17298,17296,1,195,SDV-3100-01,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 0 Total Plant Shutdown,17299,17296,2,195,SDV-3100-03, Close SDV - Third Stage Compressor Discharge ESD Valve
NGIP ESD 0 Total Plant Shutdown,17300,17296,3,195,SDV-3100-20,Close SDV - Discharge ESD Bypass Valve
NGIP ESD 0 Total Plant Shutdown,17301,17296,4,195,FCV-3101-01,Open FCV  - First Stage Compressor Recycle Valve 
NGIP ESD 0 Total Plant Shutdown,17302,17296,5,195,SDV-3101-01,Open  SDV - First Stage Hot Gas Bypass
NGIP ESD 0 Total Plant Shutdown,17303,17296,6,195,FCV-3102-01, Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17304,17296,7,195,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve
NGIP ESD 0 Total Plant Shutdown,17305,17296,8,195,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 0 Total Plant Shutdown,17306,17296,9,195,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve
NGIP ESD 0 Total Plant Shutdown,17307,17296,10,195,SDV-3100-19,Close SDV - Feed Gas ESD Bypass Valve
NGIP ESD 0 Total Plant Shutdown,17308,17296,11,195,SDV-3100-17,Close SDV - Fuel Gas Valve 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17513,0,0,209,XXS-5401-01,Confirmed Fire Detection in Compressor Train 2 Area
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17514,17513,0,209,-,ESD 1 Gas Compressor Train 2 S/D and Depressurization to ATM
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17515,17514,0,209,SDV-3100-32, Close SDV 1st Stage Feed Inlet
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17516,17514,1,209,SDV-3100-31,Close SDV 1st Stage Feed Inlet Bypass
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17517,17514,2,209,SDV-3100-11 ,Close SDV 3rd Stage Discharge 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17518,17514,3,209,SDV-3100-12,Close SDV 3rd Stage Discharge SDV Bypass
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17519,17514,4,209,SDV-3113-21,Close SDV Start-Up Purge to Flare System
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17520,17514,5,209,SDV-3113-11, Open SDV Depressuring Valve 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17521,17514,6,209,SDV-3113-12,Open SDV Depressuring Valve 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17522,17514,7,209,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17523,17514,8,209,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17524,17514,9,209,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17525,17514,10,209,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17526,17514,11,209,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17527,17514,12,209,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17528,17514,13,209,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17529,17514,14,209,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17530,17514,15,209,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17531,17514,16,209,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17533,17514,18,209,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17534,17514,19,209,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17535,17514,20,209,XS-5502-03,Trip Chillers
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17536,17513,1,209,-,ESD 1 Gas Compressor Package Train 2 (XS-5502-01) S/D and Depressurization to ATM
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17537,17536,0,209,KM-3110, Trip Compressor Motor
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17538,17536,1,209,FCV-3111-03, Open FCV 1st Stage Recycle Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17539,17536,2,209,SDV-3112-02,Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17540,17536,4,209,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17541,17536,5,209,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17542,0,12,209,HS-5502-02,Push-Button Manual
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17543,17542,0,209,-,ESD 1 Gas Compressor Train 2 S/D and Depressurization to ATM
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17544,17543,0,209,SDV-3100-32, Close SDV 1st Stage Feed Inlet
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17545,17543,1,209,SDV-3100-31,Close SDV 1st Stage Feed Inlet Bypass
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17546,17543,2,209,SDV-3100-11 ,Close SDV 3rd Stage Discharge 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17547,17543,3,209,SDV-3100-12,Close SDV 3rd Stage Discharge SDV Bypass
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17548,17543,4,209,SDV-3113-21,Close SDV Start-Up Purge to Flare System
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17549,17543,5,209,SDV-3113-11, Open SDV Depressuring Valve 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17550,17543,6,209,SDV-3113-12,Open SDV Depressuring Valve 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17551,17543,7,209,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17552,17543,8,209,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17553,17543,9,209,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17554,17543,10,209,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17555,17543,11,209,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17556,17543,12,209,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17557,17543,13,209,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17558,17543,14,209,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17559,17543,15,209,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17560,17543,16,209,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17562,17543,18,209,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17563,17543,19,209,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17564,17543,20,209,XS-5502-03,Trip Chillers
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17565,17542,1,209,-,ESD 1 Gas Compressor Package Train 2 (XS-5502-01) S/D and Depressurization to ATM
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17566,17565,0,209,KM-3110, Trip Compressor Motor
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17567,17565,1,209,FCV-3111-03, Open FCV 1st Stage Recycle Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17568,17565,2,209,SDV-3112-02,Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17569,17565,3,209,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17570,17565,4,209,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17571,0,13,209,HS-5502-03,Initiation in Main Control Room & Guard House
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17572,17571,0,209,-,ESD 1 Gas Compressor Train 2 S/D and Depressurization to ATM
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17573,17572,0,209,SDV-3100-32, Close SDV 1st Stage Feed Inlet
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17574,17572,1,209,SDV-3100-31,Close SDV 1st Stage Feed Inlet Bypass
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17575,17572,2,209,SDV-3100-11 ,Close SDV 3rd Stage Discharge 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17576,17572,3,209,SDV-3100-12,Close SDV 3rd Stage Discharge SDV Bypass
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17577,17572,4,209,SDV-3113-21,Close SDV Start-Up Purge to Flare System
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17578,17572,5,209,SDV-3113-11, Open SDV Depressuring Valve 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17579,17572,6,209,SDV-3113-12,Open SDV Depressuring Valve 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17580,17572,7,209,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17581,17572,8,209,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17582,17572,9,209,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17583,17572,10,209,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17584,17572,11,209,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17585,17572,12,209,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17586,17572,13,209,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17587,17572,14,209,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17588,17572,15,209,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17589,17572,16,209,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17591,17572,18,209,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17592,17572,19,209,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17593,17572,20,209,XS-5502-03,Trip Chillers
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17594,17571,1,209,-,ESD 1 Gas Compressor Package Train 2 (XS-5502-01) S/D and Depressurization to ATM
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17595,17594,0,209,KM-3110, Trip Compressor Motor
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17596,17594,1,209,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17597,17594,2,209,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17598,17594,3,209,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17599,17594,4,209,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17600,0,14,209,EXS-4402-01,Main Power Failure
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17601,17600,0,209,-,ESD 1 Gas Compressor Train 2 S/D and Depressurization to ATM
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17602,17601,0,209,SDV-3100-32, Close SDV 1st Stage Feed Inlet
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17603,17601,1,209,SDV-3100-31,Close SDV 1st Stage Feed Inlet Bypass
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17604,17601,2,209,SDV-3100-11 ,Close SDV 3rd Stage Discharge 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17605,17601,3,209,SDV-3100-12,Close SDV 3rd Stage Discharge SDV Bypass
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17606,17601,4,209,SDV-3113-21,Close SDV Start-Up Purge to Flare System
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17607,17601,5,209,SDV-3113-11, Open SDV Depressuring Valve 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17608,17601,6,209,SDV-3113-12,Open SDV Depressuring Valve 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17609,17601,7,209,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17610,17601,8,209,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17611,17601,9,209,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17612,17601,10,209,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17613,17601,11,209,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17614,17601,12,209,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17615,17601,13,209,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17616,17601,14,209,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17617,17601,15,209,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17618,17601,16,209,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17620,17601,18,209,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17621,17601,19,209,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17622,17601,20,209,XS-5502-03,Trip Chillers
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17623,17600,1,209,-,ESD 1 Gas Compressor Package Train 2 (XS-5502-01) S/D and Depressurization to ATM
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17624,17623,0,209,KM-3110, Trip Compressor Motor
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17625,17623,1,209,FCV-3111-03, Open FCV 1st Stage Recycle Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17626,17623,2,209,SDV-3112-02,Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17627,17623,3,209,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17628,17623,4,209,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17715,17193,6,195,-,Stop VSDS Auxiliaries
NGIP ESD 0 Total Plant Shutdown,17716,17193,7,195,-,Stop Compressor Motor Purge
NGIP ESD 0 Total Plant Shutdown,17717,17193,8,195,-,Stop Lube Oil Pumps
NGIP ESD 0 Total Plant Shutdown,17718,17193,9,195,-,Stop Lube Oil Cooler
NGIP ESD 0 Total Plant Shutdown,17719,17193,3,195,FCV-3112-03,Open SDV - 2nd Stage Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17720,17193,10,195,-,Stop Lube Oil Heaters
NGIP ESD 0 Total Plant Shutdown,17721,17248,3,195,FCV-3112-03,Open SDV - 2nd Stage Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17722,17248,6,195,-,Stop VSDS Auxiliaries
NGIP ESD 0 Total Plant Shutdown,17723,17248,7,195,-,Stop Compressor Motor Purge
NGIP ESD 0 Total Plant Shutdown,17724,17248,8,195,-,Stop Lube Oil Pumps
NGIP ESD 0 Total Plant Shutdown,17725,17248,9,195,-,Stop Lube Oil Cooler
NGIP ESD 0 Total Plant Shutdown,17726,17248,10,195,-,Stop Lube Oil Heaters
