DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
NGIP ESD 0 Total Plant Shutdown,17727,17290,3,195,FCV-3112-03,Open SDV - 2nd Stage Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17728,17290,6,195,-,Stop VSDS Auxiliaries
NGIP ESD 0 Total Plant Shutdown,17729,17290,7,195,-,Stop Compressor Motor Purge
NGIP ESD 0 Total Plant Shutdown,17730,17290,8,195,-,Stop Lube Oil Pumps
NGIP ESD 0 Total Plant Shutdown,17731,17290,9,195,-,Stop Lube Oil Cooler
NGIP ESD 0 Total Plant Shutdown,17732,17290,10,195,-,Stop Lube Oil Heater
NGIP ESD 0 Total Plant Shutdown,17733,17267,3,195,-,ESD 1 Trains Common Discharge Manifold
NGIP ESD 0 Total Plant Shutdown,17734,17733,0,195,SDV-3100-34,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-660
NGIP ESD 0 Total Plant Shutdown,17735,17733,1,195,SDV-3100-35,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-616
NGIP ESD 0 Total Plant Shutdown,17736,17733,2,195,SDV-3100-36,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-594
NGIP ESD 0 Total Plant Shutdown,17737,17733,3,195,SDV-3100-37,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-630
NGIP ESD 0 Total Plant Shutdown,17738,17733,4,195,SDV-3100-38,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-518
NGIP ESD 0 Total Plant Shutdown,17739,17733,5,195,SDV-3100-39,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-380
NGIP ESD 0 Total Plant Shutdown,17740,17733,6,195,SDV-3100-40,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-451
NGIP ESD 0 Total Plant Shutdown,17741,17733,8,195,SDV-3100-41,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-447
NGIP ESD 0 Total Plant Shutdown,17742,17733,9,195,SDV-3100-42,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-447
NGIP ESD 0 Total Plant Shutdown,17743,17733,10,195,SDV-3100-43,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-442
NGIP ESD 0 Total Plant Shutdown,17744,17733,11,195,SDV-3100-33,Open SDV on Train 2 Discharge Manifold Depressuring Line
NGIP ESD 0 Total Plant Shutdown,17745,17733,11,195,SDV-3100-45,Open SDV on Train 1 Discharge Manifold Depressuring Line
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17746,17536,3,209,FCV-3112-03,Open FCV - 2nd Stage Recycle valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17747,17536,6,209,-,Stop VSDS Auxiliaries 
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17748,17536,7,209,-,Stop Compressor Motor Purge
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17749,17536,8,209,-,Stop Lube Oil Pumps
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17750,17536,9,209,-,Stop Lube Oil Cooler
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17751,17536,10,209,-,Stop Lube Oil Heaters
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17752,17565,5,209,FCV-3112-03,Open FCV - 2nd Stage Recycle valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17753,17565,6,209,-,Stop VSDS Auxiliaries
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17754,17565,7,209,-,Stop Compressor Motor Purge
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17755,17565,8,209,-,Stop Lube Oil Pumps
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17756,17565,9,209,-,Stop Lube Oil Cooler
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17757,17565,10,209,-,Stop Lube Oil Heaters
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17758,17594,5,209,FCV-3112-03,Open FCV -2nd Stage Recycle Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17759,17594,6,209,-,Stop VSDS Auxiliaries
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17760,17594,7,209,-,Stop Compressor Motor Purge
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17761,17594,8,209,-,Stop Lube Oil Pumps
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17765,17594,9,209,-,Stop Lube Oil Cooler
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17766,17594,10,209,-,Stop Lube Oil Heaters
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17767,17623,5,209,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17768,17623,6,209,-,Stop VSDS Auxiliaries
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17769,17623,7,209,-,Stop COmpressor Motor Purge
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17770,17623,8,209,-,Stop Lube Oil Pumps
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17771,17623,9,209,-,Stop Lube Oil Cooler
NGIP ESD 1 Gas Compressor Train 2 and Compressor Package,17772,17623,10,209,-,Stop Lube Oil Heaters
NGIP ESD 0 Total Plant Shutdown,17787,17199,12,195,FCV-3103-01,Open FCV - Third Stage Compressor Recycle Valve   
NGIP ESD 0 Total Plant Shutdown,17788,17199,13,195,LCV-2303,Close LCV- First Overhead Tank 
NGIP ESD 0 Total Plant Shutdown,17789,17199,14,195,LCV-2316,Close LCV- Second Overhead Tank
NGIP ESD 0 Total Plant Shutdown,17790,17199,15,195,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 0 Total Plant Shutdown,17791,17199,16,195,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 0 Total Plant Shutdown,17793,17254,12,195,FCV-3103-01,Open FCV - Third Stage Compressor Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17794,17254,14,195,LCV-2303,Close LCV - First Overhead Tank 
NGIP ESD 0 Total Plant Shutdown,17795,17254,14,195,LCV-2316,Close LCV - Second Overhead Tank
NGIP ESD 0 Total Plant Shutdown,17797,17254,15,195,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 0 Total Plant Shutdown,17798,17254,16,195,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 0 Total Plant Shutdown,17799,17296,12,195,FCV-3103-01,Open FCV - Third Stage Compressor Recycle Valve
NGIP ESD 0 Total Plant Shutdown,17800,17296,13,195,LCV-2303,Close LCV - First Overhead Tank 
NGIP ESD 0 Total Plant Shutdown,17801,17296,14,195,LCV-2316,Close LCV - Second Overhead Tank
NGIP ESD 0 Total Plant Shutdown,17802,17296,15,195,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 0 Total Plant Shutdown,17803,17296,16,195,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 1 Gas Compressor Train 1,17804,0,15,211,ESD 0,Total Plant Shutdown
NGIP ESD 1 Gas Compressor Train 1,17805,17804,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,17806,17804,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,17807,17804,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,17808,17804,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,17809,17804,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17810,17804,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,17811,17804,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17812,17804,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17813,17804,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,17814,17804,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,17815,17804,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,17816,17804,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,17817,17804,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,17818,17804,13,211,LCV-2303,Close LCV - First Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17819,17804,14,211,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17820,17804,15,211,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17821,17804,16,211,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 1 Gas Compressor Train 1,17822,0,18,211,PALL-1353, Low  Low Oil Header Pressure
NGIP ESD 1 Gas Compressor Train 1,17823,17822,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,17824,17822,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,17825,17822,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,17826,17822,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,17827,17822,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17828,17822,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,17829,17822,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17830,17822,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17831,17822,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,17832,17822,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,17833,17822,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,17834,17822,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,17835,17822,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,17836,17822,13,211,LCV-2303,Close LCV - First Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17837,17822,14,211,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17838,17822,15,211,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17839,17822,16,211,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 1 Gas Compressor Train 1,17840,0,36,211,XA-4201-10,Loss of both main and standby Power Supplies (Timeout)
NGIP ESD 1 Gas Compressor Train 1,17841,17840,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,17842,17840,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,17843,17840,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,17844,17840,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,17845,17840,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17846,17840,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,17847,17840,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17848,17840,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17849,17840,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,17850,17840,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,17851,17840,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,17852,17840,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,17853,17840,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,17854,17840,13,211,LCV-2303,Close LCV - First Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17855,17840,14,211,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17856,17840,15,211,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17857,17840,16,211,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 1 Gas Compressor Train 1,17858,0,54,211,HS-5500-10,Bu Hasa Control Room ESD Activated 
NGIP ESD 1 Gas Compressor Train 1,17859,17858,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,17860,17858,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,17861,17858,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,17862,17858,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,17863,17858,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17864,17858,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,17865,17858,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17866,17858,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17867,17858,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,17868,17858,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,17869,17858,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,17870,17858,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,17871,17858,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,17872,17858,13,211,LCV-2303,Close LCV - First Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17873,17858,14,211,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17874,17858,15,211,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17875,17858,16,211,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 1 Gas Compressor Train 1,17876,0,72,211,HS-5500-01,Main Control Room ESD Activated
NGIP ESD 1 Gas Compressor Train 1,17877,17876,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,17878,17876,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,17879,17876,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,17880,17876,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,17881,17876,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17882,17876,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,17883,17876,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17884,17876,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17885,17876,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,17886,17876,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,17887,17876,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,17888,17876,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,17889,17876,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,17890,17876,13,211,LCV-2303,Close LCV - First Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17891,17876,14,211,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17892,17876,15,211,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17893,17876,16,211,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 1 Gas Compressor Train 1,17894,0,90,211,HS-5500-02,Auxiliary Control Room ESD Activated
NGIP ESD 1 Gas Compressor Train 1,17895,17894,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,17896,17894,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,17897,17894,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,17898,17894,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,17899,17894,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17900,17894,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,17901,17894,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17902,17894,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17903,17894,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,17904,17894,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,17905,17894,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,17906,17894,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,17907,17894,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,17908,17894,13,211,LCV-2303,Close LCV - First Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17909,17894,14,211,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17910,17894,15,211,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17911,17894,16,211,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 1 Gas Compressor Train 1,17912,0,108,211,HS-5500-03,Guard House ESD Button Activated
NGIP ESD 1 Gas Compressor Train 1,17913,17912,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,17914,17912,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,17915,17912,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,17916,17912,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,17917,17912,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17918,17912,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,17919,17912,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17920,17912,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17921,17912,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,17922,17912,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,17923,17912,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,17924,17912,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,17925,17912,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,17926,17912,13,211,LCV-2303,Close LCV - First Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17927,17912,14,211,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17928,17912,15,211,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17929,17912,16,211,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 1 Gas Compressor Train 1,17930,0,126,211,XS-4PV,Turbine Manual ESD 
NGIP ESD 1 Gas Compressor Train 1,17931,17930,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,17932,17930,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,17933,17930,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,17934,17930,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,17935,17930,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17936,17930,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,17937,17930,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17938,17930,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17939,17930,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,17940,17930,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,17941,17930,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,17942,17930,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,17943,17930,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,17944,17930,13,211,LCV-2303,Close LCV - First Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17945,17930,14,211,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17946,17930,15,211,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17947,17930,16,211,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 1 Gas Compressor Train 1,17948,0,144,211,LALL-2304,Seal Oil 1st Stage Overhead Tank Low Low Level
NGIP ESD 1 Gas Compressor Train 1,17949,17948,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,17950,17948,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,17951,17948,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,17952,17948,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,17953,17948,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17954,17948,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,17955,17948,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17956,17948,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17957,17948,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,17958,17948,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,17959,17948,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,17960,17948,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,17961,17948,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,17962,17948,13,211,LCV-2303,Close LCV - First Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17963,0,159,211,LAHH-2339,Seal Oil 1st Stage Overhead Tank High High Level 
NGIP ESD 1 Gas Compressor Train 1,17964,17963,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,17965,17963,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,17966,17963,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,17967,17963,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,17968,17963,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17969,17963,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,17970,17963,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17971,17963,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17972,17963,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,17973,17963,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,17974,17963,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,17975,17963,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,17976,17963,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,17977,17963,13,211,LCV-2303,Close LCV - First Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17978,0,174,211,LALL-2317,Seal Oil 2nd Stage Overhead Tank Low Low Level 
NGIP ESD 1 Gas Compressor Train 1,17979,17978,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,17980,17978,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,17981,17978,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,17982,17978,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,17983,17978,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17984,17978,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,17985,17978,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17986,17978,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17987,17978,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,17988,17978,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,17989,17978,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,17990,17978,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,17991,17978,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,17992,17978,13,211,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,17993,0,189,211,LAHH-2340,Seal Oil 2nd Stage Overhead Tank High High Level
NGIP ESD 1 Gas Compressor Train 1,17994,17993,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,17995,17993,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,17996,17993,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,17997,17993,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,17998,17993,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,17999,17993,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,18000,17993,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,18001,17993,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,18002,17993,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,18003,17993,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,18004,17993,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,18005,17993,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,18006,17993,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,18007,17993,13,211,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,18008,0,204,211,LALL-2328,Seal Oil 3rd Stage Overhead Tank Low Low Level
NGIP ESD 1 Gas Compressor Train 1,18009,18008,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,18010,18008,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,18011,18008,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,18012,18008,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,18013,18008,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,18014,18008,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,18015,18008,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,18016,18008,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,18017,18008,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,18018,18008,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,18019,18008,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,18020,18008,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,18021,18008,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,18022,18008,13,211,LCV-2327, Close LCV - Third Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,18023,0,219,211,LAHH-2341,Seal Oil 3rd Stage Overhead Tank High High Level
NGIP ESD 1 Gas Compressor Train 1,18024,18023,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,18025,18023,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,18026,18023,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,18027,18023,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,18028,18023,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,18029,18023,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,18030,18023,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,18031,18023,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,18032,18023,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,18033,18023,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,18034,18023,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,18035,18023,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,18036,18023,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,18037,18023,13,211,LCV-2327, Close LCV - Third Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,18038,0,234,211,XXS-5400-01,Fire and Gas Confirmed Train 1 
NGIP ESD 1 Gas Compressor Train 1,18039,18038,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,18040,18038,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,18041,18038,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,18042,18038,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,18043,18038,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,18044,18038,5,211,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 Gas Compressor Train 1,18045,18038,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,18046,18038,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,18047,18038,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,18048,18038,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,18049,18038,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,18050,18038,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,18051,18038,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,18052,18038,13,211,LCV-2303,Close LCV - First Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,18053,18038,14,211,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,18054,18038,15,211,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,18055,18038,16,211,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 1 Gas Compressor Train 1,18056,18038,17,211,/,Activate Fire & Gas Protection System
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18065,0,35,213,TT-3111-04,Suction Temperature Low Low
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18066,18065,2,213,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18067,18065,3,213,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18068,18065,4,213,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18069,18065,7,213,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18070,18065,6,213,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18071,18065,5,213,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18072,18065,9,213,/,Stop VSDS Auxiliaries
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18073,18065,8,213,/,Stop Lube Oil Cooler
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18074,20417,0,213,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18075,20417,1,213,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18076,20417,2,213,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18077,20417,3,213,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18078,20417,4,213,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18079,20417,14,213,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18080,20417,5,213,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18081,20417,6,213,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18082,20417,7,213,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18083,20417,8,213,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18084,20417,9,213,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18085,20417,10,213,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18086,20417,11,213,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18087,20417,12,213,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18088,20417,13,213,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18089,20417,15,213,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18090,20417,16,213,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18091,20417,17,213,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18092,20417,18,213,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18093,20417,19,213,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18094,20417,20,213,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18095,0,36,213,PT-3111-02,Suction Pressure High High
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18096,18095,2,213,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18097,18095,3,213,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18098,18095,4,213,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18099,18095,5,213,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18100,18095,6,213,SDV-3113-02, Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18101,18095,7,213,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18102,18095,9,213,/,Stop VSDS Auxiliaries
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18103,18095,8,213,/,Stop Lube Oil Cooler
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18104,20418,0,213,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18105,20418,1,213,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18106,20418,2,213,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18107,20418,3,213,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18108,20418,4,213,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18109,20418,5,213,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18110,20418,6,213,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18111,20418,7,213,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18112,20418,8,213,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18113,20418,9,213,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18114,20418,10,213,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18115,20418,11,213,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18116,20418,12,213,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18117,20418,13,213,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18118,20418,14,213,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18119,20418,15,213,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18120,20418,16,213,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18121,20418,17,213,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18122,20418,18,213,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18123,20418,19,213,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18124,20418,20,213,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18125,0,60,213,PT-3111-04,Suction Pressure Low Low
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18126,18125,2,213,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18127,18125,3,213,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18128,18125,4,213,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18129,18125,5,213,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18130,18125,7,213,SDV-3113-02, Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18131,18125,6,213,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18132,18125,9,213,/,Stop VSDS Auxiliaries
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18133,18125,8,213,/,Stop Lube Oil Cooler
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18134,20419,0,213,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18135,20419,1,213,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18136,20419,2,213,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18137,20419,3,213,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18138,20419,4,213,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18139,20419,5,213,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18140,20419,6,213,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18141,20419,7,213,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18142,20419,8,213,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18143,20419,9,213,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18144,20419,10,213,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18145,20419,11,213,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18146,20419,12,213,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18147,20419,13,213,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18148,20419,14,213,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18149,20419,15,213,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18150,20419,16,213,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18151,20419,17,213,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18152,20419,18,213,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18153,20419,19,213,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18154,20419,20,213,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18155,0,90,213,TT-3111-11,Discharge Temperature High High
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18156,18155,2,213,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18157,18155,3,213,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18158,18155,4,213,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18159,18155,6,213,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18160,18155,7,213,SDV-3113-02, Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18161,18155,5,213,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18162,18155,9,213,/,Stop VSDS Auxiliaries
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18163,18155,8,213,/,Stop Lube Oil Cooler
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18164,20420,0,213,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18165,20420,1,213,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18166,20420,2,213,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18167,20420,3,213,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18168,20420,4,213,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18169,20420,5,213,SDV-3113-11,Open SDV-  Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18170,20420,6,213,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18171,20420,7,213,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18172,20420,8,213,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18173,20420,9,213,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18174,20420,10,213,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18175,20420,11,213,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18176,20420,12,213,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18177,20420,13,213,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18178,20420,14,213,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18179,20420,15,213,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18180,20420,16,213,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18181,20420,17,213,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18182,20420,18,213,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18183,20420,19,213,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18184,20420,20,213,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18185,0,120,213,DPT-3111-05,High Differential Pressure Across Strainer
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18186,18185,2,213,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18187,18185,3,213,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18188,18185,4,213,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18189,18185,7,213,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18190,18185,6,213,SDV-3113-02, Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18191,18185,5,213,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18192,18185,9,213,/,Stop VSDS Auxiliaries
