DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18193,18185,8,213,/,Stop Lube Oil Cooler
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18194,20421,0,213,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18195,20421,1,213,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18196,20421,2,213,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18197,20421,3,213,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18198,20421,4,213,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18199,20421,5,213,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18200,20421,6,213,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18201,20421,7,213,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18202,20421,8,213,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18203,20421,9,213,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18204,20421,10,213,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18205,20421,11,213,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18206,20421,12,213,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18207,20421,13,213,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18208,20421,14,213,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18209,20421,15,213,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18210,20421,16,213,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18211,20421,17,213,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18212,20421,18,213,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18213,20421,19,213,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18214,20421,20,213,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18215,18065,11,213,XS-3110-02,Signal from Train 2 Compressor Packege
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18216,18095,9,213,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18217,18125,9,213,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18218,18155,9,213,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),18219,18185,9,213,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18220,0,4,214,TT-3112-04,Suction Temperature Low Low
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18221,18220,2,214,KM-3110,Trip Compressor Motor
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18222,18220,3,214,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18223,18220,9,214,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18224,18220,8,214,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18225,18220,5,214,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18226,18220,4,214,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18227,18220,6,214,/,Stop VSDS Auxiliaries
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18228,18220,7,214,/,Stop Lube Oil Cooler
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18229,18220,11,214,XS-3110-02,Signal from Train 2 Compressor Packege
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18230,20422,0,214,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18231,20422,1,214,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18232,20422,2,214,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18233,20422,3,214,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18234,20422,4,214,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18235,20422,5,214,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18236,20422,6,214,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18237,20422,12,214,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18238,20422,7,214,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18239,20422,8,214,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18240,20422,9,214,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18241,20422,10,214,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18242,20422,11,214,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18243,20422,13,214,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18244,20422,14,214,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18245,20422,15,214,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18246,20422,16,214,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18247,20422,17,214,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18248,20422,18,214,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18249,20422,19,214,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18250,20422,20,214,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18251,0,5,214,PT-3112-02,Suction Pressure Low Low
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18252,18251,2,214,KM-3110,Trip Compressor Motor
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18253,18251,3,214,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18254,18251,4,214,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18255,18251,5,214,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18256,18251,7,214,SDV-3113-02, Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18257,18251,6,214,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18258,18251,9,214,/,Stop VSDS Auxiliaries
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18259,18251,8,214,/,Stop Lube Oil Cooler
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18260,18251,9,214,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18261,20423,0,214,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18262,20423,1,214,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18263,20423,2,214,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18264,20423,3,214,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18265,20423,4,214,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18266,20423,5,214,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18267,20423,6,214,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18268,20423,7,214,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18269,20423,8,214,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18270,20423,9,214,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18271,20423,10,214,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18272,20423,11,214,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18273,20423,12,214,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18274,20423,13,214,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18275,20423,14,214,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18276,20423,15,214,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18277,20423,16,214,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18278,20423,17,214,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18279,20423,18,214,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18280,20423,19,214,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18281,20423,20,214,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18282,0,6,214,TT-3112-12,Discharge Temperature High High
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18283,18282,2,214,KM-3110,Trip Compressor Motor
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18284,18282,3,214,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18285,18282,4,214,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18286,18282,5,214,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18287,18282,6,214,SDV-3113-02, Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18288,18282,7,214,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18289,18282,9,214,/,Stop VSDS Auxiliaries
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18290,18282,8,214,/,Stop Lube Oil Cooler
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18291,18282,9,214,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18292,20424,0,214,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18293,20424,1,214,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18294,20424,2,214,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18295,20424,3,214,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18296,20424,4,214,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18297,20424,5,214,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18298,20424,6,214,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18299,20424,7,214,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18300,20424,8,214,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18301,20424,9,214,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18302,20424,10,214,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18303,20424,11,214,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18304,20424,12,214,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18305,20424,13,214,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18306,20424,14,214,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18307,20424,15,214,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18308,20424,16,214,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18309,20424,17,214,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18310,20424,18,214,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18311,20424,19,214,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18312,20424,20,214,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18313,0,7,214,DPT-3112-04,High Differential Pressure Across Strainer
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18314,18313,2,214,KM-3110,Trip Compressor Motor
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18315,18313,8,214,/,Stop VSDS Auxiliaries
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18316,18313,3,214,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18317,18313,4,214,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18318,18313,5,214,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18319,18313,6,214,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18320,18313,7,214,FCV-3111-03,Open FCV 1st Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18321,18313,9,214,/,Stop Lube Oil cooler
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18322,18313,9,214,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18323,20425,0,214,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18324,20425,1,214,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18325,20425,2,214,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18326,20425,3,214,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18327,20425,4,214,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18328,20425,5,214,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18329,20425,6,214,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18330,20425,7,214,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18331,20425,8,214,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18332,20425,9,214,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18333,20425,10,214,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18334,20425,11,214,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18335,20425,12,214,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18336,20425,13,214,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18337,20425,14,214,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18338,20425,15,214,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18339,20425,16,214,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18340,20425,17,214,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18341,20425,18,214,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18342,20425,19,214,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),18343,20425,20,214,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18506,0,0,216,TT-3113-04,Suction Temperature Low Low
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18507,18506,2,216,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18508,18506,3,216,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18509,18506,4,216,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18510,18506,5,216,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18511,18506,6,216,SDV-3113-02, Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18512,18506,7,216,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18513,18506,9,216,/,Stop VSDS auxiliaries
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18514,18506,8,216,/,Stop Lube Oil cooler
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18515,20427,0,216,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18516,20427,1,216,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18517,20427,2,216,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18518,20427,3,216,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18519,20427,4,216,SDV-3113-21,Close SDV Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18520,20427,5,216,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18521,20427,6,216,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18522,20427,7,216,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18523,20427,8,216,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18524,20427,9,216,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18525,20427,10,216,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18526,20427,11,216,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18527,20427,12,216,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18528,20427,13,216,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18529,20427,14,216,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18530,20427,15,216,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18531,20427,16,216,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18532,20427,17,216,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18533,20427,18,216,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18534,20427,19,216,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18535,20427,20,216,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18536,0,7,216,PT-3113-02,Suction Pressure Low Low
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18537,18536,2,216,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18538,18536,3,216,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18539,18536,4,216,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18540,18536,5,216,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18541,18536,6,216,SDV-3113-02, Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18542,18536,7,216,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18543,18536,9,216,/,Stop VSDS auxiliaries
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18544,18536,8,216,/,Stop Lube Oil cooler
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18545,20428,0,216,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18546,20428,1,216,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18547,20428,2,216,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18548,20428,3,216,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18549,20428,4,216,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18550,20428,5,216,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18551,20428,6,216,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18552,20428,7,216,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18553,20428,8,216,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18554,20428,10,216,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18555,20428,9,216,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18556,20428,11,216,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18557,20428,12,216,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18558,20428,13,216,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18559,20428,14,216,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18560,20428,15,216,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18561,20428,16,216,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18562,20428,17,216,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18563,20428,18,216,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18564,20428,19,216,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18565,20428,20,216,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18566,0,8,216,PT-3113-14,Discharge Pressure High High
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18567,18566,2,216,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18568,18566,3,216,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18569,18566,4,216,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18570,18566,5,216,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18571,18566,6,216,SDV-3113-02, Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18572,18566,7,216,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18573,18566,8,216,/,Stop VSDS Auxiliaries
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18574,18566,9,216,/,Stop Lube Oil cooler
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18575,20429,0,216,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18576,20429,1,216,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18577,20429,2,216,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18578,20429,3,216,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18579,20429,4,216,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18580,20429,5,216,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18581,20429,6,216,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18582,20429,7,216,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18583,20429,8,216,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18584,20429,10,216,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18585,20429,9,216,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18586,20429,11,216,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18587,20429,12,216,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18588,20429,13,216,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18589,20429,14,216,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18590,20429,15,216,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18591,20429,16,216,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18592,20429,17,216,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18593,20429,18,216,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18594,20429,19,216,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18595,20429,20,216,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18596,0,9,216,PT-3113-13,Discharge Pressure Low Low
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18597,18596,2,216,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18598,18596,3,216,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18599,18596,4,216,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18600,18596,5,216,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18601,18596,6,216,SDV-3113-02, Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18602,18596,7,216,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18603,18596,9,216,/,Stop VSDS Auxiliaries
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18604,18596,8,216,/,Stop Lube Oil Cooler
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18605,20430,0,216,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18606,20430,1,216,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18607,20430,2,216,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18608,20430,3,216,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18609,20430,4,216,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18610,20430,5,216,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18611,20430,6,216,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18612,20430,7,216,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18613,20430,8,216,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18614,20430,9,216,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18615,20430,10,216,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18616,20430,11,216,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18617,20430,12,216,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18618,20430,13,216,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18619,20430,14,216,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18620,20430,15,216,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18621,20430,16,216,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18622,20430,17,216,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18623,20430,18,216,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18624,20430,19,216,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18625,20430,20,216,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18626,0,10,216,TT-3113-12,Discharge Temperature High High
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18627,18626,2,216,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18628,18626,3,216,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18629,18626,4,216,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18630,18626,5,216,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18631,18626,6,216,SDV-3113-02,Open SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18632,18626,7,216,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18633,18626,8,216,/,Stop VSDS Auxiliaries
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18635,20431,0,216,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18636,20431,1,216,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18637,20431,2,216,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18638,20431,3,216,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18639,20431,4,216,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18640,20431,5,216,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18641,20431,6,216,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18642,20431,7,216,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18643,20431,8,216,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18644,20431,9,216,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18645,20431,10,216,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18646,20431,11,216,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18647,20431,12,216,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18648,20431,13,216,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18649,20431,14,216,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18650,20431,15,216,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18651,20431,16,216,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18652,20431,17,216,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18653,20431,18,216,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18654,20431,19,216,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18655,20431,20,216,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18656,0,11,216,TT-3113-23,3rd Stage Aftercooler Outlet Temperature High High
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18657,18656,2,216,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18658,18656,3,216,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18659,18656,4,216,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18660,18656,5,216,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18661,18656,6,216,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18662,18656,7,216,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18663,18656,8,216,/,Stop VSDS Auxiliaries
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18664,18656,9,216,/,Stop Lube Oil Cooler
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18665,20432,0,216,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18666,20432,1,216,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18667,20432,2,216,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18668,20432,3,216,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18669,20432,4,216,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18670,20432,5,216,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18671,20432,6,216,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18672,20432,7,216,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18673,20432,8,216,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18674,20432,9,216,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18675,20432,10,216,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18676,20432,11,216,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18677,20432,12,216,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18678,20432,13,216,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18679,20432,14,216,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18680,20432,15,216,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18681,20432,16,216,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18682,20432,17,216,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18683,20432,18,216,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18684,20432,19,216,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18685,20432,20,216,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18686,0,12,216,DPT-3113-04,High Differential Pressure Across Strainer
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18687,18686,2,216,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18688,18686,3,216,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18689,18686,4,216,SDV-3112-02,Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18690,18686,5,216,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18691,18686,6,216,SDV-3113-02, Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18692,18686,7,216,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18693,18686,8,216,/,Stop VSDS Auxiliaries
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18694,18686,9,216,/,Stop Lube Oil Cooler
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18695,20433,0,216,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18696,20433,1,216,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18697,20433,2,216,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18698,20433,3,216,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18699,20433,4,216,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18700,20433,5,216,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18701,20433,6,216,SDV-3113-11,Close SDV -Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18702,20433,7,216,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18703,20433,8,216,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18704,20433,9,216,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18705,20433,10,216,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18706,20433,11,216,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18707,20433,12,216,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18708,20433,13,216,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18709,20433,14,216,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18710,20433,15,216,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18711,20433,16,216,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18712,20433,17,216,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18713,20433,18,216,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18714,20433,19,216,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18715,20433,20,216,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18716,18506,10,216,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18717,18536,9,216,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18718,18566,9,216,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18719,18596,9,216,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18720,18626,9,216,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18721,18626,8,216,/,Stop Lube Oil Cooler
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18722,18656,9,216,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),18723,18686,9,216,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18894,0,0,219,LSAH-3101-01,First Stage Suction Drum High High Liquid Level
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18895,19278,0,219,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18896,19278,1,219,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18897,19278,2,219,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18898,19278,3,219,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18899,19278,4,219,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18900,19278,5,219,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18901,19278,6,219,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18902,19278,7,219,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18903,19278,8,219,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18904,19278,9,219,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18905,19278,10,219,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18906,19278,11,219,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18907,19278,12,219,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18908,0,14,219,PSAH-3101-04,First Stage Compressor High High Suction Pressure
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18909,19279,0,219,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18910,19279,1,219,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18911,19279,2,219,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18912,19279,3,219,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18913,19279,4,219,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18914,19279,5,219,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18915,19279,6,219,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18916,19279,7,219,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18917,19279,8,219,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18918,19279,9,219,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18919,19279,10,219,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18920,19279,11,219,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18921,19279,12,219,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18922,0,28,219,PSAL-3101-05,First Stage Compressor Low Low Suction Pressure
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18923,19280,0,219,KT-3100,Activate Gas Turbine Shutdown
