DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18924,19280,1,219,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18925,19280,2,219,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18926,19280,3,219,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18927,19280,4,219,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18928,19280,5,219,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18929,19280,6,219,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18930,19280,7,219,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18931,19280,8,219,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18932,19280,9,219,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18933,19280,10,219,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18934,19280,11,219,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18935,19280,12,219,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18936,0,42,219,PSAH-3101-09,First Stage Compressor High High Discharge Pressure
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18937,19281,0,219,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18938,19281,1,219,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18939,19281,2,219,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18940,19281,3,219,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18941,19281,4,219,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18942,19281,5,219,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18943,19281,6,219,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18944,19281,7,219,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18945,19281,8,219,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18946,19281,9,219,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18947,19281,10,219,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18948,19281,11,219,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18949,19281,12,219,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18950,0,56,219,TSAH-3101-04,First Stage Compressor High High Discharge Temperature
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18951,19282,0,219,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18952,19282,1,219,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18953,19282,2,219,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18954,19282,3,219,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18955,19282,4,219,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18956,19282,5,219,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18957,19282,6,219,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18958,19282,7,219,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18959,19282,8,219,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18960,19282,9,219,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18961,19282,10,219,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18962,19282,11,219,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),18963,19282,12,219,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18966,0,0,220,LSAH-3102-01,Second Stage Suction Drum High High Liquid Level
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18967,19283,0,220,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18968,19283,1,220,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18969,19283,2,220,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18970,19283,3,220,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18971,19283,4,220,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18972,19283,5,220,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18973,19283,6,220,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18974,19283,7,220,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18975,19283,8,220,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18976,19283,9,220,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18977,19283,10,220,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18978,19283,11,220,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18979,19283,12,220,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18980,0,14,220,PSAL-3102-05,Second Stage Compressor Low Low Suction Pressure
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18981,19284,0,220,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18982,19284,1,220,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18983,19284,2,220,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18984,19284,3,220,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18985,19284,4,220,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18986,19284,5,220,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18987,19284,6,220,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18988,19284,7,220,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18989,19284,8,220,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18990,19284,9,220,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18991,19284,10,220,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18992,19284,11,220,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18993,19284,12,220,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18994,0,28,220,PSAH-3102-09,Second Stage Compressor High High Discharge Pressure
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18995,19285,0,220,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18996,19285,1,220,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18997,19285,2,220,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18998,19285,3,220,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),18999,19285,4,220,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19000,19285,5,220,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19001,19285,6,220,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19002,19285,7,220,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19003,19285,8,220,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19004,19285,9,220,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19005,19285,10,220,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19006,19285,11,220,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19007,19285,12,220,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19008,0,42,220,TSAH-3102-04,Second  Stage Compressor High High Discharge Temperature
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19009,19286,0,220,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19010,19286,1,220,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19011,19286,2,220,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19012,19286,3,220,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19013,19286,4,220,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19014,19286,5,220,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19015,19286,6,220,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19016,19286,7,220,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19017,19286,8,220,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19018,19286,9,220,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19019,19286,10,220,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19020,19286,11,220,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19021,19286,12,220,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19038,0,0,221,LSAH-3103-01,Third Stage Suction Drum High High Liquid Level
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19039,19287,0,221,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19040,19287,1,221,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19041,19287,2,221,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19042,19287,3,221,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19043,19287,4,221,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19044,19287,5,221,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19045,19287,6,221,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19046,19287,7,221,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19047,19287,8,221,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19048,19287,9,221,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19049,19287,10,221,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19050,19287,11,221,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19051,19287,12,221,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19052,0,13,221,PSAL-3103-05,Third Stage Compressor Low Low Suction Pressure
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19053,19288,0,221,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19054,19288,1,221,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19055,19288,2,221,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19056,19288,3,221,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19057,19288,4,221,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19058,19288,5,221,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19059,19288,6,221,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19060,19288,7,221,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19061,19288,8,221,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19062,19288,9,221,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19063,19288,10,221,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19064,19288,11,221,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19065,19288,12,221,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19066,0,14,221,PSAH-3103-09,Third Stage Compressor High High Discharge Pressure
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19067,19289,0,221,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19068,19289,1,221,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19069,19289,2,221,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19070,19289,3,221,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19071,19289,4,221,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19072,19289,5,221,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19073,19289,6,221,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19074,19289,7,221,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19075,19289,8,221,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19076,19289,9,221,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19077,19289,10,221,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19078,19289,11,221,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19079,19289,12,221,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19080,0,15,221,PSAL-3103-07,Third Stage Compressor Discharge Pressure Low Low
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19081,19290,0,221,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19082,19290,1,221,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19083,19290,2,221,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19084,19290,3,221,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19085,19290,4,221,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19086,19290,5,221,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19087,19290,6,221,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19088,19290,7,221,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19089,19290,8,221,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19090,19290,9,221,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19091,19290,10,221,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19092,19290,11,221,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19093,19290,12,221,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19094,0,16,221,TSAH-3103-04,Third Stage Compressor High High Discharge Temperature
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19095,19291,0,221,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19096,19291,1,221,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19097,19291,2,221,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19098,19291,3,221,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19099,19291,4,221,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19100,19291,5,221,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19101,19291,6,221,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19102,19291,7,221,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19103,19291,8,221,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19104,19291,9,221,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19105,19291,10,221,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19106,19291,11,221,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19107,19291,12,221,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19108,0,17,221,TSAH-3100-04,Aftercooler High High Discharge Temperature
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19109,19292,0,221,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19110,19292,1,221,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19111,19292,2,221,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19112,19292,3,221,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19113,19292,4,221,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19114,19292,5,221,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19115,19292,6,221,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19116,19292,7,221,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19117,19292,8,221,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19118,19292,9,221,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19119,19292,10,221,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19120,19292,11,221,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19121,19292,12,221,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19122,0,18,221,SDV-3100-24 ,Second Stage Blowdown Valve Position
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19123,19293,0,221,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19124,19293,1,221,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19125,19293,2,221,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19126,19293,3,221,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19127,19293,4,221,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19128,19293,5,221,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19129,19293,6,221,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19130,19293,7,221,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19131,19293,8,221,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19132,19293,9,221,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19133,19293,10,221,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19134,19293,12,221,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19135,19293,11,221,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19136,0,20,221,SDV-3100-04,Third Stage Blowdown Valve Position 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19137,19295,0,221,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19138,19295,1,221,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19139,19295,2,221,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19140,19295,3,221,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19141,19295,4,221,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19142,19295,5,221,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19143,19295,6,221,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19144,19295,7,221,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19145,19295,8,221,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19146,19295,9,221,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19147,19295,10,221,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19148,19295,11,221,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19149,19295,12,221,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19150,0,19,221,SDV-3100-01,Inlet ESD Valve Suction Position
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19151,19294,0,221,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19152,19294,1,221,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19153,19294,2,221,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19154,19294,3,221,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19155,19294,7,221,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19156,19294,4,221,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19157,19294,5,221,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19158,19294,6,221,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19159,19294,8,221,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19160,19294,9,221,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19161,19294,10,221,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19162,19294,11,221,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19163,19294,12,221,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19164,0,21,221,SDV-3100-03,Outlet ESD Valve Position
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19165,19296,0,221,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19166,19296,1,221,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19167,19296,2,221,SDV-3100-03, Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19168,19296,3,221,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19169,19296,4,221,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19170,19296,5,221,SDV-3101-01, Open First Stage Hot Gas bypass
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19171,19296,6,221,FCV-3102-01, Open Second Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19172,19296,7,221,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19173,19296,8,221,SDV-3100-04, Open Third Stage Depressurizing Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19174,19296,9,221,SDV-3100-24,Open Second Stage Depressurizing Valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19175,19296,10,221,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19176,19296,11,221,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19177,19296,12,221,SDV-3100-17, Close Fuel Gas Valve 
NGIP ESD 2 Gas Compressor Train 1,19180,0,0,222,PT-6106-16 A/B/C,Instrument Air Pressure Low Low
NGIP ESD 2 Gas Compressor Train 1,19181,19180,0,222,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2 Gas Compressor Train 1,19182,19180,1,222,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2 Gas Compressor Train 1,19183,19180,2,222,SDV-3100-03,Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2 Gas Compressor Train 1,19184,19180,3,222,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2 Gas Compressor Train 1,19185,19180,4,222,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19186,19180,5,222,SDV-3101-01,Open First Stage Hot Gas bypass
NGIP ESD 2 Gas Compressor Train 1,19187,19180,6,222,FCV-3102-01,Open Second Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19188,19180,7,222,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19189,19180,8,222,SDV-3100-04,Open Third Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19190,19180,9,222,SDV-3100-24,Open Second Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19191,19180,10,222,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2 Gas Compressor Train 1,19192,19180,11,222,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2 Gas Compressor Train 1,19193,19180,12,222,SDV-3100-17,Close Fuel Gas Valve 
NGIP ESD 2 Gas Compressor Train 1,19194,0,14,222,TALL-3101-01,First Stage Compressor  Low Low Suction Temperature (from DCS)
NGIP ESD 2 Gas Compressor Train 1,19195,19194,0,222,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2 Gas Compressor Train 1,19196,19194,1,222,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2 Gas Compressor Train 1,19197,19194,2,222,SDV-3100-03,Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2 Gas Compressor Train 1,19198,19194,3,222,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2 Gas Compressor Train 1,19199,19194,4,222,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19200,19194,5,222,SDV-3101-01,Open First Stage Hot Gas bypass
NGIP ESD 2 Gas Compressor Train 1,19201,19194,6,222,FCV-3102-01,Open Second Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19202,19194,7,222,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19203,19194,8,222,SDV-3100-04,Open Third Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19204,19194,9,222,SDV-3100-24,Open Second Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19205,19194,10,222,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2 Gas Compressor Train 1,19206,19194,11,222,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2 Gas Compressor Train 1,19207,19194,12,222,SDV-3100-17,Close Fuel Gas Valve 
NGIP ESD 2 Gas Compressor Train 1,19208,0,28,222,TALL-3102-01,Second Stage Compressor  Low Low Suction Temperature (from DCS)
NGIP ESD 2 Gas Compressor Train 1,19209,19208,0,222,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2 Gas Compressor Train 1,19210,19208,1,222,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2 Gas Compressor Train 1,19211,19208,2,222,SDV-3100-03,Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2 Gas Compressor Train 1,19212,19208,3,222,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2 Gas Compressor Train 1,19213,19208,4,222,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19214,19208,5,222,SDV-3101-01,Open First Stage Hot Gas bypass
NGIP ESD 2 Gas Compressor Train 1,19215,19208,6,222,FCV-3102-01,Open Second Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19216,19208,7,222,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19217,19208,8,222,SDV-3100-04,Open Third Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19218,19208,9,222,SDV-3100-24,Open Second Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19219,19208,10,222,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2 Gas Compressor Train 1,19220,19208,11,222,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2 Gas Compressor Train 1,19221,19208,12,222,SDV-3100-17,Close Fuel Gas Valve 
NGIP ESD 2 Gas Compressor Train 1,19222,0,42,222,TALL-3103-01,Third Stage Compressor  Low Low Suction Temperature (from DCS)
NGIP ESD 2 Gas Compressor Train 1,19223,19222,0,222,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2 Gas Compressor Train 1,19224,19222,1,222,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2 Gas Compressor Train 1,19225,19222,2,222,SDV-3100-03,Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2 Gas Compressor Train 1,19226,19222,3,222,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2 Gas Compressor Train 1,19227,19222,4,222,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19228,19222,5,222,SDV-3101-01,Open First Stage Hot Gas bypass
NGIP ESD 2 Gas Compressor Train 1,19229,19222,6,222,FCV-3102-01,Open Second Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19230,19222,7,222,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19231,19222,8,222,SDV-3100-04,Open Third Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19232,19222,9,222,SDV-3100-24,Open Second Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19233,19222,10,222,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2 Gas Compressor Train 1,19234,19222,11,222,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2 Gas Compressor Train 1,19235,19222,12,222,SDV-3100-17,Close Fuel Gas Valve 
NGIP ESD 2 Gas Compressor Train 1,19236,0,56,222,\,ESD 2 Train 1 from Compressor Stages K-3101/K-3102/K-3103
NGIP ESD 2 Gas Compressor Train 1,19237,19236,0,222,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2 Gas Compressor Train 1,19238,19236,1,222,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2 Gas Compressor Train 1,19239,19236,2,222,SDV-3100-03,Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2 Gas Compressor Train 1,19240,19236,3,222,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2 Gas Compressor Train 1,19241,19236,4,222,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19242,19236,5,222,SDV-3101-01,Open First Stage Hot Gas bypass
NGIP ESD 2 Gas Compressor Train 1,19243,19236,6,222,FCV-3102-01,Open Second Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19244,19236,7,222,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19245,19236,8,222,SDV-3100-04,Open Third Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19246,19236,9,222,SDV-3100-24,Open Second Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19247,19236,10,222,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2 Gas Compressor Train 1,19248,19236,11,222,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2 Gas Compressor Train 1,19249,19236,12,222,SDV-3100-17,Close Fuel Gas Valve 
NGIP ESD 2 Gas Compressor Train 1,19250,0,70,222,\,ESD 2 Train 1 from Gas Compressor Lube Oil/Seal Oil
NGIP ESD 2 Gas Compressor Train 1,19251,19250,0,222,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2 Gas Compressor Train 1,19252,19250,1,222,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2 Gas Compressor Train 1,19253,19250,2,222,SDV-3100-03,Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2 Gas Compressor Train 1,19254,19250,3,222,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2 Gas Compressor Train 1,19255,19250,4,222,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19256,19250,5,222,SDV-3101-01,Open First Stage Hot Gas bypass
NGIP ESD 2 Gas Compressor Train 1,19257,19250,6,222,FCV-3102-01,Open Second Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19258,19250,7,222,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19259,19250,8,222,SDV-3100-04,Open Third Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19260,19250,9,222,SDV-3100-24,Open Second Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19261,19250,10,222,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2 Gas Compressor Train 1,19262,19250,11,222,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2 Gas Compressor Train 1,19263,19250,12,222,SDV-3100-17,Close Fuel Gas Valve 
NGIP ESD 2 Gas Compressor Train 1,19264,0,84,222,\,ESD 2 Train 1 from Compressor Gearbox
NGIP ESD 2 Gas Compressor Train 1,19265,19264,0,222,KT-3100,Activate Gas Turbine Shutdown
NGIP ESD 2 Gas Compressor Train 1,19266,19264,1,222,SDV-3100-01,Close First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2 Gas Compressor Train 1,19267,19264,2,222,SDV-3100-03,Close Third Stage Compressor Discharge ESD Valve 
NGIP ESD 2 Gas Compressor Train 1,19268,19264,3,222,SDV-3100-20,Close Discharge ESD bypass valve 
NGIP ESD 2 Gas Compressor Train 1,19269,19264,4,222,FCV-3101-01,Open First Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19270,19264,5,222,SDV-3101-01,Open First Stage Hot Gas bypass
NGIP ESD 2 Gas Compressor Train 1,19271,19264,6,222,FCV-3102-01,Open Second Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19272,19264,7,222,FCV-3103-01,Open Third Stage Compressor Recycle Valve
NGIP ESD 2 Gas Compressor Train 1,19273,19264,8,222,SDV-3100-04,Open Third Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19274,19264,9,222,SDV-3100-24,Open Second Stage Depressurizing Valve (Closed at 43 barg)
NGIP ESD 2 Gas Compressor Train 1,19275,19264,10,222,SDV-3100-06,Close Start-Up Purge to Flare Valve 
NGIP ESD 2 Gas Compressor Train 1,19276,19264,11,222,SDV-3100-19, Feed Gas ESD bypass valve
NGIP ESD 2 Gas Compressor Train 1,19277,19264,12,222,SDV-3100-17,Close Fuel Gas Valve 
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),19278,18894,0,219,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),19279,18908,0,219,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),19280,18922,0,219,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),19281,18936,0,219,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2 Train 1 from  First Stage Compressor (K-3101),19282,18950,0,219,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19283,18966,0,220,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19284,18980,0,220,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19285,18994,0,220,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Second Stage Compressor (K-3102),19286,19008,0,220,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19287,19038,0,221,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19288,19052,0,221,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19289,19066,0,221,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19290,19080,0,221,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19291,19094,0,221,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19292,19108,0,221,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19293,19122,0,221,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19294,19150,0,221,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19295,19136,0,221,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2  Train 1 from Third Stage Compressor (K-3103),19296,19164,0,221,---,ESD 2 Gas Compressor Train 1
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20019,0,8,214,SDV-3112-02 ,2nd Stage Hot Bypass Valve Confirmed Opening
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20020,20019,0,214,KM-3110,Trip Compressor Motor
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20021,20019,1,214,FCV-3111-03, Open FCV - 1st Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20022,20019,2,214,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20023,20019,3,214,SDV-3113-02, Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20024,20019,4,214,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20025,20019,5,214,/,Stop VSDS auxiliaries
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20026,20019,6,214,/,Stop Lube Oil coole
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20034,0,13,216,SDV-3113-02,3rd Stage Hot Bypass Valve Confirmed Opening
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20035,20034,0,216,KM-3110,Trip Compressor Motor
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20036,20034,1,216,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20037,20034,2,216,SDV-3112-02,Open SDV- 2nd Stage Hot Bypass Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20038,20034,3,216,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20039,20034,4,216,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20040,20034,5,216,---,Stop VSDS Auxiliaries
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20041,20034,6,216,---,Stop Lube Oil Cooler
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20087,20019,7,214,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20088,20426,0,214,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20089,20426,1,214,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20090,20426,2,214,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20091,20426,3,214,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20092,20426,8,214,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20093,20426,4,214,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20094,20426,7,214,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20095,20426,5,214,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20096,20426,6,214,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20097,20426,9,214,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20098,20426,10,214,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20099,20426,11,214,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20100,20426,12,214,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20101,20426,13,214,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20102,20426,14,214,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20103,20426,15,214,XS-3112-23A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20104,20426,16,214,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20105,20426,17,214,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20106,20426,18,214,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20107,20426,19,214,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20108,20426,20,214,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20109,20034,7,216,XS-3110-02,Activate Signal from Train 2 Compressor Package
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20110,20434,0,216,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20111,20434,1,216,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20112,20434,2,216,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20113,20434,3,216,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20114,20434,4,216,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20115,20434,5,216,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20116,20434,6,216,SDV-3113-11,Close SDV -Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20117,20434,7,216,SDV-3113-12,Open SDV - Depressuring Valve 
