DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20118,20434,8,216,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20119,20434,9,216,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20120,20434,10,216,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20121,20434,11,216,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20123,20434,12,216,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20124,20434,13,216,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20125,20434,14,216,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20126,20434,15,216,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20127,20434,16,216,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20128,20434,17,216,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20129,20434,18,216,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20130,20434,19,216,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20373,0,0,227,/,ESD 2 Gas Compressor Train 2 and Gas Compressor Package
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20374,20373,0,227,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20375,20373,1,227,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20376,20373,2,227,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20377,20373,3,227,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20378,20373,4,227,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20379,20373,5,227,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20380,20373,6,227,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20381,20373,7,227,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20382,20373,8,227,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20383,20373,9,227,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20384,20373,10,227,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20385,20373,11,227,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20386,20373,12,227,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20387,20373,13,227,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20388,20373,14,227,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20389,20373,15,227,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20390,20373,16,227,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20391,20373,17,227,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20392,20373,18,227,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20393,20373,19,227,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20394,20373,20,227,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20395,0,22,227,XS-3110-02 ,Gas Compressor Package Train 2
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20396,20395,0,227,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20397,20395,1,227,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20398,20395,2,227,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20399,20395,3,227,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20400,20395,4,227,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20401,20395,5,227,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20402,20395,6,227,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20403,20395,7,227,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20404,20395,8,227,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20405,20395,9,227,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20406,20395,10,227,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20407,20395,11,227,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20408,20395,12,227,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20409,20395,13,227,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20410,20395,14,227,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20411,20395,15,227,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20412,20395,16,227,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20413,20395,17,227,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20414,20395,18,227,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20415,20395,19,227,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2 Train 2 Shutdown and Depressuring to Suction Pressure,20416,20395,20,227,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),20417,18215,0,213,---,ESD 2 Gas Compressor Shutdown and Depressuring to Suction Pressure 
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),20418,18216,0,213,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),20419,18217,0,213,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring Suction Pressure
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),20420,18218,0,213,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Train 2 from First Stage Compressor (K-3111),20421,18219,0,213,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20422,18229,0,214,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20423,18260,0,214,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20424,18291,0,214,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20425,18322,0,214,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2 Train 2 from Second Stage Compressor (K-3112),20426,20087,0,214,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20427,18716,10,216,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20428,18717,0,216,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20429,18718,0,216,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20430,18719,0,216,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20431,18720,0,216,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20432,18722,0,216,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20433,18723,0,216,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Train 2 from Third Stage Compressor (K-3113),20434,20109,0,216,---,ESD 2 Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20435,20528,0,228,KM-3110,Trip Compressor Motor KM-3110
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20436,20528,1,228,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20437,20528,2,228,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20438,20528,3,228,SDV-3113-02,Open SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20439,20528,4,228,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20440,20528,5,228,/,Stop VSDS Auxiliaries
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20441,20528,6,228,/,Stop Compressor Motor Purge
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20442,20528,7,228,/,Stop Lube Oil Pumps 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20443,20528,8,228,/,Stop Lube Oil Cooler
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20444,20528,9,228,/,Stop Lube Oil Heaters
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20445,20529,0,228,SDV-3100-32, Close SDV - 1st Stage Feed Inlet
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20446,20529,1,228,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20447,20529,2,228,SDV-3100-11 ,Close SDV - 3rd Stage Discharge 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20448,20529,3,228,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20449,20529,4,228,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20450,20529,5,228,SDV-3113-11, Open SDV - Depressuring Valve 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20451,20529,6,228,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20452,20529,7,228,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20453,20529,8,228,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20454,20529,9,228,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20455,20529,10,228,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20456,20529,11,228,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20457,20529,12,228,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20458,20529,13,228,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20459,20529,14,228,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20460,20529,15,228,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20461,20529,16,228,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20462,20529,17,228,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20463,20529,18,228,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20464,20529,19,228,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20465,20529,20,228,XS-5502-03,Trip Chillers
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20466,20530,0,228,KM-3110,Trip Compressor Motor KM-3110
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20467,20530,1,228,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20468,20530,2,228,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20469,20530,3,228,SDV-3113-02,Open SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20470,20530,4,228,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20471,20530,5,228,/,Stop VSDS Auxiliaries
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20472,20530,6,228,/,Stop Compressor Motor Purge
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20473,20530,7,228,/,Stop Lube Oil Pumps 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20474,20530,8,228,/,Stop Lube Oil Cooler
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20475,20530,9,228,/,Stop Lube Oil Heaters
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20476,20531,0,228,SDV-3100-32, Close SDV - 1st Stage Feed Inlet
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20477,20531,1,228,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20478,20531,2,228,SDV-3100-11 ,Close SDV - 3rd Stage Discharge 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20479,20531,3,228,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20480,20531,4,228,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20481,20531,5,228,SDV-3113-11, Open SDV - Depressuring Valve 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20482,20531,6,228,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20483,20531,7,228,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20484,20531,8,228,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20485,20531,9,228,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20486,20531,10,228,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20487,20531,11,228,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20488,20531,12,228,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20489,20531,13,228,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20490,20531,14,228,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20491,20531,15,228,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20492,20531,16,228,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20493,20531,17,228,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20494,20531,18,228,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20495,20531,19,228,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20496,20531,20,228,XS-5502-03,Trip Chillers
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20497,20532,0,228,KM-3110,Trip Compressor Motor KM-3110
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20498,20532,1,228,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20499,20532,2,228,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20500,20532,3,228,SDV-3113-02,Open SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20501,20532,4,228,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20502,20532,5,228,/,Stop VSDS Auxiliaries
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20503,20532,6,228,/,Stop Compressor Motor Purge
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20504,20532,7,228,/,Stop Lube Oil Pumps 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20505,20532,8,228,/,Stop Lube Oil Cooler
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20506,20532,9,228,/,Stop Lube Oil Heaters
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20507,20533,0,228,SDV-3100-32, Close SDV - 1st Stage Feed Inlet
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20508,20533,1,228,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20509,20533,2,228,SDV-3100-11 ,Close SDV - 3rd Stage Discharge 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20510,20533,3,228,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20511,20533,4,228,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20512,20533,5,228,SDV-3113-11, Open SDV - Depressuring Valve 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20513,20533,6,228,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20514,20533,7,228,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20515,20533,8,228,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20516,20533,9,228,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20517,20533,10,228,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20518,20533,11,228,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20519,20533,12,228,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20520,20533,13,228,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20521,20533,14,228,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20522,20533,15,228,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20523,20533,16,228,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20524,20533,17,228,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20525,20533,18,228,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20526,20533,19,228,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20527,20533,20,228,XS-5502-03,Trip Chillers
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20528,0,29,228,---,ESD 1 Gas Compressor Train 2 and Compressor Package
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20529,20528,10,228,---,ESD 1 Gas Compressor Train 2 S/D and Depressurization to ATM
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20530,0,30,228,---,ESD 0 Total Plant Shutdown
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20531,20530,10,228,---,ESD 1 Gas Compressor Train 2 S/D and Depressurization to ATM
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20532,0,33,228,---,Gas Compressor Package Train 2 Failure Cases
NGIP ESD 1 Gas Compressor Package Train 2 (XS-5502-01),20533,20532,10,228,---,ESD 1 Gas Compressor Train 2 S/D and Depressurization to ATM
NGIP ESD 1 F&G Gas Compressor Train 2,20534,0,0,229,XFD-5405-14,UV/IR Flame Detector (Gas Compressor Area 05)
NGIP ESD 1 F&G Gas Compressor Train 2,20535,20608,0,229,SDV-3100-32, Close SDV - 1st Stage Feed Inlet
NGIP ESD 1 F&G Gas Compressor Train 2,20536,20608,1,229,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 1 F&G Gas Compressor Train 2,20537,20608,2,229,SDV-3100-11 ,Close SDV - 3rd Stage Discharge 
NGIP ESD 1 F&G Gas Compressor Train 2,20538,20608,3,229,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 1 F&G Gas Compressor Train 2,20539,20608,4,229,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 1 F&G Gas Compressor Train 2,20540,20608,5,229,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 1 F&G Gas Compressor Train 2,20541,20608,6,229,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 1 F&G Gas Compressor Train 2,20542,20608,7,229,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 1 F&G Gas Compressor Train 2,20543,20608,8,229,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20544,20608,9,229,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 1 F&G Gas Compressor Train 2,20545,20608,10,229,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 1 F&G Gas Compressor Train 2,20546,20608,11,229,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20547,20608,12,229,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20548,20608,13,229,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20549,20608,14,229,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 1 F&G Gas Compressor Train 2,20550,20608,15,229,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20551,20608,16,229,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20552,20608,17,229,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20553,20608,18,229,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20554,20608,19,229,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20555,20608,20,229,XS-5502-03,Trip Chillers
NGIP ESD 1 F&G Gas Compressor Train 2,20556,0,3,229,XFD-5403-05,UV/IR Flame Detector (Suction Manifold Area 03)
NGIP ESD 1 F&G Gas Compressor Train 2,20557,20609,0,229,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 F&G Gas Compressor Train 2,20558,20609,1,229,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 F&G Gas Compressor Train 2,20559,20609,2,229,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 F&G Gas Compressor Train 2,20560,20609,3,229,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 F&G Gas Compressor Train 2,20561,20609,4,229,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 F&G Gas Compressor Train 2,20562,20609,5,229,SDV-3101-01,Open SDV - First Stage Hot Gas bypass
NGIP ESD 1 F&G Gas Compressor Train 2,20563,20609,6,229,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 F&G Gas Compressor Train 2,20564,20609,7,229,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 F&G Gas Compressor Train 2,20565,20609,8,229,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 F&G Gas Compressor Train 2,20566,20609,9,229,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 F&G Gas Compressor Train 2,20567,20609,10,229,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 F&G Gas Compressor Train 2,20568,20609,11,229,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 F&G Gas Compressor Train 2,20569,20609,12,229,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 F&G Gas Compressor Train 2,20570,20609,13,229,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 F&G Gas Compressor Train 2,20571,20609,14,229,LCV-2303,Close LCV - First  Overhead Tank
NGIP ESD 1 F&G Gas Compressor Train 2,20572,20609,15,229,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 1 F&G Gas Compressor Train 2,20573,20609,16,229,PX-3102-03/04/05,Close Compressor Booster Pumps
NGIP ESD 1 F&G Gas Compressor Train 2,20574,20610,0,229,SDV-3100-32, Close SDV - 1st Stage Feed Inlet
NGIP ESD 1 F&G Gas Compressor Train 2,20575,20610,1,229,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 1 F&G Gas Compressor Train 2,20576,20610,2,229,SDV-3100-11 ,Close SDV - 3rd Stage Discharge 
NGIP ESD 1 F&G Gas Compressor Train 2,20577,20610,3,229,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 1 F&G Gas Compressor Train 2,20578,20610,4,229,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 1 F&G Gas Compressor Train 2,20579,20610,5,229,SDV-3113-11, Open SDV - Depressuring Valve 
NGIP ESD 1 F&G Gas Compressor Train 2,20580,20610,6,229,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 1 F&G Gas Compressor Train 2,20581,20610,7,229,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 1 F&G Gas Compressor Train 2,20582,20610,8,229,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20583,20610,9,229,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 1 F&G Gas Compressor Train 2,20584,20610,10,229,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)  
NGIP ESD 1 F&G Gas Compressor Train 2,20585,20610,11,229,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20586,20610,12,229,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20587,20610,13,229,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20588,20610,14,229,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 1 F&G Gas Compressor Train 2,20589,20610,15,229,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20590,20610,16,229,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20591,20610,17,229,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20592,20610,18,229,XS-3113-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20593,20610,19,229,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 1 F&G Gas Compressor Train 2,20594,20610,20,229,XS-5502-03,Trip Chillers
NGIP ESD 1 F&G Gas Compressor Train 2,20595,0,4,229,XFD-5401-03,UV/IR Flame Detector  (Discharge Manifold Area 01)
NGIP ESD 1 F&G Gas Compressor Train 2,20596,20611,1,229,SDV-3100-34,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-660
NGIP ESD 1 F&G Gas Compressor Train 2,20597,20611,0,229,SDV-3100-35,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-616
NGIP ESD 1 F&G Gas Compressor Train 2,20598,20611,2,229,SDV-3100-36,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-594
NGIP ESD 1 F&G Gas Compressor Train 2,20599,20611,3,229,SDV-3100-37,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-630
NGIP ESD 1 F&G Gas Compressor Train 2,20600,20611,4,229,SDV-3100-38,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-518
NGIP ESD 1 F&G Gas Compressor Train 2,20601,20611,5,229,SDV-3100-39,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-380
NGIP ESD 1 F&G Gas Compressor Train 2,20602,20611,6,229,SDV-3100-40,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-451
NGIP ESD 1 F&G Gas Compressor Train 2,20603,20611,7,229,SDV-3100-41,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-447
NGIP ESD 1 F&G Gas Compressor Train 2,20604,20611,8,229,SDV-3100-42,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-448
NGIP ESD 1 F&G Gas Compressor Train 2,20605,20611,9,229,SDV-3100-43,Close SDV - Gas Injection Pipeline Valve on Wellhead Bu-442
NGIP ESD 1 F&G Gas Compressor Train 2,20606,20611,10,229,SDV-3100-33,Open SDV on Train 2 Discharge Manifold Depressuring Line
NGIP ESD 1 F&G Gas Compressor Train 2,20607,20611,11,229,SDV-3100-45,Open SDV on Train 1 Discharge Manifold Depressuring Line
NGIP ESD 1 F&G Gas Compressor Train 2,20608,20534,0,229,---,ESD 1 Gas Compressor Train 2 and Compressor Package
NGIP ESD 1 F&G Gas Compressor Train 2,20609,20556,0,229,---,ESD 1 Gas Compressor Train 1
NGIP ESD 1 F&G Gas Compressor Train 2,20610,20556,1,229,---,ESD 1 Gas Compressor Train 2 and Compressor Package
NGIP ESD 1 F&G Gas Compressor Train 2,20611,20595,0,229,---,ESD 1 Trains Common Discharge Manifold S/D and Depressurization
NGIP ESD 1 F&G Gas Compressor Train 2,20612,0,5,229,XGD-5402-3,Flammable Gas Detector at 60% LEL (Instrument Air Compressor Area 02 (U-6103))
NGIP ESD 1 F&G Gas Compressor Train 2,20613,20612,0,229,XXS-5401-04,Trips Instrument Air Compressor
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20674,0,0,232,SDV-3113-11\12,Depressuring Valves - Confirmed Open Position
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20675,20674,0,232,\,ESD 2 - Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20676,20675,0,232,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20677,20675,1,232,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20678,20675,2,232,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20679,20675,3,232,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20680,20675,4,232,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20681,20675,5,232,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20682,20675,6,232,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20683,20675,7,232,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20684,20675,8,232,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20685,20675,9,232,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20686,20675,10,232,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20687,20675,11,232,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20688,20675,12,232,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20689,20675,13,232,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20690,20675,14,232,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20691,20675,15,232,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20692,20675,16,232,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20693,20675,17,232,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20694,20675,18,232,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20695,20675,19,232,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20696,20675,20,232,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20697,20674,1,232,\,ESD 2 - Gas Compressor Package Train 2 (XS-5502-02)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20698,20697,0,232,KM-3110,Trip Compressor Motor
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20699,20697,1,232,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20700,20697,2,232,SDV-3112-02, Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20701,20697,3,232,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20702,20697,4,232,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20703,20697,5,232,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20704,20697,6,232,\,Stop VSDS auxiliaries
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20705,20697,7,232,\,Stop Lube Oil Cooler
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20706,0,32,232,LT-3111-01,1st Stage Suction KO Drum Level High High
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20707,20706,0,232,\,ESD 2 - Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20708,20707,0,232,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20709,20707,1,232,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20710,20707,2,232,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20711,20707,3,232,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20712,20707,4,232,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20713,20707,5,232,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20714,20707,6,232,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20715,20707,7,232,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20716,20707,8,232,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20717,20707,9,232,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20718,20707,10,232,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20719,20707,11,232,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20720,20707,12,232,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20721,20707,13,232,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20722,20707,14,232,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20723,20707,15,232,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20724,20707,16,232,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20725,20707,17,232,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20726,20707,18,232,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20727,20707,19,232,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20728,20707,20,232,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20729,20706,1,232,\,ESD 2 - Gas Compressor Package Train 2 (XS-5502-02)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20730,20729,0,232,KM-3110,Trip Compressor Motor
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20731,20729,1,232,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20732,20729,2,232,SDV-3112-02, Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20733,20729,3,232,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20734,20729,4,232,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20735,20729,5,232,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20736,20729,6,232,\,Stop VSDS auxiliaries
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20737,20729,7,232,\,Stop Lube Oil Cooler
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20738,0,50,232,LT-3112-01,2nd Stage Suction KO Drum Level High High
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20739,20738,0,232,\,ESD 2 - Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20740,20739,0,232,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20741,20739,1,232,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20742,20739,2,232,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20743,20739,3,232,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20744,20739,4,232,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20745,20739,5,232,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20746,20739,6,232,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20747,20739,7,232,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20748,20739,8,232,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20749,20739,9,232,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20750,20739,10,232,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20751,20739,11,232,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20752,20739,12,232,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20753,20739,13,232,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20754,20739,14,232,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20755,20739,15,232,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20756,20739,16,232,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20757,20739,17,232,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20758,20739,18,232,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20759,20739,19,232,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20760,20739,20,232,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20761,20738,1,232,\,ESD 2 - Gas Compressor Package Train 2 (XS-5502-02)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20762,20761,0,232,KM-3110,Trip Compressor Motor
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20763,20761,1,232,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20764,20761,2,232,SDV-3112-02, Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20765,20761,3,232,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20766,20761,4,232,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20767,20761,5,232,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20768,20761,6,232,\,Stop VSDS auxiliaries
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20769,20761,7,232,\,Stop Lube Oil Cooler
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20770,0,51,232,LT-3113-01,3rd Stage Suction KO Drum Level High High
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20771,20770,0,232,\,ESD 2 - Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20772,20771,0,232,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20773,20771,1,232,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20774,20771,2,232,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20775,20771,3,232,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20776,20771,4,232,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20777,20771,5,232,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20778,20771,6,232,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20779,20771,7,232,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20780,20771,8,232,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20781,20771,9,232,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20782,20771,10,232,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20783,20771,11,232,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20784,20771,12,232,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20785,20771,13,232,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20786,20771,14,232,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20787,20771,15,232,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20788,20771,16,232,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20789,20771,17,232,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20790,20771,18,232,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20791,20771,19,232,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20792,20771,20,232,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20793,20770,1,232,\,ESD 2 - Gas Compressor Package Train 2 (XS-5502-02)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20794,20793,0,232,KM-3110,Trip Compressor Motor
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20795,20793,1,232,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20796,20793,2,232,SDV-3112-02, Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20797,20793,3,232,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20798,20793,4,232,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20799,20793,5,232,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20800,20793,6,232,\,Stop VSDS auxiliaries
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20801,20793,7,232,\,Stop Lube Oil Cooler
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20802,0,52,232,HS-5502-04,Push Button Manual Initiation
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20803,20802,0,232,\,ESD 2 - Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20804,20803,0,232,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20805,20803,1,232,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20806,20803,2,232,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20807,20803,3,232,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20808,20803,4,232,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20809,20803,5,232,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20810,20803,6,232,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20811,20803,7,232,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20812,20803,8,232,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20813,20803,9,232,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20814,20803,10,232,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20815,20803,11,232,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
