DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20816,20803,12,232,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20817,20803,13,232,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20818,20803,14,232,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20819,20803,15,232,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20820,20803,16,232,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20821,20803,17,232,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20822,20803,18,232,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20823,20803,19,232,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20824,20803,20,232,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20825,20802,1,232,\,ESD 2 - Gas Compressor Package Train 2 (XS-5502-02)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20826,20825,0,232,KM-3110,Trip Compressor Motor
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20827,20825,1,232,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20828,20825,2,232,SDV-3112-02, Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20829,20825,3,232,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20830,20825,4,232,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20831,20825,5,232,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20832,20825,6,232,\,Stop VSDS auxiliaries
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20833,20825,7,232,\,Stop Lube Oil Cooler
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20834,0,53,232,SDV-3100-32,1st Stage Feed Inlet SDV - Confirmed Closed Position
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20835,20834,0,232,\,ESD 2 - Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20836,20835,0,232,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20837,20835,1,232,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20838,20835,2,232,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20839,20835,3,232,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20840,20835,4,232,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20841,20835,5,232,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20842,20835,6,232,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20843,20835,7,232,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20844,20835,8,232,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20845,20835,9,232,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20846,20835,10,232,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20847,20835,11,232,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20848,20835,12,232,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20849,20835,13,232,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20850,20835,14,232,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20851,20835,15,232,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20852,20835,16,232,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20853,20835,17,232,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20854,20835,18,232,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20855,20835,19,232,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20856,20835,20,232,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20857,20834,1,232,\,ESD 2 - Gas Compressor Package Train 2 (XS-5502-02)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20858,20857,0,232,KM-3110,Trip Compressor Motor
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20859,20857,1,232,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20860,20857,2,232,SDV-3112-02, Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20861,20857,3,232,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20862,20857,4,232,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20863,20857,5,232,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20864,20857,6,232,\,Stop VSDS auxiliaries
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20865,20857,7,232,\,Stop Lube Oil Cooler
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20866,0,54,232,SDV-3100-32,1st Stage Feed Inlet SDV - Inlet ESD Valve (Suction) Position Discrepancy
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20867,20866,0,232,\,ESD 2 - Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20868,20867,0,232,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20869,20867,1,232,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20870,20867,2,232,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20871,20867,3,232,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20872,20867,4,232,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20873,20867,5,232,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20874,20867,6,232,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20875,20867,7,232,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20876,20867,8,232,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20877,20867,9,232,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20878,20867,10,232,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20879,20867,11,232,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20880,20867,12,232,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20881,20867,13,232,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20882,20867,14,232,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20883,20867,15,232,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20884,20867,16,232,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20885,20867,17,232,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20886,20867,18,232,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20887,20867,19,232,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20888,20867,20,232,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20889,20866,1,232,\,ESD 2 - Gas Compressor Package Train 2 (XS-5502-02)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20890,20889,0,232,KM-3110,Trip Compressor Motor
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20891,20889,1,232,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20892,20889,2,232,SDV-3112-02, Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20893,20889,3,232,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20894,20889,4,232,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20895,20889,5,232,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20896,20889,6,232,\,Stop VSDS auxiliaries
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20897,20889,7,232,\,Stop Lube Oil Cooler
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20898,0,55,232,SDV-3100-11,3rd Stage Disch SDV- Confirmed Closed Position
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20899,20898,0,232,\,ESD 2 - Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20900,20899,0,232,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20901,20899,1,232,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20902,20899,2,232,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20903,20899,3,232,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20904,20899,4,232,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20905,20899,5,232,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20906,20899,6,232,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20907,20899,7,232,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20908,20899,8,232,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20909,20899,9,232,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20910,20899,10,232,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20911,20899,11,232,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20912,20899,12,232,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20913,20899,13,232,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20914,20899,14,232,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20915,20899,15,232,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20916,20899,16,232,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20917,20899,17,232,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20918,20899,18,232,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20919,20899,19,232,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20920,20899,20,232,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20921,20898,1,232,\,ESD 2 - Gas Compressor Package Train 2 (XS-5502-02)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20922,20921,0,232,KM-3110,Trip Compressor Motor
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20923,20921,1,232,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20924,20921,2,232,SDV-3112-02, Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20925,20921,3,232,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20926,20921,4,232,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20927,20921,5,232,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20928,20921,6,232,\,Stop VSDS auxiliaries
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20929,20921,7,232,\,Stop Lube Oil Cooler
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20930,0,56,232,SDV-3100-11,3rd Stage Disch SDV- Outlet ESD Valve (Discharge) Position Discrepancy
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20931,20930,0,232,\,ESD 2 - Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20932,20931,0,232,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20933,20931,1,232,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20934,20931,2,232,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20935,20931,3,232,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20936,20931,4,232,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20937,20931,5,232,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20938,20931,6,232,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20939,20931,7,232,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20940,20931,8,232,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20941,20931,9,232,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20942,20931,10,232,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20943,20931,11,232,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20944,20931,12,232,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20945,20931,13,232,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20946,20931,14,232,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20947,20931,15,232,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20948,20931,16,232,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20949,20931,17,232,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20950,20931,18,232,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20951,20931,19,232,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20952,20931,20,232,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20953,20930,1,232,\,ESD 2 -  Gas Compressor Package Train 2 (XS-5502-02)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20954,20953,0,232,KM-3110,Trip Compressor Motor
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20955,20953,1,232,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20956,20953,2,232,SDV-3112-02, Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20957,20953,3,232,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20958,20953,4,232,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20959,20953,5,232,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20960,20953,6,232,\,Stop VSDS auxiliaries
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20961,20953,7,232,\,Stop Lube Oil Cooler
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20962,0,57,232,PT-6106-16A/B/C ,Instrument Air Pressure Low Low
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20963,20962,0,232,\,ESD 2 - Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20964,20963,0,232,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20965,20963,1,232,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20966,20963,2,232,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20967,20963,3,232,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20968,20963,4,232,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20969,20963,5,232,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20970,20963,6,232,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20971,20963,7,232,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20972,20963,8,232,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20973,20963,9,232,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20974,20963,10,232,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20975,20963,11,232,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20976,20963,12,232,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20977,20963,13,232,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20978,20963,14,232,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20979,20963,15,232,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20980,20963,16,232,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20981,20963,17,232,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20982,20963,18,232,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20983,20963,19,232,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20984,20963,20,232,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20985,20962,1,232,\,ESD 2 - Gas Compressor Package Train 2 (XS-5502-02)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20986,20985,0,232,KM-3110,Trip Compressor Motor
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20987,20985,1,232,FCV-3111-03,Open FCV - 1st Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20988,20985,2,232,SDV-3112-02, Open SDV - 2nd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20989,20985,3,232,FCV-3112-03,Open FCV - 2nd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20990,20985,4,232,SDV-3113-02,Open  SDV - 3rd Stage Hot Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20991,20985,5,232,FCV-3113-03,Open FCV - 3rd Stage Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20992,20985,6,232,\,Stop VSDS auxiliaries
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20993,20985,7,232,\,Stop Lube Oil Cooler
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20994,20962,2,232,\,ESD 1 - Gas Compressor Train 1 Shutdown & Depressuring to ATM (XS-5502-04)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20995,20994,0,232,KT-3100, Activate Gas Turbine
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20996,20994,1,232,SDV-3100-01,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20997,20994,2,232,SDV-3100-03, Close SDV - Third Stage Compressor Discharge ESD Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20998,20994,3,232,SDV-3100-20,Close SDV - Discharge ESD Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,20999,20994,4,232,FCV-3101-01,Open FCV  - First Stage Compressor Recycle Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21000,20994,5,232,SDV-3101-01,Open  SDV - First Stage Hot Gas Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21001,20994,6,232,FCV-3102-01, Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21002,20994,7,232,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21003,20994,8,232,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21004,20994,9,232,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21005,20994,10,232,SDV-3100-19,Close SDV - Feed Gas ESD Bypass Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21006,20994,11,232,SDV-3100-17,Close SDV - Fuel Gas Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21007,20994,12,232,FCV-3103-01,Open - Third Stage Compressor Recycle Valve
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21008,20994,14,232,LCV-2303,Close SDV - 1st Overhead Tank 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21009,20994,13,232,LCV-2316,Close SDV - 2nd Overhead Tank 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21010,20994,15,232,LCV-2327,Close SDV - 3rd Overhead Tank 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21011,20994,16,232,PX-3102-03/04/05,Stop Compressor Booster Pumps
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21012,0,338,232,XS-3110-02,Gas Compression Package Train 2 Failure Cases
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21013,21012,0,232,\,ESD 2 - Gas Compressor Train 2 Shutdown and Depressuring to Suction Pressure
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21014,21013,0,232,SDV-3100-32,Close SDV - 1st Stage Feed Inlet
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21015,21013,1,232,SDV-3100-31,Close SDV - 1st Stage Feed Inlet Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21016,21013,2,232,SDV-3100-11,Close SDV - 3rd Stage Discharge SDV
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21017,21013,3,232,SDV-3100-12,Close SDV - 3rd Stage Discharge SDV Bypass
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21018,21013,4,232,SDV-3113-21,Close SDV - Start-Up Purge to Flare System
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21019,21013,5,232,SDV-3113-11,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21020,21013,6,232,SDV-3113-11,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21021,21013,7,232,SDV-3113-12,Open SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21022,21013,8,232,SDV-3113-12,Close SDV - Depressuring Valve 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21023,21013,9,232,XS-3111-21A,Stop FM-3111-01 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21024,21013,10,232,XS-3111-22A,Stop FM-3111-02 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21025,21013,11,232,XS-3111-23A,Stop FM-3111-03 (E-3111 Fan)  
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21026,21013,12,232,XS-3111-24A,Stop FM-3111-04 (E-3111 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21027,21013,13,232,XS-3112-21A,Stop FM-3112-01 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21028,21013,14,232,XS-3112-22A,Stop FM-3112-02 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21029,21013,15,232,XS-3112-23A,Stop FM-3112-03 (E-3112 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21030,21013,16,232,XS-3112-24A,Stop FM-3112-04 (E-3112 Fan) 
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21031,21013,17,232,XS-3113-21A,Stop FM-3113-01 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21032,21013,18,232,XS-3113-22A,Stop FM-3113-02 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21033,21013,19,232,XS-3112-23A,Stop FM-3113-03 (E-3113 Fan)
NGIP ESD 2  Gas Compressor Train 2 and Gas Compressor Package,21034,21013,20,232,XS-3113-24A,Stop FM-3113-04 (E-3113 Fan)
NGIP ESD 1 Gas Compressor Train 1,21035,0,14,211,PT-6106-16A/B/C,Instrument Air Pressure Low Low
NGIP ESD 1 Gas Compressor Train 1,21036,21035,0,211,KT-3100,Gas Turbine Shutdown
NGIP ESD 1 Gas Compressor Train 1,21037,21035,1,211,SDV-3100-01 ,Close SDV - First Stage Compressor Feed Gas ESD Valve
NGIP ESD 1 Gas Compressor Train 1,21038,21035,2,211,SDV-3100-03,Close SDV - Third Stage Compressor Discharge ESD Valve 
NGIP ESD 1 Gas Compressor Train 1,21039,21035,3,211,SDV-3100-20,Close SDV - Discharge ESD bypass valve 
NGIP ESD 1 Gas Compressor Train 1,21040,21035,4,211,FCV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,21041,21035,5,211,SDV-3101-01, Open FCV - First Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,21042,21035,6,211,FCV-3102-01,Open FCV - Second Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,21043,21035,7,211,FCV-3103-01,Open SDV - Third Stage Compressor Recycle Valve
NGIP ESD 1 Gas Compressor Train 1,21044,21035,8,211,SDV-3100-04,Open SDV - Third Stage Depressurizing Valve 
NGIP ESD 1 Gas Compressor Train 1,21045,21035,9,211,SDV-3100-24,Open SDV - Second Stage Depressurizing Valve
NGIP ESD 1 Gas Compressor Train 1,21046,21035,10,211,SDV-3100-06,Close SDV - Start-Up Purge to Flare Valve 
NGIP ESD 1 Gas Compressor Train 1,21047,21035,11,211,SDV-3100-19,Close  SDV - Feed Gas ESD Bypass Valve
NGIP ESD 1 Gas Compressor Train 1,21048,21035,12,211,SDV-3100-17,Close SDV - Fuel Gas Valve
NGIP ESD 1 Gas Compressor Train 1,21049,21035,13,211,LCV-2303,Close LCV - First Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,21050,21035,15,211,LCV-2316, Close LCV - Second Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,21051,21035,16,211,LCV-2327,Close LCV - Third Overhead Tank
NGIP ESD 1 Gas Compressor Train 1,21052,21035,16,211,PX-3102-03/04/05,Stop PX - Compressor Booster Pumps
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21053,0,13,205,SDV-3100-32,1st Stage Feed Inlet - Inlet ESD Valve (Suction) Position Discrepancy 
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21054,21053,0,205,KM-3110,Trip Compressor Motor
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21055,21053,1,205,FCV-3111-03,Open FCV 1st Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21056,21053,2,205,SDV-3112-02, Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21057,21053,3,205,FCV-3112-03,Open FCV 2nd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21058,21053,4,205,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21059,21053,5,205,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21060,21053,6,205,-,Stop VSDS auxiliaries
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21061,21053,7,205,-,Stop Lube Oil Cooler
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21062,0,15,205,SDV-3100-11,3rd Stage Disc. SDV-Confirmed Closed Position and Outlet ESD Valve (Discharge) Position Discrepancy
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21063,21062,0,205,KM-3110,Trip Compressor Motor
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21064,21062,1,205,FCV-3111-03,Open FCV 1st Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21065,21062,2,205,SDV-3112-02, Open SDV 2nd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21066,21062,3,205,FCV-3112-03,Open FCV 2nd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21067,21062,4,205,SDV-3113-02,Open  SDV 3rd Stage Hot Bypass Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21068,21062,5,205,FCV-3113-03,Open FCV 3rd Stage Recycle Valve
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21069,21062,6,205,-,Stop VSDS auxiliaries
NGIP ESD 2 Gas Compressor Package Train 2 (XS-5502-02),21070,21062,7,205,-,Stop Lube Oil Cooler
HW ESD 2 - MPP,21071,0,5,194,PPXS-1001-03,ESD from Plant Control System- MPP P-1001/P-1002
HW ESD 2 - MPP,21072,21071,0,194,SOV-1003-01,Close SOV -  Multi-Phase Pump P-1001 inlet SD valve
HW ESD 2 - MPP,21073,21071,1,194,SOV-1003-02,Close SOV - Multi-Phase Pump P-1002 outlet SD valve
GTAU-4104 ESD Fire & Gas,21074,21232,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21075,21232,1,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21076,21232,2,233,Load Gear Compartment Fan Shutdown,
GTAU-4104 ESD Fire & Gas,21077,21232,3,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21078,21232,4,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21079,21232,5,233,Filter Air Compressor Shutdown,
GTAU-4104 ESD Fire & Gas,21080,21232,6,233,Control Compartment Air Conditioning Shutdown ,
GTAU-4104 ESD Fire & Gas,21081,0,8,233,XSD-5420-01-02,(Smoke Detectors 2oo2) Control Compartment
GTAU-4104 ESD Fire & Gas,21082,21081,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21083,21081,1,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21084,21081,2,233,Load Gear Compartment Fan Shutdown,
GTAU-4104 ESD Fire & Gas,21085,21081,3,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21086,21081,4,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21087,21081,5,233,Filter Air Compressor Shutdown,
GTAU-4104 ESD Fire & Gas,21088,21081,6,233,Control Compartment Air Conditioning Shutdown ,
GTAU-4104 ESD Fire & Gas,21089,0,19,233,XGD-5420-01-04,(Gas Detectors 2oo4) Control Compartment
GTAU-4104 ESD Fire & Gas,21090,21089,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21091,21089,1,233,Pressurization Fan 1/2 Start-up,
GTAU-4104 ESD Fire & Gas,21092,21089,2,233,Load Gear Compartment Fan Start-up,
GTAU-4104 ESD Fire & Gas,21093,21089,3,233,Dust Extraction Fan Turbine Start-up,
GTAU-4104 ESD Fire & Gas,21094,21089,4,233,Dust Extraction Fan Generator Start-up,
GTAU-4104 ESD Fire & Gas,21095,21089,5,233,Control Compartment Air Conditioning Shutdown ,
GTAU-4104 ESD Fire & Gas,21096,0,20,233,XHD-5420-03-04,(Heat Detectors 2oo2) Accessory Compartment 
GTAU-4104 ESD Fire & Gas,21097,21096,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21098,21096,1,233,Activate CO2 Release,
GTAU-4104 ESD Fire & Gas,21099,21096,2,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21100,21096,3,233,Load Gear Compartment Fan Shutdown,
GTAU-4104 ESD Fire & Gas,21101,21096,4,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21102,21096,5,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21103,21096,6,233,Filter Air Compressor Shutdown,
GTAU-4104 ESD Fire & Gas,21104,21096,7,233,Close all compartments fire dampers,
GTAU-4104 ESD Fire & Gas,21105,0,21,233,XFD-5420-01-04,(Flame Detectors 2oo4) Accessory Compartment 
GTAU-4104 ESD Fire & Gas,21106,21105,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21107,21105,1,233,Activate CO2 Release,
GTAU-4104 ESD Fire & Gas,21108,21105,2,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21109,21105,3,233,Load Gear Compartment Fan Shutdown,
GTAU-4104 ESD Fire & Gas,21110,21105,4,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21111,21105,5,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21112,21105,6,233,Filter Air Compressor Shutdown,
GTAU-4104 ESD Fire & Gas,21113,21105,7,233,Close all compartments fire dampers,
GTAU-4104 ESD Fire & Gas,21114,0,22,233,XGD-5420-13-16,(Gas Detectors 2oo4) Accessory Compartment
GTAU-4104 ESD Fire & Gas,21115,21114,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21116,21114,1,233,Pressurization Fan 1/2 Start-up,
GTAU-4104 ESD Fire & Gas,21117,21114,2,233,Load Gear Compartment Fan Start-up,
GTAU-4104 ESD Fire & Gas,21118,21114,3,233,Dust Extraction Fan Turbine Start-up,
GTAU-4104 ESD Fire & Gas,21119,21114,4,233,Dust Extraction Fan Generator Start-up,
GTAU-4104 ESD Fire & Gas,21120,0,23,233,XHD-5420-05-08,(Heat Detectors 2oo4) Turbine Compartment
GTAU-4104 ESD Fire & Gas,21121,21120,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21122,21120,1,233,Activate CO2 Release,
GTAU-4104 ESD Fire & Gas,21123,21120,2,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21124,21120,3,233,Load Gear Compartment Fan Shutdown,
GTAU-4104 ESD Fire & Gas,21125,21120,4,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21126,21120,5,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21127,21120,6,233,Filter Air Compressor Shutdown,
GTAU-4104 ESD Fire & Gas,21128,21120,7,233,Control Compartment Air Conditioning Shutdown ,
GTAU-4104 ESD Fire & Gas,21129,21120,8,233,Close all compartments fire dampers,
GTAU-4104 ESD Fire & Gas,21130,0,24,233,XFD-5420-05-08,(Flame Detectors 2oo4) Turbine Compartment 
GTAU-4104 ESD Fire & Gas,21131,21130,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21132,21130,1,233,Activate CO2 Release,
GTAU-4104 ESD Fire & Gas,21133,21130,2,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21134,21130,3,233,Load Gear Compartment Fan Shutdown,
GTAU-4104 ESD Fire & Gas,21135,21130,4,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21136,21130,5,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21137,21130,6,233,Filter Air Compressor Shutdown,
GTAU-4104 ESD Fire & Gas,21138,21130,7,233,Control Compartment Air Conditioning Shutdown ,
GTAU-4104 ESD Fire & Gas,21139,21130,8,233,Close all compartments fire dampers,
GTAU-4104 ESD Fire & Gas,21140,0,25,233,XGD-5420-13-16,(Gas Detectors 2oo4) Turbine Compartment
GTAU-4104 ESD Fire & Gas,21141,21140,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21142,21140,1,233,Pressurization Fan 1/2 Start-up,
GTAU-4104 ESD Fire & Gas,21143,21140,2,233,Load Gear Compartment Fan Start-up,
GTAU-4104 ESD Fire & Gas,21144,21140,3,233,Dust Extraction Fan Turbine Start-up,
GTAU-4104 ESD Fire & Gas,21145,21140,4,233,Dust Extraction Fan Generator Start-up,
GTAU-4104 ESD Fire & Gas,21146,0,26,233,XHD-5420-09-10,(Heat Detectors 2oo4) Load Gear Compartment 
GTAU-4104 ESD Fire & Gas,21147,21146,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21148,21146,1,233,Activate CO2 Release,
GTAU-4104 ESD Fire & Gas,21149,21146,2,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21150,21146,3,233,Load Gear Compartment Fan Shutdown,
GTAU-4104 ESD Fire & Gas,21151,21146,4,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21152,21146,5,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21153,21146,6,233,Filter Air Compressor Shutdown,
GTAU-4104 ESD Fire & Gas,21154,21146,7,233,Control Compartment Air Conditioning Shutdown ,
GTAU-4104 ESD Fire & Gas,21155,21146,8,233,Close all compartments fire dampers,
GTAU-4104 ESD Fire & Gas,21156,0,27,233,XFD-5420-09-12,(Flame Detectors 2oo4) Load Gear Compartment 
GTAU-4104 ESD Fire & Gas,21157,21156,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21158,21156,1,233,Activate CO2 Release,
GTAU-4104 ESD Fire & Gas,21159,21156,2,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21160,21156,3,233,Load Gear Compartment Fan Shutdown,
GTAU-4104 ESD Fire & Gas,21161,21156,4,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21162,21156,5,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21163,21156,6,233,Filter Air Compressor Shutdown,
GTAU-4104 ESD Fire & Gas,21164,21156,7,233,Control Compartment Air Conditioning Shutdown ,
GTAU-4104 ESD Fire & Gas,21165,21156,8,233,Close all compartments fire dampers,
GTAU-4104 ESD Fire & Gas,21166,0,28,233,XGD-5420-09-12,(Gas Detectors 2oo4) Load Gear Compartment
GTAU-4104 ESD Fire & Gas,21167,21166,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21168,21166,1,233,Pressurization Fan 1/2 Start-up,
GTAU-4104 ESD Fire & Gas,21169,21166,2,233,Load Gear Compartment Fan Start-up,
GTAU-4104 ESD Fire & Gas,21170,21166,3,233,Dust Extraction Fan Turbine Start-up,
GTAU-4104 ESD Fire & Gas,21171,21166,4,233,Dust Extraction Fan Generator Start-up,
GTAU-4104 ESD Fire & Gas,21172,0,29,233,XHD-5420-11-12,(Heat Detectors 2oo2) Generator Compartment
GTAU-4104 ESD Fire & Gas,21173,21172,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21174,21172,1,233,Activate CO2 Release,
GTAU-4104 ESD Fire & Gas,21175,21172,2,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21176,21172,3,233,Load Gear Compartment Fan Shutdown,
GTAU-4104 ESD Fire & Gas,21177,21172,4,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21178,21172,5,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21179,21172,6,233,Filter Air Compressor Shutdown,
GTAU-4104 ESD Fire & Gas,21180,21172,7,233,Control Compartment Air Conditioning Shutdown ,
GTAU-4104 ESD Fire & Gas,21181,21172,8,233,Close all compartments fire dampers,
GTAU-4104 ESD Fire & Gas,21182,0,30,233,XFD-5420-13-16,(Flame Detectors 2oo4) Generator Compartment
GTAU-4104 ESD Fire & Gas,21183,21182,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21184,21182,1,233,Activate CO2 Release,
GTAU-4104 ESD Fire & Gas,21185,21182,2,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21186,21182,3,233,Load Gear Compartment Fan Shutdown,
GTAU-4104 ESD Fire & Gas,21187,21182,4,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21188,21182,5,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21189,21182,6,233,Filter Air Compressor Shutdown,
GTAU-4104 ESD Fire & Gas,21190,21182,7,233,Control Compartment Air Conditioning Shutdown ,
GTAU-4104 ESD Fire & Gas,21191,21182,8,233,Close all compartments fire dampers,
GTAU-4104 ESD Fire & Gas,21192,0,31,233,XGD-5420-17-20,(Gas Detectors 2oo4) Generator Compartment
GTAU-4104 ESD Fire & Gas,21193,21192,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21194,21192,1,233,Pressurization Fan 1/2 Start-up,
GTAU-4104 ESD Fire & Gas,21195,21192,2,233,Load Gear Compartment Fan Start-up,
GTAU-4104 ESD Fire & Gas,21196,21192,3,233,Dust Extraction Fan Turbine Start-up,
GTAU-4104 ESD Fire & Gas,21197,21192,4,233,Dust Extraction Fan Generator Start-up,
GTAU-4104 ESD Fire & Gas,21198,0,32,233,XGD-5420-21-22,(Gas Detectors 2oo2) Gas Valves Enclosure
GTAU-4104 ESD Fire & Gas,21199,21198,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21200,21198,1,233,Pressurization Fan 1/2 Start-up,
GTAU-4104 ESD Fire & Gas,21201,21198,2,233,Load Gear Compartment Fan Start-up,
GTAU-4104 ESD Fire & Gas,21202,21198,3,233,Dust Extraction Fan Turbine Start-up,
GTAU-4104 ESD Fire & Gas,21203,21198,4,233,Dust Extraction Fan Generator Start-up,
GTAU-4104 ESD Fire & Gas,21204,0,33,233,XGD-5420-23-25,(Gas Detectors 2oo3) Air Intake
GTAU-4104 ESD Fire & Gas,21205,21204,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21206,21204,1,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21207,21204,2,233,Load Gear Compartment Fan Shutdown,
GTAU-4104 ESD Fire & Gas,21208,21204,3,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21209,21204,4,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21210,0,34,233,XHD-5420-13-14,(Heat Detectors 2oo2) Load Centre Caravan
GTAU-4104 ESD Fire & Gas,21211,21210,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21212,21210,1,233,Load Centre Conditioning Shutdown,
GTAU-4104 ESD Fire & Gas,21213,0,140,233,HS-5420-03,(Manual Release Pushbutton) CO2 Extinguishing
GTAU-4104 ESD Fire & Gas,21214,21213,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21215,21213,1,233,Activate CO2 Release,
GTAU-4104 ESD Fire & Gas,21216,21213,2,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21217,21213,3,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21218,21213,4,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21219,21213,5,233,Filter Air Compressor Shutdown,
GTAU-4104 ESD Fire & Gas,21220,21213,6,233,Control Compartment Air Conditioning Shutdown ,
GTAU-4104 ESD Fire & Gas,21221,21213,7,233,Close all compartments fire dampers,
GTAU-4104 ESD Fire & Gas,21222,0,149,233,XMCP-5420-05,(Manual Call Points)
GTAU-4104 ESD Fire & Gas,21223,21222,0,233,Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21224,21222,1,233,Activate CO2 Release,
GTAU-4104 ESD Fire & Gas,21225,21222,2,233,Pressurization Fan 1/2 Shutdown,
GTAU-4104 ESD Fire & Gas,21226,21222,3,233,Load Gear Compartment Fan Shutdown,
GTAU-4104 ESD Fire & Gas,21227,21222,4,233,Dust Extraction Fan Turbine Shutdown,
GTAU-4104 ESD Fire & Gas,21228,21222,5,233,Dust Extraction Fan Generator Shutdown,
GTAU-4104 ESD Fire & Gas,21229,21222,6,233,Filter Air Compressor Shutdown,
GTAU-4104 ESD Fire & Gas,21230,21222,7,233,Control Compartment Air Conditioning Shutdown ,
GTAU-4104 ESD Fire & Gas,21231,21222,8,233,Close all compartments fire dampers,
GTAU-4104 ESD Fire & Gas,21232,0,0,233,XHD-5420-01-02,(Heat Detectors 2oo2) Control Compartment
GTAU-4105 ESD Fire & Gas,21233,21394,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21234,21394,1,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21235,21394,2,234,Load Gear Compartment Fan Shutdown,
GTAU-4105 ESD Fire & Gas,21236,21394,3,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21237,21394,4,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21238,21394,5,234,Filter Air Compressor Shutdown,
GTAU-4105 ESD Fire & Gas,21239,21394,6,234,Control Compartment Air Conditioning Shutdown ,
GTAU-4105 ESD Fire & Gas,21240,0,8,234,XSD-5421-01-02,(Smoke Detectors 2oo2) Control Compartment
GTAU-4105 ESD Fire & Gas,21241,21240,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21242,21240,1,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21243,21240,2,234,Load Gear Compartment Fan Shutdown,
GTAU-4105 ESD Fire & Gas,21244,21240,3,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21245,21240,4,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21246,21240,5,234,Filter Air Compressor Shutdown,
GTAU-4105 ESD Fire & Gas,21247,21240,6,234,Control Compartment Air Conditioning Shutdown ,
GTAU-4105 ESD Fire & Gas,21248,0,16,234,XGD-5421-01-04,(Gas Detectors 2oo4) Control Compartment
GTAU-4105 ESD Fire & Gas,21249,21248,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21250,21248,1,234,Pressurization Fan 1/2 Start-up,
GTAU-4105 ESD Fire & Gas,21251,21248,2,234,Load Gear Compartment Fan Start-up,
GTAU-4105 ESD Fire & Gas,21252,21248,3,234,Dust Extraction Fan Turbine Start-up,
GTAU-4105 ESD Fire & Gas,21253,21248,4,234,Dust Extraction Fan Generator Start-up,
GTAU-4105 ESD Fire & Gas,21254,21248,5,234,Control Compartment Air Conditioning Shutdown ,
GTAU-4105 ESD Fire & Gas,21255,0,23,234,XHD-5421-03-04,(Heat Detectors 2oo2) Accessory Compartment 
GTAU-4105 ESD Fire & Gas,21256,21255,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21257,21255,1,234,Activate CO2 Release,
GTAU-4105 ESD Fire & Gas,21258,21255,2,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21259,21255,3,234,Load Gear Compartment Fan Shutdown,
GTAU-4105 ESD Fire & Gas,21260,21255,4,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21261,21255,5,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21262,21255,6,234,Filter Air Compressor Shutdown,
GTAU-4105 ESD Fire & Gas,21263,21255,7,234,Close all compartments fire dampers,
GTAU-4105 ESD Fire & Gas,21264,0,32,234,XFD-5421-01-04,(Flame Detectors 2oo4) Accessory Compartment 
GTAU-4105 ESD Fire & Gas,21265,21264,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21266,21264,1,234,Activate CO2 Release,
GTAU-4105 ESD Fire & Gas,21267,21264,2,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21268,21264,3,234,Load Gear Compartment Fan Shutdown,
GTAU-4105 ESD Fire & Gas,21269,21264,4,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21270,21264,5,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21271,21264,6,234,Filter Air Compressor Shutdown,
