DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
GTAU-4105 ESD Fire & Gas,21272,21264,7,234,Close all compartments fire dampers,
GTAU-4105 ESD Fire & Gas,21273,0,41,234,XGD-5421-13-16,(Gas Detectors 2oo4) Accessory Compartment
GTAU-4105 ESD Fire & Gas,21274,21273,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21275,21273,1,234,Pressurization Fan 1/2 Start-up,
GTAU-4105 ESD Fire & Gas,21276,21273,2,234,Load Gear Compartment Fan Start-up,
GTAU-4105 ESD Fire & Gas,21277,21273,3,234,Dust Extraction Fan Turbine Start-up,
GTAU-4105 ESD Fire & Gas,21278,21273,4,234,Dust Extraction Fan Generator Start-up,
GTAU-4105 ESD Fire & Gas,21279,0,47,234,XHD-5421-05-08,(Heat Detectors 2oo4) Turbine Compartment
GTAU-4105 ESD Fire & Gas,21280,21279,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21281,21279,1,234,Activate CO2 Release,
GTAU-4105 ESD Fire & Gas,21282,21279,2,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21283,21279,3,234,Load Gear Compartment Fan Shutdown,
GTAU-4105 ESD Fire & Gas,21284,21279,4,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21285,21279,5,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21286,21279,6,234,Filter Air Compressor Shutdown,
GTAU-4105 ESD Fire & Gas,21287,21279,7,234,Control Compartment Air Conditioning Shutdown ,
GTAU-4105 ESD Fire & Gas,21288,21279,8,234,Close all compartments fire dampers,
GTAU-4105 ESD Fire & Gas,21289,0,57,234,XFD-5421-05-08,(Flame Detectors 2oo4) Turbine Compartment 
GTAU-4105 ESD Fire & Gas,21290,21289,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21291,21289,1,234,Activate CO2 Release,
GTAU-4105 ESD Fire & Gas,21292,21289,2,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21293,21289,3,234,Load Gear Compartment Fan Shutdown,
GTAU-4105 ESD Fire & Gas,21294,21289,4,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21295,21289,5,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21296,21289,6,234,Filter Air Compressor Shutdown,
GTAU-4105 ESD Fire & Gas,21297,21289,7,234,Control Compartment Air Conditioning Shutdown ,
GTAU-4105 ESD Fire & Gas,21298,21289,8,234,Close all compartments fire dampers,
GTAU-4105 ESD Fire & Gas,21299,0,67,234,XGD-5421-13-16,(Gas Detectors 2oo4) Turbine Compartment
GTAU-4105 ESD Fire & Gas,21300,21299,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21301,21299,1,234,Pressurization Fan 1/2 Start-up,
GTAU-4105 ESD Fire & Gas,21302,21299,2,234,Load Gear Compartment Fan Start-up,
GTAU-4105 ESD Fire & Gas,21303,21299,3,234,Dust Extraction Fan Turbine Start-up,
GTAU-4105 ESD Fire & Gas,21304,21299,4,234,Dust Extraction Fan Generator Start-up,
GTAU-4105 ESD Fire & Gas,21305,0,73,234,XHD-5421-09-10,(Heat Detectors 2oo4) Load Gear Compartment 
GTAU-4105 ESD Fire & Gas,21306,21305,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21307,21305,1,234,Activate CO2 Release,
GTAU-4105 ESD Fire & Gas,21308,21305,2,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21309,21305,3,234,Load Gear Compartment Fan Shutdown,
GTAU-4105 ESD Fire & Gas,21310,21305,4,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21311,21305,5,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21312,21305,6,234,Filter Air Compressor Shutdown,
GTAU-4105 ESD Fire & Gas,21313,21305,7,234,Control Compartment Air Conditioning Shutdown ,
GTAU-4105 ESD Fire & Gas,21314,21305,8,234,Close all compartments fire dampers,
GTAU-4105 ESD Fire & Gas,21315,0,83,234,XFD-5421-09-12,(Flame Detectors 2oo4) Load Gear Compartment 
GTAU-4105 ESD Fire & Gas,21316,21315,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21317,21315,1,234,Activate CO2 Release,
GTAU-4105 ESD Fire & Gas,21318,21315,2,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21319,21315,3,234,Load Gear Compartment Fan Shutdown,
GTAU-4105 ESD Fire & Gas,21320,21315,4,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21321,21315,5,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21322,21315,6,234,Filter Air Compressor Shutdown,
GTAU-4105 ESD Fire & Gas,21323,21315,7,234,Control Compartment Air Conditioning Shutdown ,
GTAU-4105 ESD Fire & Gas,21324,21315,8,234,Close all compartments fire dampers,
GTAU-4105 ESD Fire & Gas,21325,0,93,234,XGD-5421-09-12,(Gas Detectors 2oo4) Load Gear Compartment
GTAU-4105 ESD Fire & Gas,21326,21325,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21327,21325,1,234,Pressurization Fan 1/2 Start-up,
GTAU-4105 ESD Fire & Gas,21328,21325,2,234,Load Gear Compartment Fan Start-up,
GTAU-4105 ESD Fire & Gas,21329,21325,3,234,Dust Extraction Fan Turbine Start-up,
GTAU-4105 ESD Fire & Gas,21330,21325,4,234,Dust Extraction Fan Generator Start-up,
GTAU-4105 ESD Fire & Gas,21331,0,99,234,XHD-5421-11-12,(Heat Detectors 2oo2) Generator Compartment
GTAU-4105 ESD Fire & Gas,21332,21331,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21333,21331,1,234,Activate CO2 Release,
GTAU-4105 ESD Fire & Gas,21334,21331,2,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21335,21331,3,234,Load Gear Compartment Fan Shutdown,
GTAU-4105 ESD Fire & Gas,21336,21331,4,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21337,21331,5,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21338,21331,6,234,Filter Air Compressor Shutdown,
GTAU-4105 ESD Fire & Gas,21339,21331,7,234,Control Compartment Air Conditioning Shutdown ,
GTAU-4105 ESD Fire & Gas,21340,21331,8,234,Close all compartments fire dampers,
GTAU-4105 ESD Fire & Gas,21341,0,109,234,XFD-5421-13-16,(Flame Detectors 2oo4) Generator Compartment
GTAU-4105 ESD Fire & Gas,21342,21341,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21343,21341,1,234,Activate CO2 Release,
GTAU-4105 ESD Fire & Gas,21344,21341,2,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21345,21341,3,234,Load Gear Compartment Fan Shutdown,
GTAU-4105 ESD Fire & Gas,21346,21341,4,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21347,21341,5,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21348,21341,6,234,Filter Air Compressor Shutdown,
GTAU-4105 ESD Fire & Gas,21349,21341,7,234,Control Compartment Air Conditioning Shutdown ,
GTAU-4105 ESD Fire & Gas,21350,21341,8,234,Close all compartments fire dampers,
GTAU-4105 ESD Fire & Gas,21351,0,119,234,XGD-5421-17-20,(Gas Detectors 2oo4) Generator Compartment
GTAU-4105 ESD Fire & Gas,21352,21351,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21353,21351,1,234,Pressurization Fan 1/2 Start-up,
GTAU-4105 ESD Fire & Gas,21354,21351,2,234,Load Gear Compartment Fan Start-up,
GTAU-4105 ESD Fire & Gas,21355,21351,3,234,Dust Extraction Fan Turbine Start-up,
GTAU-4105 ESD Fire & Gas,21356,21351,4,234,Dust Extraction Fan Generator Start-up,
GTAU-4105 ESD Fire & Gas,21357,0,125,234,XGD-5421-21-22,(Gas Detectors 2oo2) Gas Valves Enclosure
GTAU-4105 ESD Fire & Gas,21358,21357,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21359,21357,1,234,Pressurization Fan 1/2 Start-up,
GTAU-4105 ESD Fire & Gas,21360,21357,2,234,Load Gear Compartment Fan Start-up,
GTAU-4105 ESD Fire & Gas,21361,21357,3,234,Dust Extraction Fan Turbine Start-up,
GTAU-4105 ESD Fire & Gas,21362,21357,4,234,Dust Extraction Fan Generator Start-up,
GTAU-4105 ESD Fire & Gas,21363,0,131,234,XGD-5421-23-25,(Gas Detectors 2oo3) Air Intake
GTAU-4105 ESD Fire & Gas,21364,21363,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21365,21363,1,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21366,21363,2,234,Load Gear Compartment Fan Shutdown,
GTAU-4105 ESD Fire & Gas,21367,21363,3,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21368,21363,4,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21369,0,137,234,XHD-5421-13-14,(Heat Detectors 2oo2) Load Centre Caravan
GTAU-4105 ESD Fire & Gas,21370,21369,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21371,21369,1,234,Load Centre Conditioning Shutdown,
GTAU-4105 ESD Fire & Gas,21372,0,140,234,XFD-5421-17-18,(Flame Detectors 2oo2) Load Centre Caravan
GTAU-4105 ESD Fire & Gas,21373,21372,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21374,21372,1,234,Load Centre Conditioning Shutdown,
GTAU-4105 ESD Fire & Gas,21375,0,143,234,HS-5421-03,(Manual Release Pushbutton) CO2 Extinguishing
GTAU-4105 ESD Fire & Gas,21376,21375,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21377,21375,1,234,Activate CO2 Release,
GTAU-4105 ESD Fire & Gas,21378,21375,2,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21379,21375,3,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21380,21375,4,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21381,21375,5,234,Filter Air Compressor Shutdown,
GTAU-4105 ESD Fire & Gas,21382,21375,6,234,Control Compartment Air Conditioning Shutdown ,
GTAU-4105 ESD Fire & Gas,21383,21375,7,234,Close all compartments fire dampers,
GTAU-4105 ESD Fire & Gas,21384,0,152,234,XMCP-5421-05,(Manual Call Points)
GTAU-4105 ESD Fire & Gas,21385,21384,0,234,Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21386,21384,1,234,Activate CO2 Release,
GTAU-4105 ESD Fire & Gas,21387,21384,2,234,Pressurization Fan 1/2 Shutdown,
GTAU-4105 ESD Fire & Gas,21388,21384,3,234,Load Gear Compartment Fan Shutdown,
GTAU-4105 ESD Fire & Gas,21389,21384,4,234,Dust Extraction Fan Turbine Shutdown,
GTAU-4105 ESD Fire & Gas,21390,21384,5,234,Dust Extraction Fan Generator Shutdown,
GTAU-4105 ESD Fire & Gas,21391,21384,6,234,Filter Air Compressor Shutdown,
GTAU-4105 ESD Fire & Gas,21392,21384,7,234,Control Compartment Air Conditioning Shutdown ,
GTAU-4105 ESD Fire & Gas,21393,21384,8,234,Close all compartments fire dampers,
GTAU-4105 ESD Fire & Gas,21394,0,0,234,XHD-5421-01-02,(Heat Detectors 2oo2) Control Compartment
GTAU-4106 ESD Fire & Gas,21395,21556,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21396,21556,1,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21397,21556,2,235,Load Gear Compartment Fan Shutdown,
GTAU-4106 ESD Fire & Gas,21398,21556,3,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21399,21556,4,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21400,21556,5,235,Filter Air Compressor Shutdown,
GTAU-4106 ESD Fire & Gas,21401,21556,6,235,Control Compartment Air Conditioning Shutdown ,
GTAU-4106 ESD Fire & Gas,21402,0,8,235,XSD-5422-01-02,(Smoke Detectors 2oo2) Control Compartment
GTAU-4106 ESD Fire & Gas,21403,21402,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21404,21402,1,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21405,21402,2,235,Load Gear Compartment Fan Shutdown,
GTAU-4106 ESD Fire & Gas,21406,21402,3,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21407,21402,4,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21408,21402,5,235,Filter Air Compressor Shutdown,
GTAU-4106 ESD Fire & Gas,21409,21402,6,235,Control Compartment Air Conditioning Shutdown ,
GTAU-4106 ESD Fire & Gas,21410,0,16,235,XGD-5422-01-04,(Gas Detectors 2oo4) Control Compartment
GTAU-4106 ESD Fire & Gas,21411,21410,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21412,21410,1,235,Pressurization Fan 1/2 Start-up,
GTAU-4106 ESD Fire & Gas,21413,21410,2,235,Load Gear Compartment Fan Start-up,
GTAU-4106 ESD Fire & Gas,21414,21410,3,235,Dust Extraction Fan Turbine Start-up,
GTAU-4106 ESD Fire & Gas,21415,21410,4,235,Dust Extraction Fan Generator Start-up,
GTAU-4106 ESD Fire & Gas,21416,21410,5,235,Control Compartment Air Conditioning Shutdown ,
GTAU-4106 ESD Fire & Gas,21417,0,23,235,XHD-5422-03-04,(Heat Detectors 2oo2) Accessory Compartment 
GTAU-4106 ESD Fire & Gas,21418,21417,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21419,21417,1,235,Activate CO2 Release,
GTAU-4106 ESD Fire & Gas,21420,21417,2,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21421,21417,3,235,Load Gear Compartment Fan Shutdown,
GTAU-4106 ESD Fire & Gas,21422,21417,4,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21423,21417,5,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21424,21417,6,235,Filter Air Compressor Shutdown,
GTAU-4106 ESD Fire & Gas,21425,21417,7,235,Close all compartments fire dampers,
GTAU-4106 ESD Fire & Gas,21426,0,32,235,XFD-5422-01-04,(Flame Detectors 2oo4) Accessory Compartment 
GTAU-4106 ESD Fire & Gas,21427,21426,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21428,21426,1,235,Activate CO2 Release,
GTAU-4106 ESD Fire & Gas,21429,21426,2,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21430,21426,3,235,Load Gear Compartment Fan Shutdown,
GTAU-4106 ESD Fire & Gas,21431,21426,4,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21432,21426,5,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21433,21426,6,235,Filter Air Compressor Shutdown,
GTAU-4106 ESD Fire & Gas,21434,21426,7,235,Close all compartments fire dampers,
GTAU-4106 ESD Fire & Gas,21435,0,41,235,XGD-5422-13-16,(Gas Detectors 2oo4) Accessory Compartment
GTAU-4106 ESD Fire & Gas,21436,21435,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21437,21435,1,235,Pressurization Fan 1/2 Start-up,
GTAU-4106 ESD Fire & Gas,21438,21435,2,235,Load Gear Compartment Fan Start-up,
GTAU-4106 ESD Fire & Gas,21439,21435,3,235,Dust Extraction Fan Turbine Start-up,
GTAU-4106 ESD Fire & Gas,21440,21435,4,235,Dust Extraction Fan Generator Start-up,
GTAU-4106 ESD Fire & Gas,21441,0,47,235,XHD-5422-05-08,(Heat Detectors 2oo4) Turbine Compartment
GTAU-4106 ESD Fire & Gas,21442,21441,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21443,21441,1,235,Activate CO2 Release,
GTAU-4106 ESD Fire & Gas,21444,21441,2,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21445,21441,3,235,Load Gear Compartment Fan Shutdown,
GTAU-4106 ESD Fire & Gas,21446,21441,4,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21447,21441,5,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21448,21441,6,235,Filter Air Compressor Shutdown,
GTAU-4106 ESD Fire & Gas,21449,21441,7,235,Control Compartment Air Conditioning Shutdown ,
GTAU-4106 ESD Fire & Gas,21450,21441,8,235,Close all compartments fire dampers,
GTAU-4106 ESD Fire & Gas,21451,0,57,235,XFD-5422-05-08,(Flame Detectors 2oo4) Turbine Compartment 
GTAU-4106 ESD Fire & Gas,21452,21451,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21453,21451,1,235,Activate CO2 Release,
GTAU-4106 ESD Fire & Gas,21454,21451,2,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21455,21451,3,235,Load Gear Compartment Fan Shutdown,
GTAU-4106 ESD Fire & Gas,21456,21451,4,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21457,21451,5,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21458,21451,6,235,Filter Air Compressor Shutdown,
GTAU-4106 ESD Fire & Gas,21459,21451,7,235,Control Compartment Air Conditioning Shutdown ,
GTAU-4106 ESD Fire & Gas,21460,21451,8,235,Close all compartments fire dampers,
GTAU-4106 ESD Fire & Gas,21461,0,67,235,XGD-5422-13-16,(Gas Detectors 2oo4) Turbine Compartment
GTAU-4106 ESD Fire & Gas,21462,21461,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21463,21461,1,235,Pressurization Fan 1/2 Start-up,
GTAU-4106 ESD Fire & Gas,21464,21461,2,235,Load Gear Compartment Fan Start-up,
GTAU-4106 ESD Fire & Gas,21465,21461,3,235,Dust Extraction Fan Turbine Start-up,
GTAU-4106 ESD Fire & Gas,21466,21461,4,235,Dust Extraction Fan Generator Start-up,
GTAU-4106 ESD Fire & Gas,21467,0,73,235,XHD-5422-09-10,(Heat Detectors 2oo4) Load Gear Compartment 
GTAU-4106 ESD Fire & Gas,21468,21467,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21469,21467,1,235,Activate CO2 Release,
GTAU-4106 ESD Fire & Gas,21470,21467,2,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21471,21467,3,235,Load Gear Compartment Fan Shutdown,
GTAU-4106 ESD Fire & Gas,21472,21467,4,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21473,21467,5,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21474,21467,6,235,Filter Air Compressor Shutdown,
GTAU-4106 ESD Fire & Gas,21475,21467,7,235,Control Compartment Air Conditioning Shutdown ,
GTAU-4106 ESD Fire & Gas,21476,21467,8,235,Close all compartments fire dampers,
GTAU-4106 ESD Fire & Gas,21477,0,83,235,XFD-5422-09-12,(Flame Detectors 2oo4) Load Gear Compartment 
GTAU-4106 ESD Fire & Gas,21478,21477,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21479,21477,1,235,Activate CO2 Release,
GTAU-4106 ESD Fire & Gas,21480,21477,2,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21481,21477,3,235,Load Gear Compartment Fan Shutdown,
GTAU-4106 ESD Fire & Gas,21482,21477,4,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21483,21477,5,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21484,21477,6,235,Filter Air Compressor Shutdown,
GTAU-4106 ESD Fire & Gas,21485,21477,7,235,Control Compartment Air Conditioning Shutdown ,
GTAU-4106 ESD Fire & Gas,21486,21477,8,235,Close all compartments fire dampers,
GTAU-4106 ESD Fire & Gas,21487,0,93,235,XGD-5422-09-12,(Gas Detectors 2oo4) Load Gear Compartment
GTAU-4106 ESD Fire & Gas,21488,21487,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21489,21487,1,235,Pressurization Fan 1/2 Start-up,
GTAU-4106 ESD Fire & Gas,21490,21487,2,235,Load Gear Compartment Fan Start-up,
GTAU-4106 ESD Fire & Gas,21491,21487,3,235,Dust Extraction Fan Turbine Start-up,
GTAU-4106 ESD Fire & Gas,21492,21487,4,235,Dust Extraction Fan Generator Start-up,
GTAU-4106 ESD Fire & Gas,21493,0,99,235,XHD-5422-11-12,(Heat Detectors 2oo2) Generator Compartment
GTAU-4106 ESD Fire & Gas,21494,21493,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21495,21493,1,235,Activate CO2 Release,
GTAU-4106 ESD Fire & Gas,21496,21493,2,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21497,21493,3,235,Load Gear Compartment Fan Shutdown,
GTAU-4106 ESD Fire & Gas,21498,21493,4,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21499,21493,5,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21500,21493,6,235,Filter Air Compressor Shutdown,
GTAU-4106 ESD Fire & Gas,21501,21493,7,235,Control Compartment Air Conditioning Shutdown ,
GTAU-4106 ESD Fire & Gas,21502,21493,8,235,Close all compartments fire dampers,
GTAU-4106 ESD Fire & Gas,21503,0,109,235,XFD-5422-13-16,(Flame Detectors 2oo4) Generator Compartment
GTAU-4106 ESD Fire & Gas,21504,21503,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21505,21503,1,235,Activate CO2 Release,
GTAU-4106 ESD Fire & Gas,21506,21503,2,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21507,21503,3,235,Load Gear Compartment Fan Shutdown,
GTAU-4106 ESD Fire & Gas,21508,21503,4,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21509,21503,5,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21510,21503,6,235,Filter Air Compressor Shutdown,
GTAU-4106 ESD Fire & Gas,21511,21503,7,235,Control Compartment Air Conditioning Shutdown ,
GTAU-4106 ESD Fire & Gas,21512,21503,8,235,Close all compartments fire dampers,
GTAU-4106 ESD Fire & Gas,21513,0,119,235,XGD-5422-17-20,(Gas Detectors 2oo4) Generator Compartment
GTAU-4106 ESD Fire & Gas,21514,21513,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21515,21513,1,235,Pressurization Fan 1/2 Start-up,
GTAU-4106 ESD Fire & Gas,21516,21513,2,235,Load Gear Compartment Fan Start-up,
GTAU-4106 ESD Fire & Gas,21517,21513,3,235,Dust Extraction Fan Turbine Start-up,
GTAU-4106 ESD Fire & Gas,21518,21513,4,235,Dust Extraction Fan Generator Start-up,
GTAU-4106 ESD Fire & Gas,21519,0,125,235,XGD-5422-21-22,(Gas Detectors 2oo2) Gas Valves Enclosure
GTAU-4106 ESD Fire & Gas,21520,21519,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21521,21519,1,235,Pressurization Fan 1/2 Start-up,
GTAU-4106 ESD Fire & Gas,21522,21519,2,235,Load Gear Compartment Fan Start-up,
GTAU-4106 ESD Fire & Gas,21523,21519,3,235,Dust Extraction Fan Turbine Start-up,
GTAU-4106 ESD Fire & Gas,21524,21519,4,235,Dust Extraction Fan Generator Start-up,
GTAU-4106 ESD Fire & Gas,21525,0,131,235,XGD-5422-23-25,(Gas Detectors 2oo3) Air Intake
GTAU-4106 ESD Fire & Gas,21526,21525,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21527,21525,1,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21528,21525,2,235,Load Gear Compartment Fan Shutdown,
GTAU-4106 ESD Fire & Gas,21529,21525,3,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21530,21525,4,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21531,0,137,235,XHD-5422-13-14,(Heat Detectors 2oo2) Load Centre Caravan
GTAU-4106 ESD Fire & Gas,21532,21531,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21533,21531,1,235,Load Centre Conditioning Shutdown,
GTAU-4106 ESD Fire & Gas,21534,0,140,235,XFD-5422-17-18,(Flame Detectors 2oo2) Load Centre Caravan
GTAU-4106 ESD Fire & Gas,21535,21534,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21536,21534,1,235,Load Centre Conditioning Shutdown,
GTAU-4106 ESD Fire & Gas,21537,0,143,235,HS-5422-03,(Manual Release Pushbutton) CO2 Extinguishing
GTAU-4106 ESD Fire & Gas,21538,21537,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21539,21537,1,235,Activate CO2 Release,
GTAU-4106 ESD Fire & Gas,21540,21537,2,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21541,21537,3,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21542,21537,4,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21543,21537,5,235,Filter Air Compressor Shutdown,
GTAU-4106 ESD Fire & Gas,21544,21537,6,235,Control Compartment Air Conditioning Shutdown ,
GTAU-4106 ESD Fire & Gas,21545,21537,7,235,Close all compartments fire dampers,
GTAU-4106 ESD Fire & Gas,21546,0,152,235,XMCP-5422-05,(Manual Call Points)
GTAU-4106 ESD Fire & Gas,21547,21546,0,235,Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21548,21546,1,235,Activate CO2 Release,
GTAU-4106 ESD Fire & Gas,21549,21546,2,235,Pressurization Fan 1/2 Shutdown,
GTAU-4106 ESD Fire & Gas,21550,21546,3,235,Load Gear Compartment Fan Shutdown,
GTAU-4106 ESD Fire & Gas,21551,21546,4,235,Dust Extraction Fan Turbine Shutdown,
GTAU-4106 ESD Fire & Gas,21552,21546,5,235,Dust Extraction Fan Generator Shutdown,
GTAU-4106 ESD Fire & Gas,21553,21546,6,235,Filter Air Compressor Shutdown,
GTAU-4106 ESD Fire & Gas,21554,21546,7,235,Control Compartment Air Conditioning Shutdown ,
GTAU-4106 ESD Fire & Gas,21555,21546,8,235,Close all compartments fire dampers,
GTAU-4106 ESD Fire & Gas,21556,0,0,235,XHD-5422-01-02,(Heat Detectors 2oo2) Control Compartment
GTAU-4104 ESD Fire & Gas,21559,0,35,233,XFD-5420-17-18,(Flame Detectors 2oo2) Load Centre Caravan
GTAU-4104 ESD Fire & Gas,21560,21559,0,233,Turbine Shutdown,---
GTAU-4104 ESD Fire & Gas,21561,21559,1,233,Load Centre Conditioning Shutdown,---
Total Shutdown BU-329 WSW (Cluster 34),21562,21600,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21563,21600,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21564,0,3,236,HS-5534 -01,Control Panel – ESD push button
Total Shutdown BU-329 WSW (Cluster 34),21565,21564,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21566,21564,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21567,0,6,236,PSDL-2134-04,P-2134-01 Electrical submersible pump discharge line pressure
Total Shutdown BU-329 WSW (Cluster 34),21568,21567,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21569,21567,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21570,0,9,236,FSDH/FSDL-2134-02,P2134-02 Surface injection pump discharge line high / low flow
Total Shutdown BU-329 WSW (Cluster 34),21571,21570,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21572,21570,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21573,0,12,236,XVSA-2134-11A/11B,P-2134-02 Surface Injection Pump NDE Vibration
Total Shutdown BU-329 WSW (Cluster 34),21574,21573,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21575,21573,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21576,0,15,236,XVSA-2134-12A/12B,P-2134-02 Surface Injection Pump DE Vibration
Total Shutdown BU-329 WSW (Cluster 34),21577,21576,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21578,21576,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21579,0,18,236,XVSA-2134-13A/13B,P-2134-02 Surface Injection Pump Axial Vibration
Total Shutdown BU-329 WSW (Cluster 34),21580,21579,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21581,21579,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21582,0,21,236,XVSA-2134-15/16,PM-2134-02 Pump Motor DE/NDE Vibration
Total Shutdown BU-329 WSW (Cluster 34),21583,21582,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21584,21582,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21585,0,24,236,TSAH-2134-11/12,P-2134-02 Surface Injection Pump Thrust Bearing High Temperature
Total Shutdown BU-329 WSW (Cluster 34),21586,21585,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21587,21585,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21588,0,27,236,TSAH-2134-13/14,P-2134-02 Surface Injection Pump NDE/DE Bearing High Temperature
Total Shutdown BU-329 WSW (Cluster 34),21589,21588,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21590,21588,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21591,0,30,236,TSAH-2134-15,P-2134-02 Surface Injection Pump Casing High Temperature
Total Shutdown BU-329 WSW (Cluster 34),21592,21591,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21593,21591,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21594,0,33,236,TSAH-2134-16/17,PM-2134-02 Pump Motor DE/NDE Bearing High Temperature
Total Shutdown BU-329 WSW (Cluster 34),21595,21594,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21596,21594,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21597,0,36,236,TSAH-2134-18/19/20,PM-2134-02 Pump Motor Winding Phase “1”/”2”/”3” High Temperature
Total Shutdown BU-329 WSW (Cluster 34),21598,21597,0,236,P-2134-02 ,Surface Injection Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21599,21597,1,236,P-2134-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-329 WSW (Cluster 34),21600,0,0,236,Power Supply Failure,
Total Shutdown BU-068 WSW (Cluster 40),21601,21642,0,238,P-2140-02 ,Surface Injection Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21602,21642,1,238,P-2140-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21603,0,3,238,Control Panel – ESD push button,
Total Shutdown BU-068 WSW (Cluster 40),21604,21603,0,238,P-2140-02 ,Surface Injection Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21605,21603,1,238,P-2140-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21606,0,6,238,PSLL-2140-09,Electrical Submersible Pump discharge line pressure
Total Shutdown BU-068 WSW (Cluster 40),21607,21606,0,238,P-2140-02 ,Surface Injection Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21608,21606,1,238,P-2140-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21609,0,9,238,PSLL-2140-10,Surface Injection Pump discharge line pressure
Total Shutdown BU-068 WSW (Cluster 40),21610,21609,0,238,P-2140-02 ,Surface Injection Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21611,21609,1,238,P-2140-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21612,0,12,238,PSHH-2140-11,Surface Injection Pump discharge line pressure
Total Shutdown BU-068 WSW (Cluster 40),21613,21612,0,238,P-2140-02 ,Surface Injection Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21614,21612,1,238,P-2140-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21615,0,15,238,FSLL-2140-03,P-2140-02 surface injection pump discharge line low flow
Total Shutdown BU-068 WSW (Cluster 40),21616,21615,0,238,P-2140-02 ,Surface Injection Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21617,21615,1,238,P-2140-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21618,0,18,238,XAHH-2140-08 ,P-2140-02 Surface Injection Pump DE/NDE Vibration
Total Shutdown BU-068 WSW (Cluster 40),21619,21618,0,238,P-2140-02 ,Surface Injection Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21620,21618,1,238,P-2140-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21621,0,21,238,XAHH-2140-04 ,PM-2134-02 Pump Motor DE/NDE Vibration
Total Shutdown BU-068 WSW (Cluster 40),21622,21621,0,238,P-2140-02 ,Surface Injection Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21623,21621,1,238,P-2140-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21627,0,27,238,TAHH-2140-32,P-2140-02 Surface Injection Pump NDE/DE Bearing and Inner/Outer Thrust Bearing Temperature
Total Shutdown BU-068 WSW (Cluster 40),21628,21627,0,238,P-2140-02 ,Surface Injection Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21629,21627,1,238,P-2140-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21633,0,33,238,TAHH-2140-42,P-2140-02 Surface Injection Pump Casing Temperature 
Total Shutdown BU-068 WSW (Cluster 40),21634,21633,0,238,P-2140-02 ,Surface Injection Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21635,21633,1,238,P-2140-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21636,0,36,238,TAHH-2140-22,PM-2140-02 Pump Motor DE/NDE Bearing Temperature
Total Shutdown BU-068 WSW (Cluster 40),21637,21636,0,238,P-2140-02 ,Surface Injection Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21638,21636,1,238,P-2140-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21639,0,39,238,TAHH-2140-40,PM-2140-02 Pump Motor Winding Temperature
Total Shutdown BU-068 WSW (Cluster 40),21640,21639,0,238,P-2140-02 ,Surface Injection Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21641,21639,1,238,P-2140-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-068 WSW (Cluster 40),21642,0,0,238,Power Supply Failure,
Total Shutdown BU-684 WSW (Cluster 49),21643,21690,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21644,21690,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21645,0,3,237,HS-2149-01 ,Control Panel – ESD push button
Total Shutdown BU-684 WSW (Cluster 49),21646,21645,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21647,21645,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21648,0,6,237,HS-2149-XX ,Control Room via SCADA through RTU/PLC
Total Shutdown BU-684 WSW (Cluster 49),21649,21648,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21650,21648,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21651,0,9,237,FSAL-2149-21,P-2149-01 Electrical Submersible Pump discharge line Flow
Total Shutdown BU-684 WSW (Cluster 49),21652,21651,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21653,21651,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21654,0,12,237,FSAL-2149-23,P-2149-02 Surface Injection Pump discharge line Flow
Total Shutdown BU-684 WSW (Cluster 49),21655,21654,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21656,21654,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21657,0,15,237,PSAL-2149-28,P-2149-02 Surface Injection Pump Suction Pressure
Total Shutdown BU-684 WSW (Cluster 49),21658,21657,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21659,21657,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21660,0,18,237,PSAH-2149-30,P-2149-02 Surface Injection Pump Discharge Pressure
Total Shutdown BU-684 WSW (Cluster 49),21661,21660,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21662,21660,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21663,0,21,237,PSAL-2149-27,P-2149-02 Surface Injection Pump Discharge Pressure
Total Shutdown BU-684 WSW (Cluster 49),21664,21663,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21665,21663,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21666,0,24,237,PSAH-2149-31,P2149-02 Surface Injection Pump Discharge Pressure downstream HCV
Total Shutdown BU-684 WSW (Cluster 49),21667,21666,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21668,21666,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21669,0,27,237,XVSA-2149-08,P-2149-02 Surface Injection Pump DE/NDE Vibration
Total Shutdown BU-684 WSW (Cluster 49),21670,21669,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21671,21669,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21672,0,30,237,XVSA-2149-04,PM-2149-02 Motor Pump DE/NDE Vibration
Total Shutdown BU-684 WSW (Cluster 49),21673,21672,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21674,21672,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21675,0,33,237,TSAH-2149-07/08,P-2149-02 Surface Injection Pump DE Bearing Temperature
Total Shutdown BU-684 WSW (Cluster 49),21676,21675,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21677,21675,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21678,0,36,237,TSAH-2149-05/06,P-2149-02 Surface Injection Pump NDE Bearing Temperature
Total Shutdown BU-684 WSW (Cluster 49),21679,21678,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21680,21678,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21681,0,39,237,TSAH-2149-01/02,P-2149-02 Surface Injection Pump Thrust Bearing Outer Temperature
Total Shutdown BU-684 WSW (Cluster 49),21682,21681,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21683,21681,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21684,0,42,237,TSAH-2149-03/04,P-2149-02 Surface Injection Pump Thrust Bearing Inner Temperature
Total Shutdown BU-684 WSW (Cluster 49),21685,21684,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21686,21684,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21687,0,45,237,TSAH-2149-12/13/14,PM-2149-02 Motor Pump Winding Temperature
Total Shutdown BU-684 WSW (Cluster 49),21688,21687,0,237,P-2149-02 ,Surface Injection Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21689,21687,1,237,P-2149-01 ,Electrical Submersible Pump Trip
Total Shutdown BU-684 WSW (Cluster 49),21690,0,0,237,Power Supply Failure,
Total Wellhead Shutdown (Bu-063),21691,0,0,239,HP/LP fusible plug low pressure,
Total Wellhead Shutdown (Bu-063),21692,21691,0,239,SSV-063P-01,Close SSV (oil side Surface Safety valve)
Total Wellhead Shutdown (Bu-063),21693,21691,1,239,SSV-063P-03,Close SSV (gas lift side Surface Safety Valve)
Total Wellhead Shutdown (Bu-063),21694,21691,2,239,SSSV-063P-01,Close SSSV (Sub Surface Safety Valve)
Total Wellhead Shutdown (Bu-063),21695,21691,3,239, SDV-063P-01,Close SDV (gas lift shutdown valve)
Total Wellhead Shutdown (Bu-063),21696,0,5,239,HC gas release,
Total Wellhead Shutdown (Bu-063),21697,21696,0,239,SSV-063P-01,Close SSV (oil side Surface Safety valve)
Total Wellhead Shutdown (Bu-063),21698,21696,1,239,SSV-063P-03,Close SSV (gas lift side Surface Safety Valve)
Total Wellhead Shutdown (Bu-063),21699,21696,2,239,SSSV-063P-01,Close SSSV (Sub Surface Safety Valve)
Total Wellhead Shutdown (Bu-063),21700,21696,3,239,SDV-063P-01,Close SDV (gas lift shutdown valve)
Total Wellhead Shutdown (Bu-063),21701,0,10,239,HS-063P-01/02/03/04/05/08 ,Well ESD from panel control and five ESD provided on access gate
Total Wellhead Shutdown (Bu-063),21702,21701,0,239,SSV-063P-01,Close SSV (oil side Surface Safety valve)
Total Wellhead Shutdown (Bu-063),21703,21701,1,239,SSV-063P-03,Close SSV (gas lift side Surface Safety Valve)
Total Wellhead Shutdown (Bu-063),21704,21701,2,239,SSSV-063P-01,Close SSSV (Sub Surface Safety Valve)
Total Wellhead Shutdown (Bu-063),21705,21701,3,239,SDV-063P-01,Close SDV (gas lift shutdown valve)
Total Wellhead Shutdown (Bu-063),21706,0,15,239,Solar System Shutdown,
Total Wellhead Shutdown (Bu-063),21707,21706,0,239,SSV-063P-01,Close SSV (oil side Surface Safety valve)
Total Wellhead Shutdown (Bu-063),21708,21706,1,239,SSV-063P-03,Close SSV (gas lift side Surface Safety Valve)
Total Wellhead Shutdown (Bu-063),21709,21706,2,239,SSSV-063P-01,Close SSSV (Sub Surface Safety Valve)
Total Wellhead Shutdown (Bu-063),21710,21706,3,239,SDV-063P-01,Close SDV (gas lift shutdown valve)
Shutdown of Production String (3"-PO-4612),21711,0,0,240,PSHH-063P-08 ,High Pressure on gas lift string
Shutdown of Production String (3"-PO-4612),21712,21711,0,240,SSV-063P-03,Close SSV (gas lift side Surface Safety valve)
Shutdown of Production String (3"-PO-4612),21713,21711,1,240,SDV-063P-01,Close SDV (gas lift side Shutdown valve at B/L)
Shutdown of Production String (3"-PO-4612),21714,0,3,240,PSLL-063P-09,Low Pressure on gas lift string
Shutdown of Production String (3"-PO-4612),21715,21714,0,240,SSV-063P-03,Close SSV (gas lift side Surface Safety valve)
Shutdown of Production String (3"-PO-4612),21716,21714,1,240,SDV-063P-01,Close SDV (gas lift side Shutdown valve at B/L)
Shutdown of Production String (3"-PO-4612),21717,0,6,240,PSLL-063P-05,Low Pressure on production string
Shutdown of Production String (3"-PO-4612),21718,21717,0,240,SSV-063P-03,Close SSV (gas lift side Surface Safety valve)
Shutdown of Production String (3"-PO-4612),21719,21717,1,240,SDV-063P-01,Close SDV (gas lift side Shutdown valve at B/L)
Shutdown of Production String (3"-PO-4612),21720,21717,2,240,SSV-063P-01 ,Close SSV - Oil side Surface Safety valve
Shutdown of Production String (3"-PO-4612),21721,0,10,240,PSHH-063P-05 ,High Pressure on production string
Shutdown of Production String (3"-PO-4612),21722,21721,0,240,SSV-063P-03,Close SSV (gas lift side Surface Safety valve)
Shutdown of Production String (3"-PO-4612),21723,21721,1,240,SDV-063P-01,Close SDV (gas lift side Shutdown valve at B/L)
Shutdown of Production String (3"-PO-4612),21724,21721,2,240,SSV-063P-01 ,Close SSV - Oil side Surface Safety valve
ESD 3 -Gas Lift,21725,0,0,241,XXS-5502-01 ,Compressor Package Level High
ESD 3 -Gas Lift,21726,21725,0,241, SDV-3100-51,Close SDV Gas Lift Shutdown Valve
ESD 3 -Gas Lift,21727,21725,1,241,SDV-3100-52,Close SDV Bypass Shutdown Valve
ESD 3 -Gas Lift,21728,21725,2,241,SDV-3100-53 ,Close SDV Gas Injection Shutdown Valve
ESD 3 -Gas Lift,21729,0,4,241,XXS-5502-02 ,Compressor Package Level Low
ESD 3 -Gas Lift,21730,21729,0,241, SDV-3100-51,Close SDV Gas Lift Shutdown Valve
ESD 3 -Gas Lift,21731,21729,1,241,SDV-3100-52,Close SDV Bypass Shutdown Valve
ESD 3 -Gas Lift,21732,21729,2,241,SDV-3100-53 ,Close SDV Gas Injection Shutdown Valve
ESD 3 -Gas Lift,21733,0,7,241,K-3101/02/03,Compressors (K-3101/02/03) Trip
ESD 3 -Gas Lift,21734,21733,0,241, SDV-3100-51,Close SDV Gas Lift Shutdown Valve
ESD 3 -Gas Lift,21735,21733,1,241,SDV-3100-52,Close SDV Bypass Shutdown Valve
ESD 3 -Gas Lift,21736,21733,2,241,SDV-3100-53 ,Close SDV Gas Injection Shutdown Valve
ESD 3 -Gas Lift,21737,0,8,241,Compressors U-3111,High Pressure on production string
ESD 3 -Gas Lift,21738,21737,0,241, SDV-3100-51,Close SDV Gas Lift Shutdown Valve
ESD 3 -Gas Lift,21739,21737,1,241,SDV-3100-52,Close SDV Bypass Shutdown Valve
ESD 3 -Gas Lift,21740,21737,2,241,SDV-3100-53 ,Close SDV Gas Injection Shutdown Valve
ESD 3 -Gas Lift,21741,0,9,241,PSHH-3100-81 ,Pressure High High downstream of PRS
ESD 3 -Gas Lift,21742,21741,0,241,SDV-3100-51 ,Close SDV-3100-51 Gas Lift Shutdown Valve
ESD 3 -Gas Lift,21743,21741,1,241,SDV-3100-52 ,Close SDV-3100-52 Bypass Shutdown Valve
ESD 3 -Gas Lift,21744,0,10,241,PSLL-3100-82 , Pressure Low Low downstream of PRS
ESD 3 -Gas Lift,21745,21744,0,241,SDV-3100-51 ,Close SDV Gas Lift Shutdown Valve
ESD 3 -Gas Lift,21746,21744,1,241,SDV-3100-52 ,Close SDV  Bypass Shutdown Valve
Production Header,21747,0,0,242,PRODUCTION HEADER,
Production Header,21748,21747,0,242,PSDH-0100-05/06/07,HIGH PRESSURE TRIP (2oo3 Voting)
Production Header,21749,21748,0,242,SDV-0100-01,CLOSE - PRODUCTION HEADER VALVE
Production Header,21750,21748,1,242,SDV-0100-02,CLOSE - PRODUCTION HEADER VALVE
Production Header,21751,21748,2,242,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
Production Header,21752,21748,3,242,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
Production Header,21753,21748,4,242,SDV-0601-04 ,CLOSE - SEPARATOR-1 OUTLET VALVE 
Production Header,21754,21748,5,242,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
Production Header,21755,21748,6,242,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
Production Header,21756,21748,7,242,SDV-0602-04 ,CLOSE - SEPARATOR-2 OUTLET VALVE
Production Header,21757,21748,8,242,P-6201,TRIP - CORROSION INHIBITOR PUMP
Production Header,21758,21748,9,242,P-6202,TRIP - CORROSION INHIBITOR PUMP
Production Header,21759,21748,10,242,P-6203 ,TRIP - DEMULSIFIER PUMP 
Production Header,21760,21748,11,242,P-6204,TRIP - DEMULSIFIER PUMP 
Production Header,21761,21748,12,242,P-6205,TRIP - DEMULSIFIER PUMP 
Production Header,21762,21748,13,242,P-6206,TRIP - DEMULSIFIER PUMP 
Production Header,21763,21748,14,242,P-6701-01 ,TRIP - CLOSED DRAIN SUMP PUMP 
Production Header,21764,21748,15,242,P-6701-02 ,TRIP - CLOSED DRAIN SUMP PUMP 
Production Header,21765,21748,16,242,P-6702-01 ,TRIP - CLOSED DRAIN PUMP 
Production Header,21766,21748,17,242,P-6702-02,TRIP - CLOSED DRAIN PUMP 
Production Header,21767,21748,18,242,P-1905-01 ,TRIP - FLARE K.O. DRUM PUMP
Production Header,21768,21748,19,242,P-1905-02 ,TRIP - FLARE K.O. DRUM PUMP 
Production Header,21769,21748,20,242,PXM-6702-01,TRIP - XSE-6702-12
Production Header,21770,21748,21,242,EXM-6702-01,TRIP - XSE-6702-13
Production Header,21771,21748,22,242,PXM-6702-02,TRIP - XSE-6702-22
Production Header,21772,21748,23,242,EXM-6702-02,TRIP - XSE-6702-23
Production Header,21823,21747,3,242,PSDL-0100-08/09/10,LOW PRESSURE TRIP (2oo3 Voting)
Production Header,21824,21823,0,242,SDV-0100-01,CLOSE - PRODUCTION HEADER VALVE
Production Header,21825,21823,1,242,SDV-0100-02,CLOSE - PRODUCTION HEADER VALVE
Production Header,21826,21823,2,242,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
Production Header,21827,21823,3,242,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
Production Header,21828,21823,4,242,SDV-0601-04 ,CLOSE - SEPARATOR-1 OUTLET VALVE 
Production Header,21829,21823,5,242,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
Production Header,21830,21823,6,242,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
Production Header,21831,21823,7,242,SDV-0602-04 ,CLOSE - SEPARATOR-2 OUTLET VALVE
Production Header,21832,21823,8,242,P-6201,TRIP - CORROSION INHIBITOR PUMP
Production Header,21833,21823,9,242,P-6202,TRIP - CORROSION INHIBITOR PUMP
Production Header,21834,21823,10,242,P-6203 ,TRIP - DEMULSIFIER PUMP 
Production Header,21835,21823,11,242,P-6204,TRIP - DEMULSIFIER PUMP 
Production Header,21836,21823,12,242,P-6205,TRIP - DEMULSIFIER PUMP 
Production Header,21837,21823,13,242,P-6206,TRIP - DEMULSIFIER PUMP 
Production Header,21838,21823,14,242,P-6701-01 ,TRIP - CLOSED DRAIN SUMP PUMP 
Production Header,21839,21823,15,242,P-6701-02 ,TRIP - CLOSED DRAIN SUMP PUMP 
Production Header,21840,21823,16,242,P-6702-01 ,TRIP - CLOSED DRAIN PUMP 
Production Header,21841,21823,17,242,P-6702-02,TRIP - CLOSED DRAIN PUMP 
Production Header,21842,21823,18,242,P-1905-01 ,TRIP - FLARE K.O. DRUM PUMP
Production Header,21843,21823,19,242,P-1905-02 ,TRIP - FLARE K.O. DRUM PUMP 
Production Header,21844,21823,20,242,PXM-6702-01,TRIP - XSE-6702-12
Production Header,21845,21823,21,242,EXM-6702-01,TRIP - XSE-6702-13
Production Header,21846,21823,22,242,PXM-6702-02,TRIP - XSE-6702-22
Production Header,21847,21823,23,242,EXM-6702-02,TRIP - XSE-6702-23
1ST TEST SEPARATOR,21898,0,0,243,V-0601,1ST TEST SEPARATOR
1ST TEST SEPARATOR,21899,21898,0,243,PSDH-0601-01/02/03,HIGH PRESSURE TRIP (2oo3 Voting)
1ST TEST SEPARATOR,21900,21899,0,243,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21901,21899,1,243,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21902,21899,2,243,SDV-0601-04 ,CLOSE - SEPARATOR-1 OUTLET VALVE 
1ST TEST SEPARATOR,21911,21898,3,243,PSDL-0601-04,LOW PRESSURE TRIP
1ST TEST SEPARATOR,21912,21911,0,243,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21913,21911,1,243,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21914,21911,2,243,SDV-0601-04 ,CLOSE - SEPARATOR-1 OUTLET VALVE 
1ST TEST SEPARATOR,21915,21898,4,243,LSDL-0601-02,LOW INTERFACE LEVEL TRIP
1ST TEST SEPARATOR,21916,21915,0,243,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21917,21915,1,243,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21918,21915,2,243,SDV-0601-04 ,CLOSE - SEPARATOR-1 OUTLET VALVE 
1ST TEST SEPARATOR,21919,21898,5,243,LSDH-0601-04,HIGH OIL LEVEL
1ST TEST SEPARATOR,21920,21919,0,243,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21921,21919,1,243,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21922,21919,2,243,SDV-0601-04 ,CLOSE - SEPARATOR-1 OUTLET VALVE 
1ST TEST SEPARATOR,21923,21898,6,243,LSDL-0601-01 ,LOW OIL LEVEL
1ST TEST SEPARATOR,21924,21923,0,243,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21925,21923,1,243,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21926,21923,2,243,SDV-0601-04 ,CLOSE - SEPARATOR-1 OUTLET VALVE 
1ST TEST SEPARATOR,21927,21898,7,243,HSD-0601-11,CONTROL ROOM ESD TRIP
1ST TEST SEPARATOR,21928,21927,0,243,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21929,21927,1,243,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21930,21927,2,243,SDV-0601-04 ,CLOSE - SEPARATOR-1 OUTLET VALVE 
1ST TEST SEPARATOR,21931,21927,3,243,SDV-0601 -03 ,OPEN - SEPARATOR-1 DEPRESS. VALVE
1ST TEST SEPARATOR,21932,21898,8,243,HSD-0601-12,FIELD ESD TRIP
1ST TEST SEPARATOR,21933,21932,0,243,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21934,21932,1,243,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
1ST TEST SEPARATOR,21935,21932,2,243,SDV-0601-04 ,CLOSE - SEPARATOR-1 OUTLET VALVE 
1ST TEST SEPARATOR,21936,21932,3,243,SDV-0601 -03 ,OPEN - SEPARATOR-1 DEPRESS. VALVE
2ND TEST SEPARATOR,21937,0,0,244,V-0602,2ND TEST SEPARATOR V-0602
