DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
2ND TEST SEPARATOR,21938,21937,0,244,PSDH-0602-01/02/03,HIGH PRESSURE TRIP (2oo3 Voting)
2ND TEST SEPARATOR,21939,21938,0,244,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21940,21938,1,244,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21941,21938,2,244,SDV-0602-04 ,CLOSE - SEPARATOR-2 OUTLET VALVE
2ND TEST SEPARATOR,21950,21937,3,244,PSDL-0602-04,LOW PRESSURE TRIP
2ND TEST SEPARATOR,21951,21950,0,244,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21952,21950,1,244,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21953,21950,2,244,SDV-0602-04 ,CLOSE - SEPARATOR-2 OUTLET VALVE
2ND TEST SEPARATOR,21954,21937,4,244,LSDL-0602-02,LOW INTERFACE LEVEL TRIP
2ND TEST SEPARATOR,21955,21954,0,244,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21956,21954,1,244,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21957,21954,2,244,SDV-0602-04 ,CLOSE - SEPARATOR-2 OUTLET VALVE
2ND TEST SEPARATOR,21958,21937,5,244,LSDH-0602-04,HIGH OIL LEVEL
2ND TEST SEPARATOR,21959,21958,0,244,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21960,21958,1,244,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21961,21958,2,244,SDV-0602-04 ,CLOSE - SEPARATOR-2 OUTLET VALVE
2ND TEST SEPARATOR,21962,21937,6,244,LSDL-0602-01,LOW OIL LEVEL
2ND TEST SEPARATOR,21963,21962,0,244,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21964,21962,1,244,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21965,21962,2,244,SDV-0602-04 ,CLOSE - SEPARATOR-2 OUTLET VALVE
2ND TEST SEPARATOR,21966,21937,7,244,HSD-0602-11,CONTROL ROOM ESD TRIP
2ND TEST SEPARATOR,21967,21966,0,244,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21968,21966,1,244,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21969,21966,2,244,SDV-0602-04 ,CLOSE - SEPARATOR-2 OUTLET VALVE
2ND TEST SEPARATOR,21970,21966,3,244,SDV-0602-03,OPEN - SEPARATOR-2 DEPRESS. VALVE
2ND TEST SEPARATOR,21971,21937,8,244,HSD-0602-12,FIELD ESD TRIP
2ND TEST SEPARATOR,21972,21971,0,244,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21973,21971,1,244,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
2ND TEST SEPARATOR,21974,21971,2,244,SDV-0602-04 ,CLOSE - SEPARATOR-2 OUTLET VALVE
2ND TEST SEPARATOR,21975,21971,3,244,SDV-0602-03,OPEN - SEPARATOR-2 DEPRESS. VALVE
CLOSED DRAIN,21976,0,0,245,CLOSED DRAIN,
CLOSED DRAIN,21977,21976,0,245,V-6701,CLOSED DRAIN
CLOSED DRAIN,21978,21977,0,245,LSDL-6701-01,LOW LEVEL
CLOSED DRAIN,21979,21978,0,245,P-6701-01 ,TRIP - CLOSED DRAIN SUMP PUMP 
CLOSED DRAIN,21980,21978,1,245,P-6701-02 ,TRIP - CLOSED DRAIN SUMP PUMP 
CLOSED DRAIN,21981,21978,2,245,P-6702-01 ,TRIP - CLOSED DRAIN PUMP 
CLOSED DRAIN,21982,21978,3,245,P-6702-02,TRIP - CLOSED DRAIN PUMP 
CLOSED DRAIN,21983,21978,4,245,PXM-6702-01,TRIP - XSE-6702-12
CLOSED DRAIN,21984,21978,5,245,EXM-6702-01,TRIP - XSE-6702-13
CLOSED DRAIN,21985,21978,6,245,PXM-6702-02,TRIP - XSE-6702-22
CLOSED DRAIN,21986,21978,7,245,EXM-6702-02,TRIP - XSE-6702-23
CLOSED DRAIN,21987,21976,1,245,P-6702-01/P-6702-02,CLOSED DRAIN
CLOSED DRAIN,21988,21987,0,245,PSDL-6702-11,LOW PRESSURE
CLOSED DRAIN,21989,21988,0,245,P-6702-01 ,TRIP - CLOSED DRAIN PUMP 
CLOSED DRAIN,21990,21988,1,245,PXM-6702-01,TRIP - XSE-6702-12
CLOSED DRAIN,21991,21988,2,245,EXM-6702-01,TRIP - XSE-6702-13
CLOSED DRAIN,21992,21987,1,245,PSDL-6702-21,LOW PRESSURE
CLOSED DRAIN,21993,21992,0,245,P-6702-02,TRIP - CLOSED DRAIN PUMP 
CLOSED DRAIN,21994,21992,1,245,PXM-6702-02,TRIP - XSE-6702-22
CLOSED DRAIN,21995,21992,2,245,EXM-6702-02,TRIP - XSE-6702-23
FLARE K.O. DRUM,21996,0,0,246,V-1905,FLARE K.O. DRU M
FLARE K.O. DRUM,21997,21996,0,246,LSDL-1905-02,LOW LEVEL
FLARE K.O. DRUM,21998,21997,0,246,P-1905-01 ,TRIP - FLARE K.O. DRUM PUMP
FLARE K.O. DRUM,21999,21997,1,246,P-1905-02 ,TRIP - FLARE K.O. DRUM PUMP 
FIRE & GAS DETECTION,22000,0,0,247,FIRE & GAS DETECTION,
FIRE & GAS DETECTION,22001,22000,0,247,PSDL-6101-02,INSTRUMENT AIR LOW PRESSURE TRIP
FIRE & GAS DETECTION,22002,22001,0,247,SDV-0100-01,CLOSE - PRODUCTION HEADER VALVE
FIRE & GAS DETECTION,22003,22001,1,247,SDV-0100-02,CLOSE - PRODUCTION HEADER VALVE
FIRE & GAS DETECTION,22004,22001,2,247,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
FIRE & GAS DETECTION,22005,22001,3,247,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
FIRE & GAS DETECTION,22006,22001,4,247,SDV-0601-04,CLOSE - SEPARATOR-1 OUTLET VALVE
FIRE & GAS DETECTION,22007,22001,5,247,SDV-0601-03,OPEN- SEPARATOR-1 DEPRESS. VALVE
FIRE & GAS DETECTION,22008,22001,6,247,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
FIRE & GAS DETECTION,22009,22001,7,247,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
FIRE & GAS DETECTION,22010,22001,8,247,SDV-0602-04,CLOSE - SEPARATOR-2 OUTLET VALVE
FIRE & GAS DETECTION,22011,22001,9,247,SDV-0602-03,OPEN - SEPARATOR-2 DEPRESS. VALVE
FIRE & GAS DETECTION,22012,22001,10,247,P-6201,TRIP - CORROSION INHIBITOR PUMP
FIRE & GAS DETECTION,22013,22001,11,247,P-6202,TRIP - CORROSION INHIBITOR PUMP
FIRE & GAS DETECTION,22014,22001,12,247,P-6203,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22015,22001,13,247,P-6204,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22016,22001,14,247,P-6205,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22017,22001,15,247,P-6206,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22018,22001,16,247,P-6701-01,TRIP - CLOSED DRAIN SUMP PUMP
FIRE & GAS DETECTION,22019,22001,17,247,P-6701-02,TRIP - CLOSED DRAIN SUMP PUMP
FIRE & GAS DETECTION,22020,22001,18,247,P-6702-01,TRIP - CLOSED DRAIN PUMP
FIRE & GAS DETECTION,22021,22001,19,247,P-6702-02,TRIP - CLOSED DRAIN PUMP
FIRE & GAS DETECTION,22022,22001,20,247,P-1905-01,TRIP - FLARE K.O. DRUM PUMP
FIRE & GAS DETECTION,22023,22001,21,247,P-1905-02,TRIP - FLARE K.O. DRUM PUMP
FIRE & GAS DETECTION,22024,22001,22,247,K-6101/6102,TRIP - IA COMPRESSOR
FIRE & GAS DETECTION,22025,22001,23,247,PXM-6702-01,TRIP - XSE-6702-12
FIRE & GAS DETECTION,22026,22001,24,247,EXM-6702-01,TRIP - XSE-6702-13
FIRE & GAS DETECTION,22027,22001,25,247,PXM-6702-02,TRIP - XSE-6702-22
FIRE & GAS DETECTION,22028,22001,26,247,EXM-6702-02,TRIP - XSE-6702-23
FIRE & GAS DETECTION,22029,22000,1,247,XSDE-5400-01,FIRE DETECTION ESD TRIP RDS-6
FIRE & GAS DETECTION,22030,22029,0,247,SDV-0100-01,CLOSE - PRODUCTION HEADER VALVE
FIRE & GAS DETECTION,22031,22029,1,247,SDV-0100-02,CLOSE - PRODUCTION HEADER VALVE
FIRE & GAS DETECTION,22032,22029,2,247,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
FIRE & GAS DETECTION,22033,22029,3,247,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
FIRE & GAS DETECTION,22034,22029,4,247,SDV-0601-04,CLOSE - SEPARATOR-1 OUTLET VALVE
FIRE & GAS DETECTION,22035,22029,5,247,SDV-0601-03,OPEN- SEPARATOR-1 DEPRESS. VALVE
FIRE & GAS DETECTION,22036,22029,6,247,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
FIRE & GAS DETECTION,22037,22029,7,247,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
FIRE & GAS DETECTION,22038,22029,8,247,SDV-0602-04,CLOSE - SEPARATOR-2 OUTLET VALVE
FIRE & GAS DETECTION,22039,22029,9,247,SDV-0602-03,OPEN - SEPARATOR-2 DEPRESS. VALVE
FIRE & GAS DETECTION,22040,22029,10,247,P-6201,TRIP - CORROSION INHIBITOR PUMP
FIRE & GAS DETECTION,22041,22029,11,247,P-6202,TRIP - CORROSION INHIBITOR PUMP
FIRE & GAS DETECTION,22042,22029,12,247,P-6203,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22043,22029,13,247,P-6204,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22044,22029,14,247,P-6205,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22045,22029,15,247,P-6206,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22046,22029,16,247,P-6701-01,TRIP - CLOSED DRAIN SUMP PUMP
FIRE & GAS DETECTION,22047,22029,17,247,P-6701-02,TRIP - CLOSED DRAIN SUMP PUMP
FIRE & GAS DETECTION,22048,22029,18,247,P-6702-01,TRIP - CLOSED DRAIN PUMP
FIRE & GAS DETECTION,22049,22029,19,247,P-6702-02,TRIP - CLOSED DRAIN PUMP
FIRE & GAS DETECTION,22050,22029,20,247,P-1905-01,TRIP - FLARE K.O. DRUM PUMP
FIRE & GAS DETECTION,22051,22029,21,247,P-1905-02,TRIP - FLARE K.O. DRUM PUMP
FIRE & GAS DETECTION,22052,22029,22,247,K-6101/6102,TRIP - IA COMPRESSOR
FIRE & GAS DETECTION,22053,22029,23,247,PXM-6702-01,TRIP - XSE-6702-12
FIRE & GAS DETECTION,22054,22029,24,247,EXM-6702-01,TRIP - XSE-6702-13
FIRE & GAS DETECTION,22055,22029,25,247,PXM-6702-02,TRIP - XSE-6702-22
FIRE & GAS DETECTION,22056,22029,26,247,EXM-6702-02,TRIP - XSE-6702-23
FIRE & GAS DETECTION,22057,22000,2,247,XSDE-5400-02,IA COMPRESSOR TRIP
FIRE & GAS DETECTION,22058,22057,0,247,K-6101/6102,TRIP - IA COMPRESSOR
FIRE & GAS DETECTION,22059,22000,3,247,XSDE-5400-03,EMERGENCY GENERATOR TRIP
FIRE & GAS DETECTION,22060,22059,0,247,XSE-4201-01,TRIP - EMERGENCY GENERATOR
FIRE & GAS DETECTION,22061,22000,4,247,HSD-601-16,RDS-6 FIELD ESD TRIP
FIRE & GAS DETECTION,22062,22061,0,247,SDV-0100-01,CLOSE - PRODUCTION HEADER VALVE
FIRE & GAS DETECTION,22063,22061,1,247,SDV-0100-02,CLOSE - PRODUCTION HEADER VALVE
FIRE & GAS DETECTION,22064,22061,2,247,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
FIRE & GAS DETECTION,22065,22061,3,247,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
FIRE & GAS DETECTION,22066,22061,4,247,SDV-0601-04,CLOSE - SEPARATOR-1 OUTLET VALVE
FIRE & GAS DETECTION,22067,22061,5,247,SDV-0601-03,OPEN- SEPARATOR-1 DEPRESS. VALVE
FIRE & GAS DETECTION,22068,22061,6,247,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
FIRE & GAS DETECTION,22069,22061,7,247,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
FIRE & GAS DETECTION,22070,22061,8,247,SDV-0602-04,CLOSE - SEPARATOR-2 OUTLET VALVE
FIRE & GAS DETECTION,22071,22061,9,247,SDV-0602-03,OPEN - SEPARATOR-2 DEPRESS. VALVE
FIRE & GAS DETECTION,22072,22061,10,247,P-6201,TRIP - CORROSION INHIBITOR PUMP
FIRE & GAS DETECTION,22073,22061,11,247,P-6202,TRIP - CORROSION INHIBITOR PUMP
FIRE & GAS DETECTION,22074,22061,12,247,P-6203,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22075,22061,13,247,P-6204,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22076,22061,14,247,P-6205,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22077,22061,15,247,P-6206,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22078,22061,16,247,P-6701-01,TRIP - CLOSED DRAIN SUMP PUMP
FIRE & GAS DETECTION,22079,22061,17,247,P-6701-02,TRIP - CLOSED DRAIN SUMP PUMP
FIRE & GAS DETECTION,22080,22061,18,247,P-6702-01,TRIP - CLOSED DRAIN PUMP
FIRE & GAS DETECTION,22081,22061,19,247,P-6702-02,TRIP - CLOSED DRAIN PUMP
FIRE & GAS DETECTION,22082,22061,20,247,P-1905-01,TRIP - FLARE K.O. DRUM PUMP
FIRE & GAS DETECTION,22083,22061,21,247,P-1905-02,TRIP - FLARE K.O. DRUM PUMP
FIRE & GAS DETECTION,22084,22061,22,247,K-6101/6102,TRIP - IA COMPRESSOR
FIRE & GAS DETECTION,22085,22061,23,247,PXM-6702-01,TRIP - XSE-6702-12
FIRE & GAS DETECTION,22086,22061,24,247,EXM-6702-01,TRIP - XSE-6702-13
FIRE & GAS DETECTION,22087,22061,25,247,PXM-6702-02,TRIP - XSE-6702-22
FIRE & GAS DETECTION,22088,22061,26,247,EXM-6702-02,TRIP - XSE-6702-23
FIRE & GAS DETECTION,22089,22000,5,247,HSD-601-17,RDS-6 CONTROL ROOM ESD TRIP
FIRE & GAS DETECTION,22090,22089,0,247,SDV-0100-01,CLOSE - PRODUCTION HEADER VALVE
FIRE & GAS DETECTION,22091,22089,1,247,SDV-0100-02,CLOSE - PRODUCTION HEADER VALVE
FIRE & GAS DETECTION,22092,22089,2,247,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
FIRE & GAS DETECTION,22093,22089,3,247,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
FIRE & GAS DETECTION,22094,22089,4,247,SDV-0601-04,CLOSE - SEPARATOR-1 OUTLET VALVE
FIRE & GAS DETECTION,22095,22089,5,247,SDV-0601-03,OPEN- SEPARATOR-1 DEPRESS. VALVE
FIRE & GAS DETECTION,22096,22089,6,247,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
FIRE & GAS DETECTION,22097,22089,7,247,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
FIRE & GAS DETECTION,22098,22089,8,247,SDV-0602-04,CLOSE - SEPARATOR-2 OUTLET VALVE
FIRE & GAS DETECTION,22099,22089,9,247,SDV-0602-03,OPEN - SEPARATOR-2 DEPRESS. VALVE
FIRE & GAS DETECTION,22100,22089,10,247,P-6201,TRIP - CORROSION INHIBITOR PUMP
FIRE & GAS DETECTION,22101,22089,11,247,P-6202,TRIP - CORROSION INHIBITOR PUMP
FIRE & GAS DETECTION,22102,22089,12,247,P-6203,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22103,22089,13,247,P-6204,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22104,22089,14,247,P-6205,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22105,22089,15,247,P-6206,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22106,22089,16,247,P-6701-01,TRIP - CLOSED DRAIN SUMP PUMP
FIRE & GAS DETECTION,22107,22089,17,247,P-6701-02,TRIP - CLOSED DRAIN SUMP PUMP
FIRE & GAS DETECTION,22108,22089,18,247,P-6702-01,TRIP - CLOSED DRAIN PUMP
FIRE & GAS DETECTION,22109,22089,19,247,P-6702-02,TRIP - CLOSED DRAIN PUMP
FIRE & GAS DETECTION,22110,22089,20,247,P-1905-01,TRIP - FLARE K.O. DRUM PUMP
FIRE & GAS DETECTION,22111,22089,21,247,P-1905-02,TRIP - FLARE K.O. DRUM PUMP
FIRE & GAS DETECTION,22112,22089,22,247,K-6101/6102,TRIP - IA COMPRESSOR
FIRE & GAS DETECTION,22113,22089,23,247,PXM-6702-01,TRIP - XSE-6702-12
FIRE & GAS DETECTION,22114,22089,24,247,EXM-6702-01,TRIP - XSE-6702-13
FIRE & GAS DETECTION,22115,22089,25,247,PXM-6702-02,TRIP - XSE-6702-22
FIRE & GAS DETECTION,22116,22089,26,247,EXM-6702-02,TRIP - XSE-6702-23
FIRE & GAS DETECTION,22117,22000,6,247,HSD-601-03,BCDS CONTROL ROOM TRIP
FIRE & GAS DETECTION,22118,22117,0,247,SDV-0100-01,CLOSE - PRODUCTION HEADER VALVE
FIRE & GAS DETECTION,22119,22117,1,247,SDV-0100-02,CLOSE - PRODUCTION HEADER VALVE
FIRE & GAS DETECTION,22120,22117,2,247,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
FIRE & GAS DETECTION,22121,22117,3,247,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
FIRE & GAS DETECTION,22122,22117,4,247,SDV-0601-04,CLOSE - SEPARATOR-1 OUTLET VALVE
FIRE & GAS DETECTION,22123,22117,5,247,SDV-0601-03,OPEN - SEPARATOR-1 DEPRESS. VALVE
FIRE & GAS DETECTION,22124,22117,6,247,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
FIRE & GAS DETECTION,22125,22117,7,247,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
FIRE & GAS DETECTION,22126,22117,8,247,SDV-0602-04,CLOSE - SEPARATOR-2 OUTLET VALVE
FIRE & GAS DETECTION,22127,22117,9,247,SDV-0602-03,OPEN - SEPARATOR-2 DEPRESS. VALVE
FIRE & GAS DETECTION,22128,22117,10,247,P-6201,TRIP - CORROSION INHIBITOR PUMP
FIRE & GAS DETECTION,22129,22117,11,247,P-6202,TRIP - CORROSION INHIBITOR PUMP
FIRE & GAS DETECTION,22130,22117,12,247,P-6203,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22131,22117,13,247,P-6204,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22132,22117,14,247,P-6205,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22133,22117,15,247,P-6206,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22134,22117,16,247,P-6701-01,TRIP - CLOSED DRAIN SUMP PUMP
FIRE & GAS DETECTION,22135,22117,17,247,P-6701-02,TRIP - CLOSED DRAIN SUMP PUMP
FIRE & GAS DETECTION,22136,22117,18,247,P-6702-01,TRIP - CLOSED DRAIN PUMP
FIRE & GAS DETECTION,22137,22117,19,247,P-6702-02,TRIP - CLOSED DRAIN PUMP
FIRE & GAS DETECTION,22138,22117,20,247,P-1905-01,TRIP - FLARE K.O. DRUM PUMP
FIRE & GAS DETECTION,22139,22117,21,247,P-1905-02,TRIP - FLARE K.O. DRUM PUMP
FIRE & GAS DETECTION,22140,22117,22,247,K-6101/6102,TRIP - IA COMPRESSOR
FIRE & GAS DETECTION,22141,22117,23,247,PXM-6702-01,TRIP - XSE-6702-12
FIRE & GAS DETECTION,22142,22117,24,247,EXM-6702-01,TRIP - XSE-6702-13
FIRE & GAS DETECTION,22143,22117,25,247,PXM-6702-02,TRIP - XSE-6702-22
FIRE & GAS DETECTION,22144,22117,26,247,EXM-6702-02,TRIP - XSE-6702-23
FIRE & GAS DETECTION,22145,22000,7,247,1-01-HSD-5500-01F,BCDS ESD
FIRE & GAS DETECTION,22146,22145,0,247,SDV-0100-01,CLOSE - PRODUCTION HEADER VALVE
FIRE & GAS DETECTION,22147,22145,1,247,SDV-0100-02,CLOSE - PRODUCTION HEADER VALVE
FIRE & GAS DETECTION,22148,22145,2,247,SDV-0601-01,CLOSE - SEPARATOR-1 INLET VALVE
FIRE & GAS DETECTION,22149,22145,3,247,SDV-0601-02,CLOSE - SEPARATOR-1 INLET VALVE
FIRE & GAS DETECTION,22150,22145,4,247,SDV-0601-04,CLOSE - SEPARATOR-1 OUTLET VALVE
FIRE & GAS DETECTION,22151,22145,5,247,SDV-0601-03,OPEN- SEPARATOR-1 DEPRESS. VALVE
FIRE & GAS DETECTION,22152,22145,6,247,SDV-0602-01,CLOSE - SEPARATOR-2 INLET VALVE
FIRE & GAS DETECTION,22153,22145,7,247,SDV-0602-02,CLOSE - SEPARATOR-2 INLET VALVE
FIRE & GAS DETECTION,22154,22145,8,247,SDV-0602-04,CLOSE - SEPARATOR-2 OUTLET VALVE
FIRE & GAS DETECTION,22155,22145,9,247,SDV-0602-03,OPEN - SEPARATOR-2 DEPRESS. VALVE
FIRE & GAS DETECTION,22156,22145,10,247,P-6201,TRIP - CORROSION INHIBITOR PUMP
FIRE & GAS DETECTION,22157,22145,11,247,P-6202,TRIP - CORROSION INHIBITOR PUMP
FIRE & GAS DETECTION,22158,22145,12,247,P-6203,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22159,22145,13,247,P-6204,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22160,22145,14,247,P-6205,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22161,22145,15,247,P-6206,TRIP - DEMULSIFIER PUMP
FIRE & GAS DETECTION,22162,22145,16,247,P-6701-01,TRIP - CLOSED DRAIN SUMP PUMP
FIRE & GAS DETECTION,22163,22145,17,247,P-6701-02,TRIP - CLOSED DRAIN SUMP PUMP
FIRE & GAS DETECTION,22164,22145,18,247,P-6702-01,TRIP - CLOSED DRAIN PUMP
FIRE & GAS DETECTION,22165,22145,19,247,P-6702-02,TRIP - CLOSED DRAIN PUMP
FIRE & GAS DETECTION,22166,22145,20,247,P-1905-01,TRIP - FLARE K.O. DRUM PUMP
FIRE & GAS DETECTION,22167,22145,21,247,P-1905-02,TRIP - FLARE K.O. DRUM PUMP
FIRE & GAS DETECTION,22168,22145,22,247,K-6101/6102,TRIP - IA COMPRESSOR
FIRE & GAS DETECTION,22169,22145,23,247,PXM-6702-01,TRIP - XSE-6702-12
FIRE & GAS DETECTION,22170,22145,24,247,EXM-6702-01,TRIP - XSE-6702-13
FIRE & GAS DETECTION,22171,22145,25,247,PXM-6702-02,TRIP - XSE-6702-22
FIRE & GAS DETECTION,22172,22145,26,247,EXM-6702-02,TRIP - XSE-6702-23
Remote Degassing Station 1 (RDS-1),22173,0,0,248,RDS-1,
Remote Degassing Station 1 (RDS-1),22174,22173,0,248,PRODUCTION HEADER,
Remote Degassing Station 1 (RDS-1),22175,22174,0,248,PSDH-0100-05/06/07,HIGH PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 1 (RDS-1),22176,22175,0,248,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22177,22175,1,248,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22178,22175,2,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22179,22175,3,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22180,22175,4,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22181,22175,5,248,P-6704,TRIP - PUMP-6704
Remote Degassing Station 1 (RDS-1),22182,22175,6,248,P-6705,TRIP - PUMP-6705
Remote Degassing Station 1 (RDS-1),22183,22175,7,248,P-6701,TRIP - PUMP-6701
Remote Degassing Station 1 (RDS-1),22184,22175,8,248,P-6702,TRIP - PUMP-6702
Remote Degassing Station 1 (RDS-1),22205,22174,3,248,PSDL-0100-08/09/10,LOW PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 1 (RDS-1),22206,22205,0,248,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22207,22205,1,248,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22208,22205,2,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22209,22205,3,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22210,22205,4,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22211,22205,5,248,P-6704,TRIP - PUMP-6704
Remote Degassing Station 1 (RDS-1),22212,22205,6,248,P-6705,TRIP - PUMP-6705
Remote Degassing Station 1 (RDS-1),22213,22205,7,248,P-6701,TRIP - PUMP-6701
Remote Degassing Station 1 (RDS-1),22214,22205,8,248,P-6702,TRIP - PUMP-6702
Remote Degassing Station 1 (RDS-1),22235,22173,1,248,TEST SEP HEADER,
Remote Degassing Station 1 (RDS-1),22236,22235,0,248,PSDH-0601-03/06/07,HIGH PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 1 (RDS-1),22237,22236,0,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22238,22236,1,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22239,22236,2,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22248,22173,2,248,TEST SEPARATOR 1,
Remote Degassing Station 1 (RDS-1),22249,22248,0,248,PSDL-0601-02,LOW PRESSURE TRIP
Remote Degassing Station 1 (RDS-1),22250,22249,0,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22251,22249,1,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22252,22249,2,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22253,22248,1,248,LSDL-0601-03,LOW INTERFACE LEVEL TRIP
Remote Degassing Station 1 (RDS-1),22254,22253,0,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22255,22253,1,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22256,22253,2,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22257,22248,2,248,LSDH-0601-05,HIGH OIL LEVEL TRIP
Remote Degassing Station 1 (RDS-1),22258,22257,0,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22259,22257,1,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22260,22257,2,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22261,22248,3,248,LSDL-0601-06,LOW OIL LEVEL TRIP
Remote Degassing Station 1 (RDS-1),22262,22261,0,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22263,22261,1,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22264,22261,2,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22265,22173,3,248,CLOSED DRAIN,
Remote Degassing Station 1 (RDS-1),22266,22265,0,248,LSDL-6701-01,V-6701 LVL LO-LO TRIP
Remote Degassing Station 1 (RDS-1),22267,22266,0,248,P-6704,TRIP - PUMP-6704
Remote Degassing Station 1 (RDS-1),22268,22266,1,248,P-6705,TRIP - PUMP-6705
Remote Degassing Station 1 (RDS-1),22269,22266,2,248,P-6701,TRIP - PUMP-6701
Remote Degassing Station 1 (RDS-1),22270,22266,3,248,P-6702,TRIP - PUMP-6702
Remote Degassing Station 1 (RDS-1),22271,22265,1,248,HSD-6701-01,FIELD ESD TRIP
Remote Degassing Station 1 (RDS-1),22272,22271,0,248,P-6704,TRIP - PUMP-6704
Remote Degassing Station 1 (RDS-1),22273,22271,1,248,P-6705,TRIP - PUMP-6705
Remote Degassing Station 1 (RDS-1),22274,22271,2,248,P-6701,TRIP - PUMP-6701
Remote Degassing Station 1 (RDS-1),22275,22271,3,248,P-6702,TRIP - PUMP-6702
Remote Degassing Station 1 (RDS-1),22276,22265,2,248,PSDL-6701-12,P-6701 SUCTION PRESS. LOW
Remote Degassing Station 1 (RDS-1),22277,22276,0,248,P-6701,TRIP - PUMP-6701
Remote Degassing Station 1 (RDS-1),22278,22265,3,248,PSDL-6702-01,P-6702 SUCTION PRESS. LOW
Remote Degassing Station 1 (RDS-1),22279,22278,0,248,P-6702,TRIP - PUMP-6702
Remote Degassing Station 1 (RDS-1),22280,22265,4,248,PSDH-6701-13,P-6701 BOOSTER PUMP PRESS.HI
Remote Degassing Station 1 (RDS-1),22281,22280,0,248,P-6701,TRIP - PUMP-6701
Remote Degassing Station 1 (RDS-1),22282,22265,5,248,PSDH-6702-02,P-6702 BOOSTER PUMP PRESS.HI
Remote Degassing Station 1 (RDS-1),22283,22282,0,248,P-6702,TRIP - PUMP-6702
Remote Degassing Station 1 (RDS-1),22284,22173,4,248,ESD TRIP FROM BCDS ,
Remote Degassing Station 1 (RDS-1),22285,22284,0,248,01-103-06,ESD TRIP FROM BCDS 
Remote Degassing Station 1 (RDS-1),22286,22285,0,248,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22287,22285,1,248,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22288,22285,2,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22289,22285,3,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22290,22285,4,248,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 1 (RDS-1),22291,22285,5,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22292,22285,6,248,P-6704,TRIP - PUMP-6704
Remote Degassing Station 1 (RDS-1),22293,22285,7,248,P-6705,TRIP - PUMP-6705
Remote Degassing Station 1 (RDS-1),22294,22285,8,248,P-6701,TRIP - PUMP-6701
Remote Degassing Station 1 (RDS-1),22295,22285,9,248,P-6702,TRIP - PUMP-6702
Remote Degassing Station 1 (RDS-1),22296,22285,10,248,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 1 (RDS-1),22297,22285,11,248,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 1 (RDS-1),22298,22173,5,248,NITROGEN GENERATOR,
Remote Degassing Station 1 (RDS-1),22299,22298,0,248,PSDL-6901-12,UPSTREAM IA PRESS. LOW TRIP
Remote Degassing Station 1 (RDS-1),22300,22299,0,248,SDV-6901-01,CLOSE - INSTRUMENT AIR LINE VALVE
Remote Degassing Station 1 (RDS-1),22301,22173,6,248,RDS,
Remote Degassing Station 1 (RDS-1),22302,22301,0,248,HSD-0601-01,CONTROL ROOM ESD TRIP
Remote Degassing Station 1 (RDS-1),22303,22302,0,248,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22304,22302,1,248,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22305,22302,2,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22306,22302,3,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22307,22302,4,248,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 1 (RDS-1),22308,22302,5,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22309,22302,6,248,P-6704,TRIP - PUMP-6704
Remote Degassing Station 1 (RDS-1),22310,22302,7,248,P-6705,TRIP - PUMP-6705
Remote Degassing Station 1 (RDS-1),22311,22302,8,248,P-6701,TRIP - PUMP-6701
Remote Degassing Station 1 (RDS-1),22312,22302,9,248,P-6702,TRIP - PUMP-6702
Remote Degassing Station 1 (RDS-1),22313,22302,10,248,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 1 (RDS-1),22314,22302,11,248,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 1 (RDS-1),22315,22301,1,248,XSDE-5400-014,FIRE DETECTION ESD TRIP
Remote Degassing Station 1 (RDS-1),22316,22315,0,248,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22317,22315,1,248,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22318,22315,2,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22319,22315,3,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22320,22315,4,248,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 1 (RDS-1),22321,22315,5,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22322,22315,6,248,P-6704,TRIP - PUMP-6704
Remote Degassing Station 1 (RDS-1),22323,22315,7,248,P-6705,TRIP - PUMP-6705
Remote Degassing Station 1 (RDS-1),22324,22315,8,248,P-6701,TRIP - PUMP-6701
Remote Degassing Station 1 (RDS-1),22325,22315,9,248,P-6702,TRIP - PUMP-6702
Remote Degassing Station 1 (RDS-1),22326,22315,10,248,P-6201,CLOSE - INJECTION PUMP
Remote Degassing Station 1 (RDS-1),22327,22301,2,248,HSD-0601-03,BCDS CONTROL ROOM TRIP
Remote Degassing Station 1 (RDS-1),22328,22327,0,248,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22329,22327,1,248,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22330,22327,2,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22331,22327,3,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22332,22327,4,248,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 1 (RDS-1),22333,22327,5,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22334,22327,6,248,P-6704,TRIP - PUMP-6704
Remote Degassing Station 1 (RDS-1),22335,22327,7,248,P-6705,TRIP - PUMP-6705
Remote Degassing Station 1 (RDS-1),22336,22327,8,248,P-6701,TRIP - PUMP-6701
Remote Degassing Station 1 (RDS-1),22337,22327,9,248,P-6702,TRIP - PUMP-6702
Remote Degassing Station 1 (RDS-1),22338,22327,10,248,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 1 (RDS-1),22339,22327,11,248,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 1 (RDS-1),22340,22301,3,248,PSDL-6101-03,LOW INST. AIR PRESS. TRIP
Remote Degassing Station 1 (RDS-1),22341,22340,0,248,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22342,22340,1,248,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22343,22340,2,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22344,22340,3,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22345,22340,4,248,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 1 (RDS-1),22346,22340,5,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22347,22340,6,248,P-6704,TRIP - PUMP-6704
Remote Degassing Station 1 (RDS-1),22348,22340,7,248,P-6705,TRIP - PUMP-6705
Remote Degassing Station 1 (RDS-1),22349,22340,8,248,P-6701,TRIP - PUMP-6701
Remote Degassing Station 1 (RDS-1),22350,22340,9,248,P-6702,TRIP - PUMP-6702
Remote Degassing Station 1 (RDS-1),22351,22340,10,248,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 1 (RDS-1),22352,22340,11,248,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 1 (RDS-1),22353,22301,4,248,HSD-0601-02,FIELD ESD TRIP
Remote Degassing Station 1 (RDS-1),22354,22353,0,248,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22355,22353,1,248,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 1 (RDS-1),22356,22353,2,248,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22357,22353,3,248,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 1 (RDS-1),22358,22353,4,248,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 1 (RDS-1),22359,22353,5,248,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 1 (RDS-1),22360,22353,6,248,P-6704,TRIP - PUMP-6704
Remote Degassing Station 1 (RDS-1),22361,22353,7,248,P-6705,TRIP - PUMP-6705
Remote Degassing Station 1 (RDS-1),22362,22353,8,248,P-6701,TRIP - PUMP-6701
Remote Degassing Station 1 (RDS-1),22363,22353,9,248,P-6702,TRIP - PUMP-6702
Remote Degassing Station 1 (RDS-1),22364,22353,10,248,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 1 (RDS-1),22365,22353,11,248,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 2 (RDS-2),22366,0,0,249,RDS-2,
Remote Degassing Station 2 (RDS-2),22367,22366,0,249,PRODUCTION HEADER,
Remote Degassing Station 2 (RDS-2),22368,22367,0,249,PSDH-0100-04/05/06,HIGH PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 2 (RDS-2),22369,22368,0,249,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22370,22368,1,249,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22371,22368,2,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22372,22368,3,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22373,22368,4,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22374,22368,5,249,12-XSDE-0100-01,CLOSE - RDS 5 CROSSOVER VALVES
Remote Degassing Station 2 (RDS-2),22375,22368,6,249,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22376,22368,7,249,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22377,22368,8,249,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22378,22368,9,249,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22401,22367,3,249,PSDL-0100-07/08/09,LOW PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 2 (RDS-2),22402,22401,0,249,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22403,22401,1,249,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22404,22401,2,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22405,22401,3,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22406,22401,4,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22407,22401,5,249,12-XSDE-0100-01,CLOSE - RDS 5 CROSSOVER VALVES
Remote Degassing Station 2 (RDS-2),22408,22401,6,249,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22409,22401,7,249,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22410,22401,8,249,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22411,22401,9,249,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22434,22366,1,249,TEST SEP HEADER,
Remote Degassing Station 2 (RDS-2),22435,22434,0,249,PSDH-0601-03/06/07,HIGH PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 2 (RDS-2),22436,22435,0,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22437,22435,1,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22438,22435,2,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22447,22366,2,249,TEST SEPARATOR 1,
Remote Degassing Station 2 (RDS-2),22448,22447,0,249,PSDL-0601-02,LOW PRESSURE TRIP
Remote Degassing Station 2 (RDS-2),22449,22448,0,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22450,22448,1,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22451,22448,2,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22452,22447,1,249,LSDL-0601-03,LOW INTERFACE LEVEL TRIP
Remote Degassing Station 2 (RDS-2),22453,22452,0,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22454,22452,1,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22455,22452,2,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22456,22447,2,249,LSDH-0601-05,HIGH OIL LEVEL TRIP
Remote Degassing Station 2 (RDS-2),22457,22456,0,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22458,22456,1,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22459,22456,2,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22460,22447,3,249,LSDL-0601-06,LOW OIL LEVEL TRIP
Remote Degassing Station 2 (RDS-2),22461,22460,0,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22462,22460,1,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22463,22460,2,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22464,22366,3,249,CLOSED DRAIN,
Remote Degassing Station 2 (RDS-2),22465,22464,0,249,LSDL-6701-02,V-6701 LVL LO-LO TRIP
Remote Degassing Station 2 (RDS-2),22466,22465,0,249,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22467,22465,1,249,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22468,22465,2,249,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22469,22465,3,249,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22470,22464,1,249,HSD-6701-01,FIELD ESD TRIP
Remote Degassing Station 2 (RDS-2),22471,22470,0,249,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22472,22470,1,249,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22473,22470,2,249,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22474,22470,3,249,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22475,22464,2,249,PSDL-6701-12,P-6701 SUCTION PRESS. LOW
Remote Degassing Station 2 (RDS-2),22476,22475,0,249,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22477,22464,3,249,PSDL-6702-01,P-6702 SUCTION PRESS. LOW
Remote Degassing Station 2 (RDS-2),22478,22477,0,249,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22479,22464,4,249,PSDH-6701-13,P-6701 BOOSTER PUMP PRESS. HI
Remote Degassing Station 2 (RDS-2),22480,22479,0,249,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22481,22464,5,249,PSDH-6702-02,P-6702 BOOSTER PUMP PRESS. HI
Remote Degassing Station 2 (RDS-2),22482,22481,0,249,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22483,22366,4,249,ESD TRIP FROM BCDS ,
Remote Degassing Station 2 (RDS-2),22484,22483,0,249,01-103-06,ESD TRIP FROM BCDS 
Remote Degassing Station 2 (RDS-2),22485,22484,0,249,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22486,22484,1,249,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22487,22484,2,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22488,22484,3,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22489,22484,4,249,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 2 (RDS-2),22490,22484,5,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22491,22484,6,249,12-XSDE-0100-01,CLOSE - RDS 5 CROSSOVER VALVES
Remote Degassing Station 2 (RDS-2),22492,22484,7,249,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22493,22484,8,249,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22494,22484,9,249,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22495,22484,10,249,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22496,22484,11,249,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 2 (RDS-2),22497,22484,12,249,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 2 (RDS-2),22498,22366,5,249,NITROGEN GENERATOR,
Remote Degassing Station 2 (RDS-2),22499,22498,0,249,PSDL-6901-12,UPSTREAM IA PRESSURE LOW TRIP
Remote Degassing Station 2 (RDS-2),22500,22499,0,249,SDV-6901 -01,CLOSE - INSTRUMENT AIR LINE VALVE
Remote Degassing Station 2 (RDS-2),22501,22366,6,249,RDS,
Remote Degassing Station 2 (RDS-2),22502,22501,0,249,HSD-0601-01,CONTROL ROOM ESD TRIP
Remote Degassing Station 2 (RDS-2),22503,22502,0,249,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22504,22502,1,249,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22505,22502,2,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22506,22502,3,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22507,22502,4,249,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 2 (RDS-2),22508,22502,5,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22509,22502,6,249,12-XSDE-0100-01,CLOSE - RDS 5 CROSSOVER VALVES
Remote Degassing Station 2 (RDS-2),22510,22502,7,249,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22511,22502,8,249,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22512,22502,9,249,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22513,22502,10,249,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22514,22502,11,249,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 2 (RDS-2),22515,22502,12,249,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 2 (RDS-2),22516,22501,1,249,XSDE-5400-014,FIRE DETECTION ESD TRIP
Remote Degassing Station 2 (RDS-2),22517,22516,0,249,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22518,22516,1,249,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22519,22516,2,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22520,22516,3,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22521,22516,4,249,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 2 (RDS-2),22522,22516,5,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22523,22516,6,249,12-XSDE-0100-01,CLOSE - RDS 5 CROSSOVER VALVES
Remote Degassing Station 2 (RDS-2),22524,22516,7,249,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22525,22516,8,249,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22526,22516,9,249,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22527,22516,10,249,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22528,22516,11,249,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 2 (RDS-2),22529,22501,2,249,HSD-0601-03,BCDS CONTROL ROOM TRIP
Remote Degassing Station 2 (RDS-2),22530,22529,0,249,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22531,22529,1,249,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22532,22529,2,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22533,22529,3,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22534,22529,4,249,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 2 (RDS-2),22535,22529,5,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22536,22529,6,249,12-XSDE-0100-01,CLOSE - RDS 5 CROSSOVER VALVES
Remote Degassing Station 2 (RDS-2),22537,22529,7,249,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22538,22529,8,249,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22539,22529,9,249,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22540,22529,10,249,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22541,22529,11,249,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 2 (RDS-2),22542,22529,12,249,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 2 (RDS-2),22543,22501,3,249,PSDL-6101-03,LOW INST. AIR PRESS. TRIP
Remote Degassing Station 2 (RDS-2),22544,22543,0,249,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22545,22543,1,249,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22546,22543,2,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22547,22543,3,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22548,22543,4,249,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 2 (RDS-2),22549,22543,5,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22550,22543,6,249,12-XSDE-0100-01,CLOSE - RDS 5 CROSSOVER VALVES
Remote Degassing Station 2 (RDS-2),22551,22543,7,249,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22552,22543,8,249,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22553,22543,9,249,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22554,22543,10,249,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22555,22543,11,249,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 2 (RDS-2),22556,22543,12,249,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 2 (RDS-2),22557,22501,4,249,HSD-0601-02,FIELD ESD TRIP
Remote Degassing Station 2 (RDS-2),22558,22557,0,249,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22559,22557,1,249,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 2 (RDS-2),22560,22557,2,249,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22561,22557,3,249,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 2 (RDS-2),22562,22557,4,249,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 2 (RDS-2),22563,22557,5,249,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 2 (RDS-2),22564,22557,6,249,12-XSDE-0100-01,CLOSE - RDS 5 CROSSOVER VALVES
Remote Degassing Station 2 (RDS-2),22565,22557,7,249,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22566,22557,8,249,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 2 (RDS-2),22567,22557,9,249,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22568,22557,10,249,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 2 (RDS-2),22569,22557,11,249,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 2 (RDS-2),22570,22557,12,249,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 3 (RDS-3),22571,0,0,250,RDS-3,
Remote Degassing Station 3 (RDS-3),22572,22571,0,250,PRODUCTION HEADER,
Remote Degassing Station 3 (RDS-3),22573,22572,0,250,PSDH-0100-04/05/06,HIGH PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 3 (RDS-3),22574,22573,0,250,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22575,22573,1,250,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22576,22573,2,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22577,22573,3,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22578,22573,4,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22579,22573,5,250,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22581,22573,7,250,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22582,22573,8,250,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22583,22573,9,250,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22606,22572,2,250,PSDL-0100-07/08/09,LOW PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 3 (RDS-3),22607,22606,3,250,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22608,22606,4,250,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22609,22606,5,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22610,22606,6,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22611,22606,7,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22612,22606,8,250,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22613,22606,9,250,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22614,22606,10,250,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22615,22606,11,250,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22639,22571,1,250,TEST SEP HEADER,
Remote Degassing Station 3 (RDS-3),22640,22639,1,250,PSDH-0601-03/06/07,HIGH PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 3 (RDS-3),22641,22640,2,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22642,22640,3,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22643,22640,4,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22652,22571,2,250,TEST SEPARATOR 1,
Remote Degassing Station 3 (RDS-3),22653,22652,1,250,PSDL-0601-02,LOW PRESSURE TRIP
Remote Degassing Station 3 (RDS-3),22654,22653,2,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22655,22653,3,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22656,22653,4,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22657,22652,2,250,LSDL-0601-03,LOW INTERFACE LEVEL TRIP
Remote Degassing Station 3 (RDS-3),22658,22657,2,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22659,22657,3,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22660,22657,4,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22661,22652,3,250,LSDH-0601-05,HIGH OIL LEVEL TRIP
Remote Degassing Station 3 (RDS-3),22662,22661,2,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22663,22661,3,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22664,22661,4,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22665,22652,4,250,LSDL-0601-06,LOW OIL LEVEL TRIP
