DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
Remote Degassing Station 3 (RDS-3),22666,22665,1,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22667,22665,2,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22668,22665,3,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22669,22571,3,250,CLOSED DRAIN,
Remote Degassing Station 3 (RDS-3),22670,22669,0,250,LSDL-6701-02,V-6701 LVL LO-LO TRIP
Remote Degassing Station 3 (RDS-3),22671,22670,1,250,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22672,22670,2,250,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22673,22671,3,250,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22674,22670,4,250,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22675,22669,1,250,HSD-6701-01,FIELD ESD TRIP
Remote Degassing Station 3 (RDS-3),22676,22675,3,250,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22677,22675,4,250,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22678,22675,5,250,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22679,22675,6,250,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22680,22669,5,250,PSDL-6701-12,P-6701 SUCTION PRESS. LOW
Remote Degassing Station 3 (RDS-3),22681,22680,0,250,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22682,22669,6,250,PSDL-6702-01,P-6702 SUCTION PRESS. LOW
Remote Degassing Station 3 (RDS-3),22683,22682,0,250,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22684,22669,7,250,PSDH-6701-13,P-6701 BOOSTER PUMP PRESS. HI
Remote Degassing Station 3 (RDS-3),22685,22684,1,250,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22686,22669,8,250,PSDH-6702-02,P-6702 BOOSTER PUMP PRESS. HI
Remote Degassing Station 3 (RDS-3),22687,22686,3,250,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22688,22571,4,250,ESD TRIP FROM BCDS ,
Remote Degassing Station 3 (RDS-3),22689,22688,5,250,01-103-06,ESD TRIP FROM BCDS 
Remote Degassing Station 3 (RDS-3),22690,22689,6,250,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22691,22689,7,250,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22692,22689,8,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22693,22689,9,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22694,22689,10,250,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 3 (RDS-3),22695,22689,11,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22697,22689,12,250,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22698,22689,13,250,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22699,22689,14,250,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22700,22689,15,250,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22701,22689,16,250,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 3 (RDS-3),22702,22700,1,250,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 3 (RDS-3),22703,22571,5,250,NITROGEN GENERATOR,
Remote Degassing Station 3 (RDS-3),22704,22703,3,250,PSDL-6901-12,UPSTREAM IA PRESSURE LOW TRIP
Remote Degassing Station 3 (RDS-3),22705,22703,4,250,SDV-6901-12,CLOSE - INSTRUMENT AIR LINE VALVE
Remote Degassing Station 3 (RDS-3),22706,22571,6,250,RDS,
Remote Degassing Station 3 (RDS-3),22707,22706,6,250,HSD-0601-01,CONTROL ROOM ESD TRIP
Remote Degassing Station 3 (RDS-3),22708,22707,7,250,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22709,22707,8,250,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22710,22707,9,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22711,22707,10,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22712,22707,11,250,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 3 (RDS-3),22713,22707,12,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22715,22707,14,250,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22716,22707,15,250,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22717,22707,16,250,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22718,22707,17,250,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22719,22707,18,250,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 3 (RDS-3),22720,22707,19,250,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 3 (RDS-3),22721,22706,7,250,XSDE-5400-01,FIRE DETECTION ESD TRIP
Remote Degassing Station 3 (RDS-3),22722,22721,8,250,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22723,22721,9,250,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22724,22721,10,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22725,22721,11,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22726,22721,12,250,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 3 (RDS-3),22727,22721,13,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22729,22721,15,250,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22730,22721,16,250,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22731,22721,17,250,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22732,22721,18,250,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22733,22721,19,250,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 3 (RDS-3),22734,22706,8,250,HSD-0601-03,BCDS CONTROL ROOM TRIP
Remote Degassing Station 3 (RDS-3),22735,22734,9,250,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22736,22734,10,250,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22737,22734,11,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22738,22734,12,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22739,22734,13,250,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 3 (RDS-3),22740,22734,14,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22742,22734,16,250,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22743,22734,17,250,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22744,22731,18,250,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22745,22734,19,250,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22746,22734,20,250,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 3 (RDS-3),22747,22734,21,250,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 3 (RDS-3),22748,22706,9,250,PSDL-6101-03,LOW INST. AIR PRESS. TRIP
Remote Degassing Station 3 (RDS-3),22749,22748,10,250,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22750,22748,11,250,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22751,22748,12,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22752,22748,13,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22753,22748,14,250,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 3 (RDS-3),22754,22748,15,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22756,22748,16,250,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22757,22748,17,250,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22758,22748,18,250,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22759,22748,19,250,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22760,22748,20,250,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 3 (RDS-3),22761,22748,21,250,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 3 (RDS-3),22762,22706,10,250,HSD-0601-02,FIELD ESD TRIP
Remote Degassing Station 3 (RDS-3),22763,22762,11,250,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22764,22762,12,250,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 3 (RDS-3),22765,22762,13,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22766,22762,14,250,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 3 (RDS-3),22767,22762,15,250,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 3 (RDS-3),22768,22762,16,250,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22769,22762,17,250,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 3 (RDS-3),22770,22762,18,250,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22771,22762,19,250,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 3 (RDS-3),22772,22762,20,250,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22773,22762,21,250,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 3 (RDS-3),22774,22762,22,250,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 3 (RDS-3),22775,22762,23,250,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 4 (RDS-4),22776,0,1,251,RDS-4,
Remote Degassing Station 4 (RDS-4),22777,22776,0,251,PRODUCTION HEADER,
Remote Degassing Station 4 (RDS-4),22778,22777,1,251,PSDH-0100-04/05/06,HIGH PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 4 (RDS-4),22779,22778,2,251,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22780,22778,3,251,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22781,22778,4,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22782,22778,5,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22783,22778,6,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22784,22778,7,251,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22785,22778,8,251,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22786,22778,9,251,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22787,22778,10,251,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22808,22777,2,251,PSDL-0100-07/08/09,LOW PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 4 (RDS-4),22809,22808,2,251,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22810,22808,3,251,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22811,22808,4,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22812,22808,5,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22813,22808,6,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22814,22808,7,251,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22815,22808,8,251,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22816,22777,9,251,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22817,22777,10,251,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22838,22776,2,251,TEST SEP HEADER,
Remote Degassing Station 4 (RDS-4),22839,228387,2,251,PSDH-0601-03/06/07,HIGH PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 4 (RDS-4),22840,22839,0,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22841,22839,1,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22842,22839,2,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22851,22776,3,251,TEST SEPARATOR 1,
Remote Degassing Station 4 (RDS-4),22852,22851,3,251,PSDL-0601-02,LOW PRESSURE TRIP
Remote Degassing Station 4 (RDS-4),22853,22852,0,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22854,22852,1,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22855,22852,2,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22856,22851,4,251,LSDL-0601-03,LOW INTERFACE LEVEL TRIP
Remote Degassing Station 4 (RDS-4),22857,22856,0,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22858,22856,1,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22859,22856,2,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22860,22851,5,251,LSDH-0601-05,HIGH OIL LEVEL TRIP
Remote Degassing Station 4 (RDS-4),22861,22860,3,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22862,22860,4,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22863,22860,5,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22864,22851,6,251,LSDL-0601-06,LOW OIL LEVEL TRIP
Remote Degassing Station 4 (RDS-4),22865,22864,2,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22866,22864,3,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22867,22864,4,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22868,22776,4,251,CLOSED DRAIN,
Remote Degassing Station 4 (RDS-4),22869,22868,3,251,LSDL-6701-02,V-6701 LVL LO-LO TRIP
Remote Degassing Station 4 (RDS-4),22870,22869,0,251,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22871,22869,1,251,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22872,22869,2,251,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22873,22869,3,251,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22874,22868,4,251,HSD-6701-01,FIELD ESD TRIP
Remote Degassing Station 4 (RDS-4),22875,22874,4,251,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22876,22874,5,251,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22877,22874,6,251,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22878,22874,7,251,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22879,22868,5,251,PSDL-6701-12,P-6701 SUCTION PRESS. LOW
Remote Degassing Station 4 (RDS-4),22880,22879,3,251,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22881,22868,6,251,PSDL-6702-01,P-6702 SUCTION PRESS. LOW
Remote Degassing Station 4 (RDS-4),22882,22881,5,251,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22883,22868,7,251,PSDH-6701-13,P-6701 BOOSTER PUMP PRESS. HI
Remote Degassing Station 4 (RDS-4),22884,22883,7,251,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22885,22868,8,251,PSDH-6702-02,P-6702 BOOSTER PUMP PRESS. HI
Remote Degassing Station 4 (RDS-4),22886,22885,9,251,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22887,22776,10,251,ESD TRIP FROM BCDS ,
Remote Degassing Station 4 (RDS-4),22888,22887,11,251,01-103-06,ESD TRIP FROM BCDS 
Remote Degassing Station 4 (RDS-4),22889,22888,5,251,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22890,22888,6,251,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22891,22888,7,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22892,22888,8,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22893,22888,9,251,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 4 (RDS-4),22894,22888,10,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22895,22888,11,251,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22896,22888,12,251,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22897,22888,13,251,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22898,22888,14,251,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22899,22888,15,251,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 4 (RDS-4),22900,22888,16,251,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 4 (RDS-4),22901,22776,11,251,NITROGEN GENERATOR,
Remote Degassing Station 4 (RDS-4),22902,22901,8,251,PSDL-6901-12,UPSTREAM IA PRESSURE LOW TRIP
Remote Degassing Station 4 (RDS-4),22903,22902,9,251,SDV-6901-12,CLOSE - INST. AIR LINE VALVE
Remote Degassing Station 4 (RDS-4),22904,22776,12,251,RDS,
Remote Degassing Station 4 (RDS-4),22905,22904,11,251,HSD-0601-01,CONTROL ROOM ESD TRIP
Remote Degassing Station 4 (RDS-4),22906,22905,1,251,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22907,22905,2,251,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22908,22905,3,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22909,22905,4,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22910,22905,5,251,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 4 (RDS-4),22911,22905,6,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22912,22905,7,251,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22913,22905,8,251,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22914,22905,9,251,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22915,22905,10,251,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22916,22905,11,251,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 4 (RDS-4),22917,22905,12,251,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 4 (RDS-4),22918,22904,12,251,XSDE-5400-01,FIRE DETECTION ESD TRIP
Remote Degassing Station 4 (RDS-4),22919,22918,0,251,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22920,22918,1,251,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22921,22918,2,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22922,22918,3,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22923,22918,4,251,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 4 (RDS-4),22924,22918,5,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22925,22918,6,251,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22926,22918,7,251,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22927,22918,8,251,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22928,22918,9,251,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22929,22918,10,251,P-6201,CLOSE - INJECTION PUMP
Remote Degassing Station 4 (RDS-4),22930,22904,13,251,HSD-0601-03,BCDS CONTROL ROOM TRIP
Remote Degassing Station 4 (RDS-4),22931,22892,3,251,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22932,22930,4,251,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22933,22930,5,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22934,22930,6,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22935,22930,7,251,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 4 (RDS-4),22936,22930,8,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22937,22930,9,251,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22938,22930,10,251,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22939,22930,11,251,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22940,22930,12,251,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22941,22930,13,251,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 4 (RDS-4),22942,22930,14,251,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 4 (RDS-4),22943,22904,14,251,PSDL-6101-03,LOW INST. AIR PRESS. TRIP
Remote Degassing Station 4 (RDS-4),22944,22943,4,251,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22945,22943,0,251,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22946,22943,1,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22947,22943,2,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22948,22943,3,251,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 4 (RDS-4),22949,22943,4,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22950,22943,5,251,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22951,22943,6,251,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22952,22943,7,251,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22953,22943,8,251,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22954,22943,9,251,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 4 (RDS-4),22955,22943,10,251,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 4 (RDS-4),22956,22904,15,251,HSD-0601-02,FIELD ESD TRIP
Remote Degassing Station 4 (RDS-4),22957,22956,0,251,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22958,22956,1,251,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 4 (RDS-4),22959,22956,2,251,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22960,22956,3,251,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 4 (RDS-4),22961,22956,4,251,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 4 (RDS-4),22962,22956,5,251,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 4 (RDS-4),22963,22956,6,251,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22964,22956,7,251,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 4 (RDS-4),22965,22956,8,251,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22966,22956,9,251,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 4 (RDS-4),22967,22956,10,251,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 4 (RDS-4),22968,22956,10,251,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 5 (RDS-5),22969,0,1,252,RDS-5,
Remote Degassing Station 5 (RDS-5),22970,22969,0,252,PRODUCTION HEADER 1,
Remote Degassing Station 5 (RDS-5),22971,22970,1,252,PSDH-0100-06/07/08,HIGH PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 5 (RDS-5),22972,22971,2,252,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),22973,22971,3,252,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),22974,22971,4,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),22975,22971,5,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),22976,22971,6,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),22977,22971,7,252,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),22978,22971,8,252,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),22979,22971,9,252,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),22980,22971,10,252,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23001,22970,2,252,PSDL-0100-09/10/11,LOW PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 5 (RDS-5),23002,23001,2,252,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23003,23001,3,252,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23004,23001,4,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23005,23001,5,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23006,23001,6,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23007,23001,7,252,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23008,23001,8,252,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23009,23001,9,252,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23010,23001,10,252,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23031,22969,2,252,TEST SEP HEADER,
Remote Degassing Station 5 (RDS-5),23032,23031,2,252,PSDH-0601-03/06/07,HIGH PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 5 (RDS-5),23033,23032,0,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23034,23032,1,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23035,23032,2,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23044,22969,3,252,TEST SEPARATOR 1,
Remote Degassing Station 5 (RDS-5),23045,23044,3,252,PSDL-0601-02,LOW PRESSURE TRIP
Remote Degassing Station 5 (RDS-5),23046,23045,0,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23047,23045,1,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23048,23045,2,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23049,23044,4,252,LSDL-0601-03,LOW INTERFACE LEVEL TRIP
Remote Degassing Station 5 (RDS-5),23050,23049,0,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23051,23049,1,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23052,23049,2,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23053,23044,5,252,LSDH-0601-05,HIGH OIL LEVEL TRIP
Remote Degassing Station 5 (RDS-5),23054,23053,3,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23055,23053,4,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23056,23053,5,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23057,23044,6,252,LSDL-0601-06,LOW OIL LEVEL TRIP
Remote Degassing Station 5 (RDS-5),23058,23057,2,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23059,23057,3,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23060,23057,4,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23061,22969,4,252,CLOSED DRAIN,
Remote Degassing Station 5 (RDS-5),23062,23061,3,252,LSDL-6701-02,V-6701 LVL LO-LO TRIP
Remote Degassing Station 5 (RDS-5),23063,23062,0,252,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23064,23062,4,252,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23065,23062,5,252,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23066,23062,6,252,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23067,23061,4,252,HSD-6701-01,FIELD ESD TRIP
Remote Degassing Station 5 (RDS-5),23068,23067,4,252,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23069,23067,5,252,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23070,23067,6,252,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23071,23067,7,252,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23072,23061,5,252,PSDL-6701-12,P-6701 SUCTION PRESS. LOW
Remote Degassing Station 5 (RDS-5),23073,23072,3,252,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23074,23061,6,252,PSDL-6702-01,P-6702 SUCTION PRESS. LOW
Remote Degassing Station 5 (RDS-5),23075,23074,5,252,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23076,23061,7,252,PSDH-6701-13,P-6701 BOOSTER PUMP PRESS. HI
Remote Degassing Station 5 (RDS-5),23077,23076,7,252,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23078,23061,8,252,PSDH-6702-02,P-6702 BOOSTER PUMP PRESS. HI
Remote Degassing Station 5 (RDS-5),23079,23078,9,252,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23080,22969,5,252,ESD TRIP FROM BCDS ,
Remote Degassing Station 5 (RDS-5),23081,23080,0,252,01-103-06,ESD TRIP FROM BCDS 
Remote Degassing Station 5 (RDS-5),23082,23081,0,252,SDV-0100-01,CLOSE- PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23083,23081,6,252,SDV-0100-02,CLOSE- PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23084,23081,7,252,SDV-0601-01,CLOSE- SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23085,23081,8,252,SDV-0601-02,CLOSE- SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23086,23081,9,252,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 5 (RDS-5),23087,23081,10,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23088,23081,11,252,SDV-0100-03,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23089,23081,12,252,SDV-0100-04,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23090,23081,13,252,U-6101,STOP - INST. AIR COMP.
Remote Degassing Station 5 (RDS-5),23091,23081,14,252,P-6201,STOP - INJECTION PUMP
Remote Degassing Station 5 (RDS-5),23092,22969,7,252,NITROGEN GENERATOR,
Remote Degassing Station 5 (RDS-5),23093,23092,8,252,PSDL-6901-12,UPSTREAM IA PRESSURE LOW TRIP
Remote Degassing Station 5 (RDS-5),23094,23093,9,252,SDV-6901-12,CLOSE - INST. AIR LINE VALVE
Remote Degassing Station 5 (RDS-5),23095,22969,10,252,RDS,
Remote Degassing Station 5 (RDS-5),23096,23095,11,252,HSD-0601-01,CONTROL ROOM ESD TRIP
Remote Degassing Station 5 (RDS-5),23097,23096,12,252,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23098,23096,13,252,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23099,23096,14,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23100,23096,15,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23101,23096,16,252,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 5 (RDS-5),23102,23096,17,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23103,23096,18,252,SDV-0100-03,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23104,23096,19,252,SDV-0100-04,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23105,23096,20,252,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23106,23096,21,252,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23107,23096,22,252,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23108,23096,23,252,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23109,23096,24,252,U-6101,CLOSE - INST. AIR COMP.
Remote Degassing Station 5 (RDS-5),23110,23096,25,252,P-6201,CLOSE - INJECTION PUMP
Remote Degassing Station 5 (RDS-5),23111,23095,12,252,XSDE-5400-01,FIRE DETECTION ESD TRIP
Remote Degassing Station 5 (RDS-5),23112,23111,12,252,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23113,23111,13,252,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23114,23111,14,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23115,23111,15,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23116,23111,16,252,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 5 (RDS-5),23117,23111,17,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23118,23111,18,252,SDV-0100-03,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23119,23111,19,252,SDV-0100-04,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23120,23111,20,252,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23121,23111,21,252,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23122,23111,22,252,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23123,23111,23,252,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23124,23111,24,252,P-6201,CLOSE - INJECTION PUMP
Remote Degassing Station 5 (RDS-5),23125,23095,13,252,HSD-0601-03,BCDS CONTROL ROOM TRIP
Remote Degassing Station 5 (RDS-5),23126,23125,12,252,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23127,23125,13,252,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23128,23125,14,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23129,23125,15,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23130,23125,16,252,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 5 (RDS-5),23131,23125,17,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23132,23125,18,252,SDV-0100-03,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23133,23125,19,252,SDV-0100-04,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23134,23125,20,252,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23135,23125,21,252,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23136,23125,22,252,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23137,23125,23,252,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23138,23125,24,252,U-6101,CLOSE - INST. AIR COMP.
Remote Degassing Station 5 (RDS-5),23139,23125,25,252,P-6201,CLOSE - INJECTION PUMP
Remote Degassing Station 5 (RDS-5),23140,23095,14,252,PSDL-6101-03,LOW INST. AIR PRESS. TRIP
Remote Degassing Station 5 (RDS-5),23141,23140,12,252,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23142,23140,13,252,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23143,23140,14,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23144,23140,15,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23145,23140,16,252,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 5 (RDS-5),23146,23140,17,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23147,23140,18,252,SDV-0100-03,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23148,23140,19,252,SDV-0100-04,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23149,23140,20,252,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23150,23140,21,252,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23151,23140,22,252,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23152,23140,23,252,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23153,23140,24,252,U-6101,CLOSE - INST. AIR COMP.
Remote Degassing Station 5 (RDS-5),23154,23140,25,252,P-6201,CLOSE - INJECTION PUMP
Remote Degassing Station 5 (RDS-5),23155,23095,15,252,HSD-0601-02,FIELD ESD TRIP
Remote Degassing Station 5 (RDS-5),23156,23155,12,252,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23157,23155,13,252,SDV-0100-02,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23158,23155,14,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23159,23155,15,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23160,23155,16,252,SDV-0601-03,OPEN - SEP. DEPRESS. VALVE
Remote Degassing Station 5 (RDS-5),23161,23155,17,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23162,23155,18,252,SDV-0100-03,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23163,23155,19,252,SDV-0100-04,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23164,23155,20,252,P-6704,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23165,23155,21,252,P-6705,TRIP - CLOSED DRAIN VESSEL SUMP PUMP
Remote Degassing Station 5 (RDS-5),23166,23155,22,252,P-6701,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23167,23155,23,252,P-6702,TRIP - CLOSED DRAIN BOOSTER PUMP
Remote Degassing Station 5 (RDS-5),23168,23155,24,252,U-6101,CLOSE - INST. AIR COMP.
Remote Degassing Station 5 (RDS-5),23169,23155,25,252,P-6201,CLOSE - INJECTION PUMP
Remote Degassing Station 5 (RDS-5),23170,22969,11,252,PRODUCTION HEADER 2,
Remote Degassing Station 5 (RDS-5),23171,23170,2,252,PSDH-0100-12/13/14,HIGH PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 5 (RDS-5),23172,23171,0,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23173,23171,1,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23174,23171,2,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23175,23171,3,252,SDV-0100-03,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23176,23171,4,252,SDV-0100-04,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23189,23170,5,252,PSDL-0100-15/16/17,LOW PRESSURE TRIP (2oo3 Voting)
Remote Degassing Station 5 (RDS-5),23190,23189,0,252,SDV-0601-01,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23191,23189,1,252,SDV-0601-02,CLOSE - SEP. OIL OUTLET VALVE
Remote Degassing Station 5 (RDS-5),23192,23189,2,252,SDV-0601-04,CLOSE - SEP. OIL INLET VALVE
Remote Degassing Station 5 (RDS-5),23193,23189,3,252,SDV-0100-03,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23194,23189,4,252,SDV-0100-04,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23195,22969,12,252,RDS 2,
Remote Degassing Station 5 (RDS-5),23196,23195,0,252,12-XSDE-0100,
Remote Degassing Station 5 (RDS-5),23197,23196,0,252,SDV-0100-01,CLOSE - PIPELINE VALVE
Remote Degassing Station 5 (RDS-5),23198,23196,1,252,SDV-0100-02,CLOSE - PIPELINE VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23201,0,0,253,RDS-7,REMOTE DEGASSING STATION-7
REMOTE DEGASSING STATION-7 (RDS-7),23202,23201,0,253,BCDS,BAB CENTRAL DEGASSING STATION
REMOTE DEGASSING STATION-7 (RDS-7),23203,23202,0,253,BCDS ESD LEVEL 1,
REMOTE DEGASSING STATION-7 (RDS-7),23204,23203,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23205,23203,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23206,23203,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23207,23203,3,253,RDS-2,
REMOTE DEGASSING STATION-7 (RDS-7),23208,23203,4,253,12-XSDE-0100,
REMOTE DEGASSING STATION-7 (RDS-7),23209,23203,5,253,SDV-0100-01,CLOSE - PIPELINE VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23210,23203,6,253,SDV-0100-02,CLOSE - PIPELINE VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23211,23203,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23212,23203,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23213,23203,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23214,23203,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23215,23203,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23216,23203,12,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23217,23203,13,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23218,23203,14,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23219,23201,1,253,RDS,REMOTE DEGASSING STATION
REMOTE DEGASSING STATION-7 (RDS-7),23220,23219,0,253,XS-5500-01,RDS ESD LEVEL 2.1
REMOTE DEGASSING STATION-7 (RDS-7),23221,23220,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23222,23220,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23223,23220,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23224,23220,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23225,23220,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23226,23220,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23227,23220,6,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23228,23220,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23229,23220,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23230,23220,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23231,23220,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23232,23220,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23233,23220,12,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23234,23220,13,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23235,23220,14,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23236,23219,1,253,XS-5500-06,RDS ESD LEVEL 2.2
REMOTE DEGASSING STATION-7 (RDS-7),23237,23236,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23238,23236,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23239,23236,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23240,23236,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23241,23236,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23242,23236,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23243,23236,6,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23244,23236,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23245,23236,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23246,23236,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23247,23236,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23248,23236,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23249,23236,12,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23250,23236,13,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23251,23236,14,253,U-6101,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23252,23236,15,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23253,23219,2,253,XS-5500-07,RDS ESD 2.3
REMOTE DEGASSING STATION-7 (RDS-7),23254,23253,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23255,23253,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23256,23253,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23257,23253,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23258,23253,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23259,23253,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23260,23253,6,253,P-1910-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23261,23253,7,253,P-1910-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23262,23253,8,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23263,23253,9,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23264,23253,10,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23265,23253,11,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23266,23253,12,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23267,23253,13,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23268,23253,14,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23269,23253,15,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23270,23253,16,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23271,23219,3,253,XS-5500-03,RDS ESD 2.4
REMOTE DEGASSING STATION-7 (RDS-7),23272,23271,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23273,23271,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23274,23271,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23275,23271,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23276,23271,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23277,23271,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23278,23271,6,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23279,23271,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23280,23271,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23281,23271,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23282,23271,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23283,23271,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23284,23271,12,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23285,23271,13,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23286,23271,14,253,U-4201,TRIP - EMERGENCY DIESEL GENERATOR (U-4201)
REMOTE DEGASSING STATION-7 (RDS-7),23287,23271,15,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23288,23219,4,253,XS-5500-02,ESD 3.1
REMOTE DEGASSING STATION-7 (RDS-7),23289,23288,0,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23290,23288,1,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23291,23288,2,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23292,23288,3,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23293,23288,4,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23294,23288,5,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23295,23219,5,253,XS-5500-04,ESD 3.3
REMOTE DEGASSING STATION-7 (RDS-7),23296,23295,0,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23297,23295,1,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
