DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
REMOTE DEGASSING STATION-7 (RDS-7),23298,23295,2,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23299,23295,3,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23300,23295,4,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23301,23295,5,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23302,23219,6,253,XS-5500-05,ESD 3.4
REMOTE DEGASSING STATION-7 (RDS-7),23303,23302,0,253,TPXS-4301,TRIP - TRANSFORMER
REMOTE DEGASSING STATION-7 (RDS-7),23304,23201,2,253,MANUAL INITIATION FOR SHUTDOWN,
REMOTE DEGASSING STATION-7 (RDS-7),23305,23304,0,253,HSD-5500-01,FIELD-MOUNTED HAND SWITCH - RDS ESD-1
REMOTE DEGASSING STATION-7 (RDS-7),23306,23305,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23307,23305,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23308,23305,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23309,23305,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23310,23305,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23311,23305,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23312,23305,6,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23313,23305,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23314,23305,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23315,23305,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23316,23305,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23317,23305,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23318,23305,12,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23319,23305,13,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23320,23305,14,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23321,23304,1,253,HSD-5500-02,RDS-7 ESD HS AVAILABLE ON RDS-7 ESD CABINET FRONT DOOR - RDS ESD-1
REMOTE DEGASSING STATION-7 (RDS-7),23322,23321,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23323,23321,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23324,23321,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23325,23321,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23326,23321,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23327,23321,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23328,23321,6,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23329,23321,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23330,23321,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23331,23321,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23332,23321,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23333,23321,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23334,23321,12,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23335,23321,13,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23336,23321,14,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23337,23304,2,253,HSD-5500-03,DCS HAND SWITCH  - RDS ESD-1
REMOTE DEGASSING STATION-7 (RDS-7),23338,23337,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23339,23337,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23340,23337,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23341,23337,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23342,23337,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23343,23337,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23344,23337,6,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23345,23337,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23346,23337,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23347,23337,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23348,23337,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23349,23337,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23350,23337,12,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23351,23337,13,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23352,23337,14,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23353,23304,3,253,HSD-5500-04,RDS-7 ESD HAND SWITCH AVAILABLE ON RDS-7 ESD CABINET FRONT DOOR
REMOTE DEGASSING STATION-7 (RDS-7),23354,23353,0,253,P-XXXP-01,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23355,23353,1,253,P-XXXP-02,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23356,23353,2,253,XS-XXXP-01,TRIP - TRIP WELLHEAD (COMMAND TO WHCP TO CLOSE SSV & SSSV)
REMOTE DEGASSING STATION-7 (RDS-7),23357,23304,4,253,HSD-5500-05,FIELD-MOUNTED HAND SWITCH - RDS ESD-1
REMOTE DEGASSING STATION-7 (RDS-7),23358,23357,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23359,23357,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23360,23357,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23361,23357,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23362,23357,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23363,23357,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23364,23357,6,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23365,23357,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23366,23357,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23367,23357,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23368,23357,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23369,23357,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23370,23357,12,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23371,23357,13,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23372,23357,14,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23373,23304,5,253,HSD-5500-06,FIELD-MOUNTED HAND SWITCH - RDS ESD-1
REMOTE DEGASSING STATION-7 (RDS-7),23374,23373,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23375,23373,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23376,23373,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23377,23373,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23378,23373,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23379,23373,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23380,23373,6,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23381,23373,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23382,23373,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23383,23373,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23384,23373,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23385,23373,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23386,23373,12,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23387,23373,13,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23388,23373,14,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23389,23304,6,253,HSD-0601-03,RDS-7 ESD HAND SWITCH  AVAILABLE ON BCDS ESD PUSH BUTTON CONSOLE
REMOTE DEGASSING STATION-7 (RDS-7),23390,23389,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23391,23389,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23392,23389,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23393,23389,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23394,23389,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23395,23389,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23396,23389,6,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23397,23389,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23398,23389,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23399,23389,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23400,23389,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23401,23389,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23402,23389,12,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23403,23389,13,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23404,23389,14,253,P-XXXP-01,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23405,23389,15,253,P-XXXP-02,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23406,23389,16,253,XS-XXXP-01,TRIP - TRIP WELLHEAD (COMMAND TO WHCP TO CLOSE SSV & SSSV)
REMOTE DEGASSING STATION-7 (RDS-7),23407,23389,17,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23408,23201,3,253,PIGGING FACILITIES (BCDS INLET FACILITY),
REMOTE DEGASSING STATION-7 (RDS-7),23409,23408,0,253,PSDL-1372-06/07/08,LOW PRESSURE TRIP (STARTUP OVERRIDE REQUIRED) (2oo3)
REMOTE DEGASSING STATION-7 (RDS-7),23410,23409,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23411,23409,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23412,23409,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23413,23409,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23414,23409,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23415,23409,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23416,23409,6,253,P-1910-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23417,23409,7,253,P-1910-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23418,23409,8,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23419,23409,9,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23420,23409,10,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23421,23409,11,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23422,23409,12,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23423,23409,13,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23424,23409,14,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23425,23201,4,253,HIPPS VALVES,
REMOTE DEGASSING STATION-7 (RDS-7),23426,23425,0,253,PT-0200-06/07/08,HIGH HIGH PRESSURE TRIP (2oo3)
REMOTE DEGASSING STATION-7 (RDS-7),23427,23426,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23428,23426,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23429,23426,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23430,23426,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23431,23426,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23432,23426,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23433,23426,6,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23434,23426,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23435,23426,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23436,23426,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23437,23426,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23438,23426,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23439,23201,5,253,HIPPS VALVES,
REMOTE DEGASSING STATION-7 (RDS-7),23440,23439,0,253,PT-0200-06/07/08,LOW LOW PRESSURE TRIP (STARTUP OVERRIDE REQUIRED) (2oo3)
REMOTE DEGASSING STATION-7 (RDS-7),23441,23440,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23442,23440,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23443,23440,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23444,23440,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23445,23440,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23446,23440,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23447,23440,6,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23448,23440,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23449,23440,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23450,23440,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23451,23440,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23452,23440,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23453,23201,6,253,V-6701,BLOWDOWN DRUM 
REMOTE DEGASSING STATION-7 (RDS-7),23454,23453,0,253,LSDL-6701-02,DRUM LOW LEVEL
REMOTE DEGASSING STATION-7 (RDS-7),23455,23454,0,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23456,23454,1,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23457,23454,2,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23458,23454,3,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23459,23453,1,253,PSDL-6702-16,PUMP LOW SUCTION PRESSURE
REMOTE DEGASSING STATION-7 (RDS-7),23460,23459,0,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23461,23453,2,253,PSDL-6702-17,PUMP LOW SUCTION PRESSURE
REMOTE DEGASSING STATION-7 (RDS-7),23462,23461,0,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23463,23453,3,253,PSDH-6702-14,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-7 (RDS-7),23464,23463,0,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23465,23453,4,253,PSDH-6702-15,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-7 (RDS-7),23466,23465,0,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23467,23453,5,253,PSDL-6701-15,DRY GAS SEAL LOW PRESSURE
REMOTE DEGASSING STATION-7 (RDS-7),23468,23467,0,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23469,23453,6,253,PSDL-6701-16,DRY GAS SEAL LOW PRESSURE
REMOTE DEGASSING STATION-7 (RDS-7),23470,23469,0,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23471,23201,7,253,V-1910,FLARE KNOCKOUT DRUM
REMOTE DEGASSING STATION-7 (RDS-7),23472,23471,0,253,LSDL-1910-03,DRUM LOW LEVEL
REMOTE DEGASSING STATION-7 (RDS-7),23473,23472,0,253,P-1910-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23474,23472,1,253,P-1910-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23475,23469,1,253,LSDH-1910-03,DRUM HIGH HIGH LEVEL
REMOTE DEGASSING STATION-7 (RDS-7),23476,23475,0,253,LSAH-1910-03,CRITICAL - FLARE KNOCKOUT DRUM LEVEL HIGH HIGH
REMOTE DEGASSING STATION-7 (RDS-7),23477,23469,2,253,PSDH-1910-15,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-7 (RDS-7),23478,23477,0,253,P-1910-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23479,23469,3,253,PSDH-1910-16,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-7 (RDS-7),23480,23479,0,253,P-1910-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23481,23201,8,253,CHEMICAL INJECTION PACKAGES,
REMOTE DEGASSING STATION-7 (RDS-7),23482,23481,0,253,LSDL-6201-01,TANK LOW LEVEL
REMOTE DEGASSING STATION-7 (RDS-7),23483,23482,0,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23484,23482,1,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23485,23481,1,253,LSDL-6202-01,TANK LOW LEVEL
REMOTE DEGASSING STATION-7 (RDS-7),23486,23485,0,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23487,23485,1,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23488,23481,2,253,LSDL-6203-01,TANK LOW LEVEL
REMOTE DEGASSING STATION-7 (RDS-7),23489,23488,0,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23490,23488,1,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23491,23481,3,253,PSDH-6201-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-7 (RDS-7),23492,23491,0,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23493,23481,4,253,PSDH-6201-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-7 (RDS-7),23494,23493,0,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23495,23481,5,253,PSDH-6202-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-7 (RDS-7),23496,23495,0,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23497,23481,6,253,PSDH-6202-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-7 (RDS-7),23498,23497,0,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23499,23481,7,253,PSDH-6203-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-7 (RDS-7),23500,23499,0,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23501,23481,8,253,PSDH-6203-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-7 (RDS-7),23502,23501,0,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23503,23481,9,253,PSDH/ PSDL-6201-01,PUMP HIGH/ LOW DISCHARGE PRESSURE
REMOTE DEGASSING STATION-7 (RDS-7),23504,23503,0,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23505,23503,1,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23506,23481,10,253,PSDH/ PSDL-6202-01,PUMP HIGH/ LOW DISCHARGE PRESSURE
REMOTE DEGASSING STATION-7 (RDS-7),23507,23506,0,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23508,23506,1,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23509,23481,11,253,PSDH/ PSDL-6203-01,PUMP HIGH/ LOW DISCHARGE PRESSURE
REMOTE DEGASSING STATION-7 (RDS-7),23510,23509,0,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23511,23509,1,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23512,23201,9,253,INSTRUMENT AIR SYSTEM,
REMOTE DEGASSING STATION-7 (RDS-7),23513,23512,0,253,PSDL-6101-02/10/11,LOW PRESSURE TRIP (2oo3)
REMOTE DEGASSING STATION-7 (RDS-7),23514,23513,0,253,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23515,23513,1,253,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23516,23513,2,253,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23517,23513,3,253,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23518,23513,4,253,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23519,23513,5,253,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23520,23513,6,253,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23521,23513,7,253,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23522,23513,8,253,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23523,23513,9,253,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23524,23513,10,253,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23525,23513,11,253,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23526,23513,12,253,P-2201,TRIP - RAW WATER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23527,23513,13,253,SDV-6101-01,CLOSE - INSTR. AIR (NON INSTRUMENT) SUB-HEADER SHUTDOWN VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23528,23513,14,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23529,23513,15,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23530,23513,16,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23531,23512,1,253,PSDL-6101-09,LOW PRESSURE
REMOTE DEGASSING STATION-7 (RDS-7),23532,23531,0,253,SDV-6101-01,CLOSE - INSTR. AIR (NON INSTRUMENT) SUB-HEADER SHUTDOWN VALVE
REMOTE DEGASSING STATION-7 (RDS-7),23533,23531,1,253,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-7 (RDS-7),23534,23201,10,253,RAW WATER SYSTEM,
REMOTE DEGASSING STATION-7 (RDS-7),23535,23534,0,253,LSDL-2202-02,TANK LOW LEVEL
REMOTE DEGASSING STATION-7 (RDS-7),23536,23535,0,253,P-2201,TRIP - RAW WATER PUMP
REMOTE DEGASSING STATION-7 (RDS-7),23537,23201,11,253,FUEL GAS SYSTEM,
REMOTE DEGASSING STATION-7 (RDS-7),23538,23537,0,253,PSDH-1902-02,HIGH PRESSURE
REMOTE DEGASSING STATION-7 (RDS-7),23539,23538,0,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23540,23537,1,253,LSDH-1902-02,HIGH LEVEL
REMOTE DEGASSING STATION-7 (RDS-7),23541,23540,0,253,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-7 (RDS-7),23542,23537,2,253,LSDL-1902-03,LOW LEVEL
REMOTE DEGASSING STATION-7 (RDS-7),23543,23542,0,253,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23544,0,0,254,RDS-8,REMOTE DEGASSING STATION-8
REMOTE DEGASSING STATION-8 (RDS-8),23545,23544,0,254,BCDS,BAB CENTRAL DEGASSING STATION
REMOTE DEGASSING STATION-8 (RDS-8),23546,23545,0,254,BCDS ESD LEVEL 1,
REMOTE DEGASSING STATION-8 (RDS-8),23547,23546,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23548,23546,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23549,23546,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23550,23546,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23551,23546,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23552,23546,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23553,23546,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23554,23546,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23555,23546,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23556,23546,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23557,23546,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23558,23546,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23559,23546,12,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23560,23546,13,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23561,23546,14,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23562,23544,1,254,RDS,REMOTE DEGASSING STATION
REMOTE DEGASSING STATION-8 (RDS-8),23563,23562,0,254,XS-5500-01,RDS ESD LEVEL 2.1
REMOTE DEGASSING STATION-8 (RDS-8),23564,23563,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23565,23563,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23566,23563,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23567,23563,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23568,23563,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23569,23563,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23570,23563,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23571,23563,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23572,23563,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23573,23563,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23574,23563,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23575,23563,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23576,23563,12,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23577,23563,13,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23578,23563,14,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23579,23562,1,254,XS-5500-06,RDS ESD LEVEL 2.2
REMOTE DEGASSING STATION-8 (RDS-8),23580,23579,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23581,23579,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23582,23579,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23583,23579,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23584,23579,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23585,23579,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23586,23579,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23587,23579,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23588,23579,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23589,23579,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23590,23579,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23591,23579,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23592,23579,12,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23593,23579,13,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23594,23579,14,254,U-6101,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23595,23579,15,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23596,23562,2,254,XS-5500-07,RDS ESD 2.3
REMOTE DEGASSING STATION-8 (RDS-8),23597,23596,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23598,23596,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23599,23596,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23600,23596,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23601,23596,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23602,23596,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23603,23596,6,254,P-1911-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23604,23596,7,254,P-1911-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23605,23596,8,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23606,23596,9,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23607,23596,10,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23608,23596,11,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23609,23596,12,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23610,23596,13,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23611,23596,14,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23612,23596,15,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23613,23596,16,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23614,23562,3,254,XS-5500-03,RDS ESD 2.4
REMOTE DEGASSING STATION-8 (RDS-8),23615,23614,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23616,23614,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23617,23614,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23618,23614,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23619,23614,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23620,23614,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23621,23614,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23622,23614,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23623,23614,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23624,23614,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23625,23614,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23626,23614,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23627,23614,12,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23628,23614,13,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23629,23614,14,254,U-4201,TRIP - EMERGENCY DIESEL GENERATOR (U-4201)
REMOTE DEGASSING STATION-8 (RDS-8),23630,23614,15,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23631,23562,4,254,XS-5500-02,ESD 3.1
REMOTE DEGASSING STATION-8 (RDS-8),23632,23631,0,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23633,23631,1,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23634,23631,2,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23635,23631,3,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23636,23631,4,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23637,23631,5,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23638,23562,5,254,XS-5500-04,ESD 3.3
REMOTE DEGASSING STATION-8 (RDS-8),23639,23638,0,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23640,23638,1,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23641,23638,2,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23642,23638,3,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23643,23638,4,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23644,23638,5,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23645,23562,6,254,XS-5500-05,ESD 3.4
REMOTE DEGASSING STATION-8 (RDS-8),23646,23645,0,254,TPXS-4301,TRIP - TRANSFORMER
REMOTE DEGASSING STATION-8 (RDS-8),23647,23544,2,254,MANUAL INITIATION FOR SHUTDOWN,
REMOTE DEGASSING STATION-8 (RDS-8),23648,23647,0,254,HSD-5500-01,FIELD-MOUNTED HAND SWITCH - RDS ESD-1
REMOTE DEGASSING STATION-8 (RDS-8),23649,23648,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23650,23648,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23651,23648,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23652,23648,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23653,23648,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23654,23648,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23655,23648,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23656,23648,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23657,23648,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23658,23648,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23659,23648,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23660,23648,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23661,23648,12,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23662,23648,13,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23663,23648,14,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23664,23647,1,254,HSD-5500-02,RDS-8 ESD HS AVAILABLE ON RDS-8 ESD CABINET FRONT DOOR - RDS ESD-1
REMOTE DEGASSING STATION-8 (RDS-8),23665,23664,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23666,23664,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23667,23664,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23668,23664,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23669,23664,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23670,23664,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23671,23664,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23672,23664,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23673,23664,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23674,23664,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23675,23664,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23676,23664,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23677,23664,12,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23678,23664,13,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23679,23664,14,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23680,23647,2,254,HSD-5500-03,DCS HAND SWITCH  - RDS ESD-1
REMOTE DEGASSING STATION-8 (RDS-8),23681,23680,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23682,23680,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23683,23680,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23684,23680,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23685,23680,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23686,23680,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23687,23680,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23688,23680,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23689,23680,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23690,23680,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23691,23680,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23692,23680,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23693,23680,12,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23694,23680,13,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23695,23680,14,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23696,23647,3,254,HSD-5500-04,RDS-8 ESD HAND SWITCH AVAILABLE ON RDS-8 ESD CABINET FRONT DOOR
REMOTE DEGASSING STATION-8 (RDS-8),23697,23696,0,254,P-XXXP-01,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23698,23696,1,254,P-XXXP-02,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23699,23696,2,254,XS-XXXP-01,TRIP - TRIP WELLHEAD (COMMAND TO WHCP TO CLOSE SSV & SSSV)
REMOTE DEGASSING STATION-8 (RDS-8),23700,23647,4,254,HSD-5500-05,FIELD-MOUNTED HAND SWITCH - RDS ESD-1
REMOTE DEGASSING STATION-8 (RDS-8),23701,23700,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23702,23700,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23703,23700,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23704,23700,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23705,23700,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23706,23700,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23707,23700,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23708,23700,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23709,23700,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23710,23700,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23711,23700,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23712,23700,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23713,23700,12,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23714,23700,13,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23715,23700,14,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23716,23647,5,254,HSD-5500-06,FIELD-MOUNTED HAND SWITCH - RDS ESD-1
REMOTE DEGASSING STATION-8 (RDS-8),23717,23716,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23718,23716,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23719,23716,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23720,23716,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23721,23716,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23722,23716,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23723,23716,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23724,23716,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23725,23716,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23726,23716,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23727,23716,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23728,23716,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23729,23716,12,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23730,23716,13,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23731,23716,14,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23732,23647,6,254,HSD-0601-03,RDS-8 ESD HAND SWITCH  AVAILABLE ON BCDS ESD PUSH BUTTON CONSOLE
REMOTE DEGASSING STATION-8 (RDS-8),23733,23732,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23734,23732,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23735,23732,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23736,23732,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23737,23732,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23738,23732,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23739,23732,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23740,23732,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23741,23732,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23742,23732,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23743,23732,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23744,23732,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23745,23732,12,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23746,23732,13,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23747,23732,14,254,P-XXXP-01,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23748,23732,15,254,P-XXXP-02,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23749,23732,16,254,XS-XXXP-01,TRIP - TRIP WELLHEAD (COMMAND TO WHCP TO CLOSE SSV & SSSV)
REMOTE DEGASSING STATION-8 (RDS-8),23750,23732,17,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23751,23544,3,254,PIGGING FACILITIES (BCDS INLET FACILITY),
REMOTE DEGASSING STATION-8 (RDS-8),23752,23751,0,254,PSDL-1382-06/07/08,LOW PRESSURE TRIP (STARTUP OVERRIDE REQUIRED) (2oo3)
REMOTE DEGASSING STATION-8 (RDS-8),23753,23752,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23754,23752,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23755,23752,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23756,23752,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23757,23752,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23758,23752,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23759,23752,6,254,P-1911-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23760,23752,7,254,P-1911-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23761,23752,8,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23762,23752,9,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23763,23752,10,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23764,23752,11,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23765,23752,12,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23766,23752,13,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23767,23752,14,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23768,23544,4,254,HIPPS VALVES,
REMOTE DEGASSING STATION-8 (RDS-8),23769,23768,0,254,PT-0200-06/07/08,HIGH HIGH PRESSURE TRIP (2oo3)
REMOTE DEGASSING STATION-8 (RDS-8),23770,23769,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23771,23769,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23772,23769,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23773,23769,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23774,23769,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23775,23769,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23776,23769,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23777,23769,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23778,23769,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23779,23769,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23780,23769,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23781,23769,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23782,23544,5,254,HIPPS VALVES,
REMOTE DEGASSING STATION-8 (RDS-8),23783,23782,0,254,PT-0200-06/07/08,LOW LOW PRESSURE TRIP (STARTUP OVERRIDE REQUIRED) (2oo3)
REMOTE DEGASSING STATION-8 (RDS-8),23784,23783,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23785,23783,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23786,23783,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23787,23783,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23788,23783,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23789,23783,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
