DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
REMOTE DEGASSING STATION-8 (RDS-8),23790,23783,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23791,23783,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23792,23783,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23793,23783,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23794,23783,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23795,23783,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23796,23544,6,254,V-6701,BLOWDOWN DRUM 
REMOTE DEGASSING STATION-8 (RDS-8),23797,23796,0,254,LSDL-6701-02,DRUM LOW LEVEL
REMOTE DEGASSING STATION-8 (RDS-8),23798,23797,0,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23799,23797,1,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23800,23797,2,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23801,23797,3,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23802,23796,1,254,PSDL-6702-16,PUMP LOW SUCTION PRESSURE
REMOTE DEGASSING STATION-8 (RDS-8),23803,23802,0,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23804,23796,2,254,PSDL-6702-17,PUMP LOW SUCTION PRESSURE
REMOTE DEGASSING STATION-8 (RDS-8),23805,23804,0,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23806,23796,3,254,PSDH-6702-14,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-8 (RDS-8),23807,23806,0,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23808,23796,4,254,PSDH-6702-15,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-8 (RDS-8),23809,23808,0,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23810,23796,5,254,PSDL-6701-15,DRY GAS SEAL LOW PRESSURE
REMOTE DEGASSING STATION-8 (RDS-8),23811,23810,0,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23812,23796,6,254,PSDL-6701-16,DRY GAS SEAL LOW PRESSURE
REMOTE DEGASSING STATION-8 (RDS-8),23813,23812,0,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23814,23544,7,254,V-1911,FLARE KNOCKOUT DRUM
REMOTE DEGASSING STATION-8 (RDS-8),23815,23814,0,254,LSDL-1911-03,DRUM LOW LEVEL
REMOTE DEGASSING STATION-8 (RDS-8),23816,23815,0,254,P-1911-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23817,23815,1,254,P-1911-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23818,23814,1,254,LSDH-1911-03,DRUM HIGH HIGH LEVEL
REMOTE DEGASSING STATION-8 (RDS-8),23819,23818,0,254,LSAH-1911-03,CRITICAL ALARM - FLARE KNOCKOUT DRUM LEVEL HIGH HIGH
REMOTE DEGASSING STATION-8 (RDS-8),23820,23814,2,254,PSDH-1911-15,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-8 (RDS-8),23821,23820,0,254,P-1911-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23822,23814,3,254,PSDH-1911-16,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-8 (RDS-8),23823,23822,0,254,P-1911-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23824,23544,8,254,CHEMICAL INJECTION PACKAGES,
REMOTE DEGASSING STATION-8 (RDS-8),23825,23824,0,254,LSDL-6201-01,TANK LOW LEVEL
REMOTE DEGASSING STATION-8 (RDS-8),23826,23825,0,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23827,23825,1,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23828,23824,1,254,LSDL-6202-01,TANK LOW LEVEL
REMOTE DEGASSING STATION-8 (RDS-8),23829,23828,0,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23830,23828,1,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23831,23824,2,254,LSDL-6203-01,TANK LOW LEVEL
REMOTE DEGASSING STATION-8 (RDS-8),23832,23831,0,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23833,23831,1,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23834,23824,3,254,PSDH-6201-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-8 (RDS-8),23835,23834,0,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23836,23824,4,254,PSDH-6201-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-8 (RDS-8),23837,23836,0,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23838,23824,5,254,PSDH-6202-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-8 (RDS-8),23839,23838,0,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23840,23824,6,254,PSDH-6202-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-8 (RDS-8),23841,23840,0,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23842,23824,7,254,PSDH-6203-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-8 (RDS-8),23843,23842,0,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23844,23824,8,254,PSDH-6203-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-8 (RDS-8),23845,23844,0,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23846,23824,9,254,PSDH/ PSDL-6201-01,PUMP HIGH/ LOW DISCHARGE PRESSURE
REMOTE DEGASSING STATION-8 (RDS-8),23847,23846,0,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23848,23846,1,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23849,23824,10,254,PSDH/ PSDL-6202-01,PUMP HIGH/ LOW DISCHARGE PRESSURE
REMOTE DEGASSING STATION-8 (RDS-8),23850,23849,0,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23851,23849,1,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23852,23824,11,254,PSDH/ PSDL-6203-01,PUMP HIGH/ LOW DISCHARGE PRESSURE
REMOTE DEGASSING STATION-8 (RDS-8),23853,23852,0,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23854,23852,1,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23855,23544,9,254,INSTRUMENT AIR SYSTEM,
REMOTE DEGASSING STATION-8 (RDS-8),23856,23855,0,254,PSDL-6101-02/10/11,LOW PRESSURE TRIP (2oo3)
REMOTE DEGASSING STATION-8 (RDS-8),23857,23856,0,254,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23858,23856,1,254,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23859,23856,2,254,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23860,23856,3,254,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23861,23856,4,254,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23862,23856,5,254,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23863,23856,6,254,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23864,23856,7,254,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23865,23856,8,254,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23866,23856,9,254,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23867,23856,10,254,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23868,23856,11,254,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23869,23856,12,254,P-2201,TRIP - RAW WATER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23870,23856,13,254,SDV-6101-01,CLOSE - INSTR. AIR (NON INSTRUMENT) SUB-HEADER SHUTDOWN VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23871,23856,14,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23872,23856,15,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23873,23856,16,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23874,23855,1,254,PSDL-6101-09,LOW PRESSURE
REMOTE DEGASSING STATION-8 (RDS-8),23875,23874,0,254,SDV-6101-01,CLOSE - INSTR. AIR (NON INSTRUMENT) SUB-HEADER SHUTDOWN VALVE
REMOTE DEGASSING STATION-8 (RDS-8),23876,23874,1,254,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-8 (RDS-8),23877,23544,10,254,RAW WATER SYSTEM,
REMOTE DEGASSING STATION-8 (RDS-8),23878,23877,0,254,LSDL-2202-02,TANK LOW LEVEL
REMOTE DEGASSING STATION-8 (RDS-8),23879,23878,0,254,P-2201,TRIP - RAW WATER PUMP
REMOTE DEGASSING STATION-8 (RDS-8),23880,23544,11,254,FUEL GAS SYSTEM,
REMOTE DEGASSING STATION-8 (RDS-8),23881,23880,0,254,PSDH-1902-02,HIGH PRESSURE
REMOTE DEGASSING STATION-8 (RDS-8),23882,23881,0,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23883,23880,1,254,LSDH-1902-02,HIGH LEVEL
REMOTE DEGASSING STATION-8 (RDS-8),23884,23883,0,254,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-8 (RDS-8),23885,23880,2,254,LSDL-1902-03,LOW LEVEL
REMOTE DEGASSING STATION-8 (RDS-8),23886,23885,0,254,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23887,0,0,255,RDS-9,REMOTE DEGASSING STATION-9
REMOTE DEGASSING STATION-9 (RDS-9),23888,23887,0,255,BCDS,BAB CENTRAL DEGASSING STATION
REMOTE DEGASSING STATION-9 (RDS-9),23889,23888,0,255,BCDS ESD LEVEL 1,
REMOTE DEGASSING STATION-9 (RDS-9),23890,23889,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),23891,23889,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),23892,23889,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23893,23889,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23894,23889,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23895,23889,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23896,23889,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23897,23889,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23898,23889,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23899,23889,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23900,23889,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23901,23889,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23902,23889,12,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23903,23889,13,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23904,23889,14,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),23905,23887,1,255,RDS,REMOTE DEGASSING STATION
REMOTE DEGASSING STATION-9 (RDS-9),23906,23905,0,255,XS-5500-01,RDS ESD LEVEL 2.1
REMOTE DEGASSING STATION-9 (RDS-9),23907,23906,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),23908,23906,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),23909,23906,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23910,23906,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23911,23906,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23912,23906,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23913,23906,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23914,23906,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23915,23906,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23916,23906,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23917,23906,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23918,23906,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23919,23906,12,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23920,23906,13,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23921,23906,14,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),23922,23905,1,255,XS-5500-06,RDS ESD LEVEL 2.2
REMOTE DEGASSING STATION-9 (RDS-9),23923,23922,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),23924,23922,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),23925,23922,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23926,23922,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23927,23922,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23928,23922,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23929,23922,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23930,23922,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23931,23922,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23932,23922,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23933,23922,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23934,23922,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23935,23922,12,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23936,23922,13,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23937,23922,14,255,U-6101,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),23938,23922,15,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),23939,23905,2,255,XS-5500-07,RDS ESD 2.3
REMOTE DEGASSING STATION-9 (RDS-9),23940,23939,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),23941,23939,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),23942,23939,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23943,23939,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23944,23939,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23945,23939,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23946,23939,6,255,P-1912-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23947,23939,7,255,P-1912-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23948,23939,8,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23949,23939,9,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23950,23939,10,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23951,23939,11,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23952,23939,12,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23953,23939,13,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23954,23939,14,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23955,23939,15,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23956,23939,16,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),23957,23905,3,255,XS-5500-03,RDS ESD 2.4
REMOTE DEGASSING STATION-9 (RDS-9),23958,23957,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),23959,23957,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),23960,23957,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23961,23957,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23962,23957,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23963,23957,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23964,23957,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23965,23957,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23966,23957,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23967,23957,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23968,23957,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23969,23957,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23970,23957,12,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23971,23957,13,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23972,23957,14,255,U-4201,TRIP - EMERGENCY DIESEL GENERATOR (U-4201)
REMOTE DEGASSING STATION-9 (RDS-9),23973,23957,15,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),23974,23905,4,255,XS-5500-02,ESD 3.1
REMOTE DEGASSING STATION-9 (RDS-9),23975,23974,0,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23976,23974,1,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23977,23974,2,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23978,23974,3,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23979,23974,4,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23980,23974,5,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),23981,23905,5,255,XS-5500-04,ESD 3.3
REMOTE DEGASSING STATION-9 (RDS-9),23982,23981,0,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23983,23981,1,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23984,23981,2,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23985,23981,3,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23986,23981,4,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23987,23981,5,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23988,23905,6,255,XS-5500-05,ESD 3.4
REMOTE DEGASSING STATION-9 (RDS-9),23989,23988,0,255,TPXS-4301,TRIP - TRANSFORMER
REMOTE DEGASSING STATION-9 (RDS-9),23990,23887,2,255,MANUAL INITIATION FOR SHUTDOWN,
REMOTE DEGASSING STATION-9 (RDS-9),23991,23990,0,255,HSD-5500-01,FIELD-MOUNTED HAND SWITCH - RDS ESD-1
REMOTE DEGASSING STATION-9 (RDS-9),23992,23991,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),23993,23991,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),23994,23991,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23995,23991,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23996,23991,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23997,23991,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23998,23991,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),23999,23991,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24000,23991,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24001,23991,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24002,23991,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24003,23991,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24004,23991,12,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24005,23991,13,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24006,23991,14,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),24007,23990,1,255,HSD-5500-02,RDS-9 ESD HS AVAILABLE ON RDS-9 ESD CABINET FRONT DOOR - RDS ESD-1
REMOTE DEGASSING STATION-9 (RDS-9),24008,24007,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24009,24007,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24010,24007,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24011,24007,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24012,24007,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24013,24007,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24014,24007,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24015,24007,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24016,24007,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24017,24007,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24018,24007,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24019,24007,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24020,24007,12,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24021,24007,13,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24022,24007,14,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),24023,23990,2,255,HSD-5500-03,DCS HAND SWITCH  - RDS ESD-1
REMOTE DEGASSING STATION-9 (RDS-9),24024,24023,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24025,24023,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24026,24023,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24027,24023,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24028,24023,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24029,24023,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24030,24023,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24031,24023,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24032,24023,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24033,24023,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24034,24023,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24035,24023,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24036,24023,12,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24037,24023,13,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24038,24023,14,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),24039,23990,3,255,HSD-5500-04,RDS-9 ESD HAND SWITCH AVAILABLE ON RDS-9 ESD CABINET FRONT DOOR
REMOTE DEGASSING STATION-9 (RDS-9),24040,24039,0,255,P-XXXP-01,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24041,24039,1,255,P-XXXP-02,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24042,24039,2,255,XS-XXXP-01,TRIP - TRIP WELLHEAD (COMMAND TO WHCP TO CLOSE SSV & SSSV)
REMOTE DEGASSING STATION-9 (RDS-9),24043,23990,4,255,HSD-5500-05,FIELD-MOUNTED HAND SWITCH - RDS ESD-1
REMOTE DEGASSING STATION-9 (RDS-9),24044,24043,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24045,24043,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24046,24043,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24047,24043,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24048,24043,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24049,24043,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24050,24043,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24051,24043,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24052,24043,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24053,24043,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24054,24043,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24055,24043,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24056,24043,12,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24057,24043,13,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24058,24043,14,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),24059,23990,5,255,HSD-5500-06,FIELD-MOUNTED HAND SWITCH - RDS ESD-1
REMOTE DEGASSING STATION-9 (RDS-9),24060,24059,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24061,24059,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24062,24059,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24063,24059,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24064,24059,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24065,24059,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24066,24059,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24067,24059,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24068,24059,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24069,24059,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24070,24059,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24071,24059,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24072,24059,12,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24073,24059,13,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24074,24059,14,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),24075,23990,6,255,HSD-0601-03,RDS-9 ESD HAND SWITCH AVAILABLE ON BCDS ESD PUSH BUTTON CONSOLE
REMOTE DEGASSING STATION-9 (RDS-9),24076,24075,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24077,24075,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24078,24075,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24079,24075,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24080,24075,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24081,24075,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24082,24075,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24083,24075,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24084,24075,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24085,24075,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24086,24075,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24087,24075,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24088,24075,12,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24089,24075,13,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24090,24075,14,255,P-XXXP-01,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24091,24075,15,255,P-XXXP-02,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24092,24075,16,255,XS-XXXP-01,TRIP - TRIP WELLHEAD (COMMAND TO WHCP TO CLOSE SSV & SSSV)
REMOTE DEGASSING STATION-9 (RDS-9),24093,24075,17,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),24094,23887,3,255,PIGGING FACILITIES (BCDS INLET FACILITY),
REMOTE DEGASSING STATION-9 (RDS-9),24095,24094,0,255,PSDL-1392-06/07/08,LOW PRESSURE TRIP (STARTUP OVERRIDE REQUIRED) (2oo3)
REMOTE DEGASSING STATION-9 (RDS-9),24096,24095,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24097,24095,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24098,24095,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24099,24095,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24100,24095,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24101,24095,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24102,24095,6,255,P-1912-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24103,24095,7,255,P-1912-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24104,24095,8,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24105,24095,9,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24106,24095,10,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24107,24095,11,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24108,24095,12,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24109,24095,13,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24110,24095,14,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),24111,23887,4,255,HIPPS VALVES,
REMOTE DEGASSING STATION-9 (RDS-9),24112,24111,0,255,PT-0200-06/07/08,HIGH HIGH PRESSURE TRIP (2oo3)
REMOTE DEGASSING STATION-9 (RDS-9),24113,24112,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24114,24112,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24115,24112,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24116,24112,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24117,24112,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24118,24112,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24119,24112,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24120,24112,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24121,24112,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24122,24112,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24123,24112,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24124,24112,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24125,23887,5,255,HIPPS VALVES,
REMOTE DEGASSING STATION-9 (RDS-9),24126,24125,0,255,PT-0200-06/07/08,LOW LOW PRESSURE TRIP (STARTUP OVERRIDE REQUIRED) (2oo3)
REMOTE DEGASSING STATION-9 (RDS-9),24127,24126,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24128,24126,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24129,24126,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24130,24126,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24131,24126,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24132,24126,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24133,24126,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24134,24126,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24135,24126,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24136,24126,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24137,24126,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24138,24126,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24139,23887,6,255,V-6701,BLOWDOWN DRUM 
REMOTE DEGASSING STATION-9 (RDS-9),24140,24139,0,255,LSDL-6701-02,DRUM LOW LEVEL
REMOTE DEGASSING STATION-9 (RDS-9),24141,24140,0,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24142,24140,1,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24143,24140,2,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24144,24140,3,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24145,24139,1,255,PSDL-6702-16,PUMP LOW SUCTION PRESSURE
REMOTE DEGASSING STATION-9 (RDS-9),24146,24145,0,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24147,24139,2,255,PSDL-6702-17,PUMP LOW SUCTION PRESSURE
REMOTE DEGASSING STATION-9 (RDS-9),24148,24147,0,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24149,24139,3,255,PSDH-6702-14,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-9 (RDS-9),24150,24149,0,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24151,24139,4,255,PSDH-6702-15,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-9 (RDS-9),24152,24151,0,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24153,24139,5,255,PSDL-6701-15,DRY GAS SEAL LOW PRESSURE
REMOTE DEGASSING STATION-9 (RDS-9),24154,24153,0,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24155,24139,6,255,PSDL-6701-16,DRY GAS SEAL LOW PRESSURE
REMOTE DEGASSING STATION-9 (RDS-9),24156,24155,0,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24157,23887,7,255,V-1912,FLARE KNOCKOUT DRUM
REMOTE DEGASSING STATION-9 (RDS-9),24158,24157,0,255,LSDL-1912-03,DRUM LOW LEVEL
REMOTE DEGASSING STATION-9 (RDS-9),24159,24158,0,255,P-1912-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24160,24158,1,255,P-1912-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24161,24157,1,255,LSDH-1912-03,DRUM HIGH HIGH LEVEL
REMOTE DEGASSING STATION-9 (RDS-9),24162,24161,0,255,LSAH-1912-03,CRITICAL - FLARE KNOCKOUT DRUM LEVEL HIGH HIGH
REMOTE DEGASSING STATION-9 (RDS-9),24163,24157,2,255,PSDH-1912-15,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-9 (RDS-9),24164,24163,0,255,P-1912-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24165,24157,3,255,PSDH-1912-16,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-9 (RDS-9),24166,24165,0,255,P-1912-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24167,23887,8,255,CHEMICAL INJECTION PACKAGES,
REMOTE DEGASSING STATION-9 (RDS-9),24168,24167,0,255,LSDL-6201-01,TANK LOW LEVEL
REMOTE DEGASSING STATION-9 (RDS-9),24169,24168,0,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24170,24168,1,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24171,24167,1,255,LSDL-6202-01,TANK LOW LEVEL
REMOTE DEGASSING STATION-9 (RDS-9),24172,24171,0,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24173,24171,1,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24174,24167,2,255,LSDL-6203-01,TANK LOW LEVEL
REMOTE DEGASSING STATION-9 (RDS-9),24175,24174,0,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24176,24174,1,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24177,24167,3,255,PSDH-6201-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-9 (RDS-9),24178,24177,0,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24179,24167,4,255,PSDH-6201-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-9 (RDS-9),24180,24179,0,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24181,24167,5,255,PSDH-6202-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-9 (RDS-9),24182,24181,0,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24183,24167,6,255,PSDH-6202-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-9 (RDS-9),24184,24183,0,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24185,24167,7,255,PSDH-6203-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-9 (RDS-9),24186,24185,0,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24187,24167,8,255,PSDH-6203-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-9 (RDS-9),24188,24187,0,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24189,24167,9,255,PSDH/ PSDL-6201-01,PUMP HIGH/ LOW DISCHARGE PRESSURE
REMOTE DEGASSING STATION-9 (RDS-9),24190,24189,0,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24191,24189,1,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24192,24167,10,255,PSDH/ PSDL-6202-01,PUMP HIGH/ LOW DISCHARGE PRESSURE
REMOTE DEGASSING STATION-9 (RDS-9),24193,24192,0,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24194,24192,1,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24195,24167,11,255,PSDH/ PSDL-6203-01,PUMP HIGH/ LOW DISCHARGE PRESSURE
REMOTE DEGASSING STATION-9 (RDS-9),24196,24195,0,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24197,24195,1,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24198,23887,9,255,INSTRUMENT AIR SYSTEM,
REMOTE DEGASSING STATION-9 (RDS-9),24199,24198,0,255,PSDL-6101-02/10/11,LOW PRESSURE TRIP (2oo3)
REMOTE DEGASSING STATION-9 (RDS-9),24200,24199,0,255,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24201,24199,1,255,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24202,24199,2,255,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24203,24199,3,255,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24204,24199,4,255,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24205,24199,5,255,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24206,24199,6,255,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24207,24199,7,255,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24208,24199,8,255,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24209,24199,9,255,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24210,24199,10,255,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24211,24199,11,255,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24212,24199,12,255,P-2201,TRIP - RAW WATER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24213,24199,13,255,SDV-6101-01,CLOSE - INSTR. AIR (NON INSTRUMENT) SUB-HEADER SHUTDOWN VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24214,24199,14,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24215,24199,15,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24216,24199,16,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),24217,24198,1,255,PSDL-6101-09,LOW PRESSURE
REMOTE DEGASSING STATION-9 (RDS-9),24218,24217,0,255,SDV-6101-01,CLOSE - INSTR. AIR (NON INSTRUMENT) SUB-HEADER SHUTDOWN VALVE
REMOTE DEGASSING STATION-9 (RDS-9),24219,24217,1,255,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-9 (RDS-9),24220,23887,10,255,RAW WATER SYSTEM,
REMOTE DEGASSING STATION-9 (RDS-9),24221,24220,0,255,LSDL-2202-02,TANK LOW LEVEL
REMOTE DEGASSING STATION-9 (RDS-9),24222,24221,0,255,P-2201,TRIP - RAW WATER PUMP
REMOTE DEGASSING STATION-9 (RDS-9),24223,23887,11,255,FUEL GAS SYSTEM,
REMOTE DEGASSING STATION-9 (RDS-9),24224,24223,0,255,PSDH-1902-02,HIGH PRESSURE
REMOTE DEGASSING STATION-9 (RDS-9),24225,24224,0,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24226,24223,1,255,LSDH-1902-02,HIGH LEVEL
REMOTE DEGASSING STATION-9 (RDS-9),24227,24226,0,255,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-9 (RDS-9),24228,24223,2,255,LSDL-1902-03,LOW LEVEL
REMOTE DEGASSING STATION-9 (RDS-9),24229,24228,0,255,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24230,0,0,256,RDS-10,REMOTE DEGASSING STATION-10
REMOTE DEGASSING STATION-10 (RDS-10),24231,24230,0,256,BCDS,BAB CENTRAL DEGASSING STATION
REMOTE DEGASSING STATION-10 (RDS-10),24232,24231,0,256,BCDS ESD LEVEL 1,
REMOTE DEGASSING STATION-10 (RDS-10),24233,24232,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24234,24232,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24235,24232,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24236,24232,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24237,24232,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24238,24232,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24239,24232,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24240,24232,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24241,24232,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24242,24232,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24243,24232,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24244,24232,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24245,24232,12,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24246,24232,13,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24247,24232,14,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24248,24230,1,256,RDS,REMOTE DEGASSING STATION
REMOTE DEGASSING STATION-10 (RDS-10),24249,24248,0,256,XS-5500-01,RDS ESD LEVEL 2.1
REMOTE DEGASSING STATION-10 (RDS-10),24250,24249,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24251,24249,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24252,24249,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24253,24249,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24254,24249,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24255,24249,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24256,24249,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24257,24249,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24258,24249,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24259,24249,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24260,24249,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24261,24249,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24262,24249,12,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24263,24249,13,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24264,24249,14,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24265,24248,1,256,XS-5500-06,RDS ESD LEVEL 2.2
REMOTE DEGASSING STATION-10 (RDS-10),24266,24265,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24267,24265,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24268,24265,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24269,24265,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24270,24265,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24271,24265,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24272,24265,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24273,24265,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24274,24265,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24275,24265,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24276,24265,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24277,24265,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24278,24265,12,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24279,24265,13,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24280,24265,14,256,U-6101,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24281,24265,15,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
