DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
REMOTE DEGASSING STATION-10 (RDS-10),24282,24248,2,256,XS-5500-07,RDS ESD 2.3
REMOTE DEGASSING STATION-10 (RDS-10),24283,24282,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24284,24282,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24285,24282,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24286,24282,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24287,24282,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24288,24282,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24289,24282,6,256,P-1913-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24290,24282,7,256,P-1913-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24291,24282,8,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24292,24282,9,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24293,24282,10,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24294,24282,11,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24295,24282,12,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24296,24282,13,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24297,24282,14,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24298,24282,15,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24299,24282,16,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24300,24248,3,256,XS-5500-03,RDS ESD 2.4
REMOTE DEGASSING STATION-10 (RDS-10),24301,24300,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24302,24300,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24303,24300,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24304,24300,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24305,24300,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24306,24300,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24307,24300,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24308,24300,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24309,24300,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24310,24300,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24311,24300,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24312,24300,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24313,24300,12,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24314,24300,13,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24315,24300,14,256,U-4201,TRIP - EMERGENCY DIESEL GENERATOR (U-4201)
REMOTE DEGASSING STATION-10 (RDS-10),24316,24300,15,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24317,24248,4,256,XS-5500-02,ESD 3.1
REMOTE DEGASSING STATION-10 (RDS-10),24318,24317,0,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24319,24317,1,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24320,24317,2,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24321,24317,3,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24322,24317,4,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24323,24317,5,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24324,24248,5,256,XS-5500-04,ESD 3.3
REMOTE DEGASSING STATION-10 (RDS-10),24325,24324,0,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24326,24324,1,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24327,24324,2,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24328,24324,3,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24329,24324,4,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24330,24324,5,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24331,24248,6,256,XS-5500-05,ESD 3.4
REMOTE DEGASSING STATION-10 (RDS-10),24332,24331,0,256,TPXS-4301,TRIP - TRANSFORMER
REMOTE DEGASSING STATION-10 (RDS-10),24333,24230,2,256,MANUAL INITIATION FOR SHUTDOWN,
REMOTE DEGASSING STATION-10 (RDS-10),24334,24333,0,256,HSD-5500-01,FIELD-MOUNTED HAND SWITCH - RDS ESD-1
REMOTE DEGASSING STATION-10 (RDS-10),24335,24334,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24336,24334,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24337,24334,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24338,24334,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24339,24334,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24340,24334,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24341,24334,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24342,24334,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24343,24334,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24344,24334,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24345,24334,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24346,24334,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24347,24334,12,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24348,24334,13,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24349,24334,14,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24350,24333,1,256,HSD-5500-02,RDS-10 ESD HS AVAILABLE ON RDS-10 ESD CABINET FRONT DOOR - RDS ESD-1
REMOTE DEGASSING STATION-10 (RDS-10),24351,24350,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24352,24350,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24353,24350,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24354,24350,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24355,24350,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24356,24350,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24357,24350,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24358,24350,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24359,24350,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24360,24350,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24361,24350,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24362,24350,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24363,24350,12,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24364,24350,13,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24365,24350,14,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24366,24333,2,256,HSD-5500-03,DCS HAND SWITCH  - RDS ESD-1
REMOTE DEGASSING STATION-10 (RDS-10),24367,24366,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24368,24366,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24369,24366,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24370,24366,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24371,24366,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24372,24366,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24373,24366,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24374,24366,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24375,24366,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24376,24366,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24377,24366,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24378,24366,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24379,24366,12,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24380,24366,13,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24381,24366,14,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24382,24333,3,256,HSD-5500-04,RDS-10 ESD HAND SWITCH AVAILABLE ON RDS-10 ESD CABINET FRONT DOOR
REMOTE DEGASSING STATION-10 (RDS-10),24383,24382,0,256,P-XXXP-01,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24384,24382,1,256,P-XXXP-02,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24385,24382,2,256,XS-XXXP-01,TRIP - TRIP WELLHEAD (COMMAND TO WHCP TO CLOSE SSV & SSSV)
REMOTE DEGASSING STATION-10 (RDS-10),24386,24333,4,256,HSD-5500-05,FIELD-MOUNTED HAND SWITCH - RDS ESD-1
REMOTE DEGASSING STATION-10 (RDS-10),24387,24386,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24388,24386,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24389,24386,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24390,24386,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24391,24386,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24392,24386,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24393,24386,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24394,24386,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24395,24386,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24396,24386,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24397,24386,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24398,24386,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24399,24386,12,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24400,24386,13,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24401,24386,14,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24402,24333,5,256,HSD-5500-06,FIELD-MOUNTED HAND SWITCH - RDS ESD-1
REMOTE DEGASSING STATION-10 (RDS-10),24403,24402,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24404,24402,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24405,24402,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24406,24402,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24407,24402,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24408,24402,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24409,24402,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24410,24402,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24411,24402,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24412,24402,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24413,24402,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24414,24402,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24415,24402,12,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24416,24402,13,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24417,24402,14,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24418,24333,6,256,HSD-0601-03,RDS-10 ESD HAND SWITCH AVAILABLE ON BCDS ESD PUSH BUTTON CONSOLE
REMOTE DEGASSING STATION-10 (RDS-10),24419,24418,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24420,24418,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24421,24418,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24422,24418,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24423,24418,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24424,24418,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24425,24418,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24426,24418,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24427,24418,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24428,24418,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24429,24418,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24430,24418,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24431,24418,12,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24432,24418,13,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24433,24418,14,256,P-XXXP-01,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24434,24418,15,256,P-XXXP-02,TRIP - CORROSION INHIBITOR INJ. PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24435,24418,16,256,XS-XXXP-01,TRIP - TRIP WELLHEAD (COMMAND TO WHCP TO CLOSE SSV & SSSV)
REMOTE DEGASSING STATION-10 (RDS-10),24436,24418,17,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24437,24230,3,256,PIGGING FACILITIES (BCDS INLET FACILITY),
REMOTE DEGASSING STATION-10 (RDS-10),24438,24437,0,256,PSDL-1372-06/07/08,LOW PRESSURE TRIP (STARTUP OVERRIDE REQUIRED) (2oo3)
REMOTE DEGASSING STATION-10 (RDS-10),24439,24438,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24440,24438,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24441,24438,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24442,24438,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24443,24438,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24444,24438,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24445,24438,6,256,P-1913-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24446,24438,7,256,P-1913-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24447,24438,8,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24448,24438,9,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24449,24438,10,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24450,24438,11,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24451,24438,12,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24452,24438,13,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24453,24438,14,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24454,24230,4,256,HIPPS VALVES,
REMOTE DEGASSING STATION-10 (RDS-10),24455,24454,0,256,PT-0200-06/07/08,HIGH HIGH PRESSURE TRIP (2oo3)
REMOTE DEGASSING STATION-10 (RDS-10),24456,24455,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24457,24455,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24458,24455,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24459,24455,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24460,24455,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24461,24455,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24462,24455,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24463,24455,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24464,24455,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24465,24455,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24466,24455,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24467,24455,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24468,24230,5,256,HIPPS VALVES,
REMOTE DEGASSING STATION-10 (RDS-10),24469,24468,0,256,PT-0200-06/07/08,LOW LOW PRESSURE TRIP (STARTUP OVERRIDE REQUIRED) (2oo3)
REMOTE DEGASSING STATION-10 (RDS-10),24470,24469,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24471,24469,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24472,24469,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24473,24469,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24474,24469,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24475,24469,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24476,24469,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24477,24469,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24478,24469,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24479,24469,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24480,24469,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24481,24469,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24482,24230,6,256,V-6701,BLOWDOWN DRUM 
REMOTE DEGASSING STATION-10 (RDS-10),24483,24482,0,256,LSDL-6701-02,DRUM LOW LEVEL
REMOTE DEGASSING STATION-10 (RDS-10),24484,24483,0,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24485,24483,1,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24486,24483,2,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24487,24483,3,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24488,24482,1,256,PSDL-6702-16,PUMP LOW SUCTION PRESSURE
REMOTE DEGASSING STATION-10 (RDS-10),24489,24488,0,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24490,24482,2,256,PSDL-6702-17,PUMP LOW SUCTION PRESSURE
REMOTE DEGASSING STATION-10 (RDS-10),24491,24490,0,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24492,24482,3,256,PSDH-6702-14,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-10 (RDS-10),24493,24492,0,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24494,24482,4,256,PSDH-6702-15,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-10 (RDS-10),24495,24494,0,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24496,24482,5,256,PSDL-6701-15,DRY GAS SEAL LOW PRESSURE
REMOTE DEGASSING STATION-10 (RDS-10),24497,24496,0,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24498,24482,6,256,PSDL-6701-16,DRY GAS SEAL LOW PRESSURE
REMOTE DEGASSING STATION-10 (RDS-10),24499,24498,0,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24500,24230,7,256,V-1913,FLARE KNOCKOUT DRUM
REMOTE DEGASSING STATION-10 (RDS-10),24501,24500,0,256,LSDL-1913-03,DRUM LOW LEVEL
REMOTE DEGASSING STATION-10 (RDS-10),24502,24501,0,256,P-1913-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24503,24501,1,256,P-1913-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24504,24500,1,256,LSDH-1913-03,DRUM HIGH HIGH LEVEL
REMOTE DEGASSING STATION-10 (RDS-10),24505,24504,0,256,LSAH-1913-03,CRITICAL - FLARE KNOCKOUT DRUM LEVEL HIGH HIGH
REMOTE DEGASSING STATION-10 (RDS-10),24506,24500,2,256,PSDH-1913-15,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-10 (RDS-10),24507,24506,0,256,P-1913-01,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24508,24500,3,256,PSDH-1913-16,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-10 (RDS-10),24509,24508,0,256,P-1913-02,TRIP - FLARE KNOCKOUT DRUM PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24510,24230,8,256,CHEMICAL INJECTION PACKAGES,
REMOTE DEGASSING STATION-10 (RDS-10),24511,24510,0,256,LSDL-6201-01,TANK LOW LEVEL
REMOTE DEGASSING STATION-10 (RDS-10),24512,24511,0,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24513,24511,1,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24514,24510,1,256,LSDL-6202-01,TANK LOW LEVEL
REMOTE DEGASSING STATION-10 (RDS-10),24515,24514,0,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24516,24514,1,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24517,24510,2,256,LSDL-6203-01,TANK LOW LEVEL
REMOTE DEGASSING STATION-10 (RDS-10),24518,24517,0,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24519,24517,1,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24520,24510,3,256,PSDH-6201-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-10 (RDS-10),24521,24520,0,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24522,24510,4,256,PSDH-6201-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-10 (RDS-10),24523,24522,0,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24524,24510,5,256,PSDH-6202-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-10 (RDS-10),24525,24524,0,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24526,24510,6,256,PSDH-6202-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-10 (RDS-10),24527,24526,0,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24528,24510,7,256,PSDH-6203-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-10 (RDS-10),24529,24528,0,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24530,24510,8,256,PSDH-6203-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
REMOTE DEGASSING STATION-10 (RDS-10),24531,24530,0,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24532,24510,9,256,PSDH/ PSDL-6201-01,PUMP HIGH/ LOW DISCHARGE PRESSURE
REMOTE DEGASSING STATION-10 (RDS-10),24533,24532,0,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24534,24532,1,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24535,24510,10,256,PSDH/ PSDL-6202-01,PUMP HIGH/ LOW DISCHARGE PRESSURE
REMOTE DEGASSING STATION-10 (RDS-10),24536,24535,0,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24537,24535,1,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24538,24510,11,256,PSDH/ PSDL-6203-01,PUMP HIGH/ LOW DISCHARGE PRESSURE
REMOTE DEGASSING STATION-10 (RDS-10),24539,24538,0,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24540,24538,1,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24541,24230,9,256,INSTRUMENT AIR SYSTEM,
REMOTE DEGASSING STATION-10 (RDS-10),24542,24541,0,256,PSDL-6101-02/10/11,LOW PRESSURE TRIP (2oo3)
REMOTE DEGASSING STATION-10 (RDS-10),24543,24542,0,256,SDV-0200-01,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24544,24542,1,256,SDV-0200-02,CLOSE - HIPPS VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24545,24542,2,256,P-6701-01,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24546,24542,3,256,P-6701-02,TRIP - BLOWDOWN BOOSTER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24547,24542,4,256,P-6702-01,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24548,24542,5,256,P-6702-02,TRIP - BLOWDOWN PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24549,24542,6,256,P-6201-01,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24550,24542,7,256,P-6201-02,TRIP - DEMULSIFIER INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24551,24542,8,256,P-6202-01,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24552,24542,9,256,P-6202-02,TRIP - CORROSION INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24553,24542,10,256,P-6203-01,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24554,24542,11,256,P-6203-02,TRIP - WAX INHIBITOR INJECTION PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24555,24542,12,256,P-2201,TRIP - RAW WATER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24556,24542,13,256,SDV-6101-01,CLOSE - INSTR. AIR (NON INSTRUMENT) SUB-HEADER SHUTDOWN VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24557,24542,14,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24558,24542,15,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24559,24542,16,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24560,24541,1,256,PSDL-6101-09,LOW PRESSURE
REMOTE DEGASSING STATION-10 (RDS-10),24561,24560,0,256,SDV-6101-01,CLOSE - INSTR. AIR (NON INSTRUMENT) SUB-HEADER SHUTDOWN VALVE
REMOTE DEGASSING STATION-10 (RDS-10),24562,24560,1,256,U-6901,TRIP - TRIP INSTRUMENT AIR PACKAGE
REMOTE DEGASSING STATION-10 (RDS-10),24563,24230,10,256,RAW WATER SYSTEM,
REMOTE DEGASSING STATION-10 (RDS-10),24564,24563,0,256,LSDL-2202-02,TANK LOW LEVEL
REMOTE DEGASSING STATION-10 (RDS-10),24565,24564,0,256,P-2201,TRIP - RAW WATER PUMP
REMOTE DEGASSING STATION-10 (RDS-10),24566,24230,11,256,FUEL GAS SYSTEM,
REMOTE DEGASSING STATION-10 (RDS-10),24567,24566,0,256,PSDH-1902-02,HIGH PRESSURE
REMOTE DEGASSING STATION-10 (RDS-10),24568,24567,0,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24569,24566,1,256,LSDH-1902-02,HIGH LEVEL
REMOTE DEGASSING STATION-10 (RDS-10),24570,24569,0,256,SDV-1902-01,CLOSE - FUEL GAS K.O. DRUM (V1902) INLET SDV
REMOTE DEGASSING STATION-10 (RDS-10),24571,24566,2,256,LSDL-1902-03,LOW LEVEL
REMOTE DEGASSING STATION-10 (RDS-10),24572,24571,0,256,SDV-1902-02,CLOSE - FUEL GAS K.O. DRUM (V1902) LIQUID OUTLET SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24573,0,0,257,RMS-6,REMOTE MANIFOLD STATION-6
REMOTE MANIFOLD STATION-6 (RMS-6),24574,24573,0,257,PSAH-3015 A/B/C,TEST HEADER HIGH PRESSURE
REMOTE MANIFOLD STATION-6 (RMS-6),24575,24574,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24576,24574,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24577,24574,2,257,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24578,24573,1,257,PSAL-3015 A/B/C,TEST HEADER LOW PRESSURE
REMOTE MANIFOLD STATION-6 (RMS-6),24579,24578,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24580,24578,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24581,24578,2,257,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24582,24573,2,257,PSAH-3008 A/B/C,OGD-III PRODUCTION HEADER 6 HIGH PRESSURE
REMOTE MANIFOLD STATION-6 (RMS-6),24583,24582,0,257,SDV-7022,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24584,24582,1,257,SDV-7023,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24585,24582,2,257,PM-3706,STOP - CLOSED DRAIN VESSEL SUMP PUMP MOTOR
REMOTE MANIFOLD STATION-6 (RMS-6),24586,24573,3,257,PSAL-3008 A/B/C,OGD-III PRODUCTION HEADER 6 LOW PRESSURE
REMOTE MANIFOLD STATION-6 (RMS-6),24587,24586,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24588,24586,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24589,24586,2,257,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24590,24586,3,257,SDV-7022,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24591,24586,4,257,SDV-7023,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24592,24586,5,257,PM-3706,STOP - CLOSED DRAIN VESSEL SUMP PUMP MOTOR
REMOTE MANIFOLD STATION-6 (RMS-6),24593,24573,4,257,XHS-7054,LEVEL - 1  ESD TRIP - RMS ESCAPE GATE
REMOTE MANIFOLD STATION-6 (RMS-6),24594,24593,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24595,24593,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24596,24593,2,257,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24597,24593,3,257,SDV-7022,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24598,24593,4,257,SDV-7023,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24599,24593,5,257,LCV-2103,CLOSE - TEST SEP. SOUR WATER CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24600,24593,6,257,LCV-2101,CLOSE - TEST SEP. SOUR COND. CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24601,24593,7,257,PM-3706,TRIP - CLOSED DRAIN VESSEL SUMP PUMP MOTOR
REMOTE MANIFOLD STATION-6 (RMS-6),24602,24593,8,257,PV-3000,CLOSE - INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24603,24593,9,257,PV-3001,CLOSE - INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24604,24593,10,257,PV-3002,CLOSE - INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24605,24593,11,257,PV-3003,CLOSE - INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24606,24593,12,257,30-SDV-7104,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24607,24593,13,257,30-SDV-7105,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24608,24593,14,257,30-SDV-7304,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24609,24593,15,257,30-SDV-7305,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24610,24593,16,257,30-SDV-7404,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24611,24593,17,257,30-SDV-7405,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24612,24593,18,257,30-SDV-7504,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24613,24593,19,257,30-SDV-7505,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24614,24573,5,257,XHS-7514,LEVEL - 1  ESD TRIP - RMS AREA SHELTER
REMOTE MANIFOLD STATION-6 (RMS-6),24615,24614,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24616,24614,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24617,24614,2,257,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24618,24614,3,257,SDV-7022,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24619,24614,4,257,SDV-7023,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24620,24614,5,257,LCV-2103,CLOSE - TEST SEP. SOUR WATER CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24621,24614,6,257,LCV-2101,CLOSE - TEST SEP. SOUR COND. CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24622,24614,7,257,PM-3706,TRIP - CLOSED DRAIN VESSEL SUMP PUMP MOTOR
REMOTE MANIFOLD STATION-6 (RMS-6),24623,24614,8,257,PV-3000,CLOSE - INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24624,24614,9,257,PV-3001,CLOSE - INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24625,24614,10,257,PV-3002,CLOSE - INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24626,24614,11,257,PV-3003,CLOSE - INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24627,24614,12,257,30-SDV-7104,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24628,24614,13,257,30-SDV-7105,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24629,24614,14,257,30-SDV-7304,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24630,24614,15,257,30-SDV-7305,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24631,24614,16,257,30-SDV-7404,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24632,24614,17,257,30-SDV-7405,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24633,24614,18,257,30-SDV-7504,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24634,24614,19,257,30-SDV-7505,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24635,24573,6,257,XS-7502,REMOTE (GASCO / ADCO) ESD TRIP SIGNAL LEVEL 1
REMOTE MANIFOLD STATION-6 (RMS-6),24636,24635,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24637,24635,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24638,24635,2,257,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24639,24635,3,257,SDV-7022,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24640,24635,4,257,SDV-7023,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24641,24635,5,257,LCV-2103,CLOSE - TEST SEP. SOUR WATER CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24642,24635,6,257,LCV-2101,CLOSE - TEST SEP. SOUR COND. CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24643,24635,7,257,PM-3706,TRIP - CLOSED DRAIN VESSEL SUMP PUMP MOTOR
REMOTE MANIFOLD STATION-6 (RMS-6),24644,24635,8,257,PV-3000,CLOSE - INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24645,24635,9,257,PV-3001,CLOSE - INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24646,24635,10,257,PV-3002,CLOSE - INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24647,24635,11,257,PV-3003,CLOSE - INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24648,24635,12,257,30-SDV-7104,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24649,24635,13,257,30-SDV-7105,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24650,24635,14,257,30-SDV-7304,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24651,24635,15,257,30-SDV-7305,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24652,24635,16,257,30-SDV-7404,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24653,24635,17,257,30-SDV-7405,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24654,24635,18,257,30-SDV-7504,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24655,24635,19,257,30-SDV-7505,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24656,24573,7,257,HS-7072,TEST SEPARATOR SHUTDOWN LEVEL 2
REMOTE MANIFOLD STATION-6 (RMS-6),24657,24656,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24658,24656,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24659,24656,2,257,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24660,24656,3,257,LCV-2103,CLOSE - TEST SEP. SOUR WATER CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24661,24656,4,257,LCV-2101,CLOSE - TEST SEP. SOUR COND. CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24662,24573,8,257,XHS-7503,LEVEL 1 REMOTE (MGCR CONSOLE) ESD TRIP
REMOTE MANIFOLD STATION-6 (RMS-6),24663,24662,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24664,24662,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24665,24662,2,257,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24666,24662,3,257,SDV-7022,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24667,24662,4,257,SDV-7023,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24668,24662,5,257,LCV-2103,CLOSE - TEST SEP. SOUR WATER CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24669,24662,6,257,LCV-2101,CLOSE - TEST SEP. SOUR COND. CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24670,24662,7,257,PM-3706,TRIP - CLOSED DRAIN VESSEL SUMP PUMP MOTOR
REMOTE MANIFOLD STATION-6 (RMS-6),24671,24662,8,257,PV-3000,CLOSE - INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24672,24662,9,257,PV-3001,CLOSE - INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24673,24662,10,257,PV-3002,CLOSE - INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24674,24662,11,257,PV-3003,CLOSE - INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24675,24662,12,257,30-SDV-7104,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24676,24662,13,257,30-SDV-7105,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24677,24662,14,257,30-SDV-7304,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24678,24662,15,257,30-SDV-7305,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24679,24662,16,257,30-SDV-7404,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24680,24662,17,257,30-SDV-7405,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24681,24662,18,257,30-SDV-7504,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24682,24662,19,257,30-SDV-7505,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24683,24573,9,257,XHS-7072,ESD TRIP RECEIVER TRUNKLINES (MGCR CONSOLE)
REMOTE MANIFOLD STATION-6 (RMS-6),24684,24683,0,257,30-SDV-7104,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24685,24683,1,257,30-SDV-7105,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24686,24683,2,257,30-SDV-7304,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24687,24683,3,257,30-SDV-7305,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24688,24683,4,257,30-SDV-7404,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24689,24683,5,257,30-SDV-7405,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24690,24683,6,257,30-SDV-7504,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24691,24683,7,257,30-SDV-7505,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24692,24573,10,257,XHS-7076,ESD TRIP-INJECTION TRUNKLINE (MGCR CONSOLE)
REMOTE MANIFOLD STATION-6 (RMS-6),24693,24692,0,257,PV-3000,CLOSE - INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24694,24692,1,257,PV-3001,CLOSE - INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24695,24692,2,257,PV-3002,CLOSE - INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24696,24692,3,257,PV-3003,CLOSE - INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24697,24573,11,257,XS-7066,FIRE DETECTION
REMOTE MANIFOLD STATION-6 (RMS-6),24698,24697,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24699,24697,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24700,24697,2,257,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24701,24697,3,257,SDV-7022,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24702,24697,4,257,SDV-7023,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24703,24697,5,257,LCV-2103,CLOSE - TEST SEP. SOUR WATER CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24704,24697,6,257,LCV-2101,CLOSE - TEST SEP. SOUR COND. CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24705,24697,7,257,SDV-7028,OPEN - TEST SEP. BLOWDOWN SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24706,24697,8,257,PM-3706,TRIP - CLOSED DRAIN VESSEL SUMP PUMP MOTOR
REMOTE MANIFOLD STATION-6 (RMS-6),24707,24697,9,257,PV-3000,CLOSE - INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24708,24697,10,257,PV-3001,CLOSE - INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24709,24697,11,257,PV-3002,CLOSE - INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24710,24697,12,257,PV-3003,CLOSE - INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24711,24697,13,257,30-SDV-7104,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24712,24697,14,257,30-SDV-7105,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24713,24697,15,257,30-SDV-7304,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24714,24697,16,257,30-SDV-7305,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24715,24697,17,257,30-SDV-7404,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24716,24697,18,257,30-SDV-7405,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24717,24697,19,257,30-SDV-7504,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24718,24697,20,257,30-SDV-7505,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24719,24573,12,257,XS-7067,H2S DETECTION VOTED
REMOTE MANIFOLD STATION-6 (RMS-6),24720,24719,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24721,24719,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24722,24719,2,257,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24723,24719,3,257,SDV-7022,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24724,24719,4,257,SDV-7023,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24725,24719,5,257,LCV-2103,CLOSE - TEST SEP. SOUR WATER CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24726,24719,6,257,LCV-2101,CLOSE - TEST SEP. SOUR COND. CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24727,24719,7,257,PM-3706,TRIP - CLOSED DRAIN VESSEL SUMP PUMP MOTOR
REMOTE MANIFOLD STATION-6 (RMS-6),24728,24719,8,257,PV-3000,CLOSE - INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24729,24719,9,257,PV-3001,CLOSE - INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24730,24719,10,257,PV-3002,CLOSE - INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24731,24719,11,257,PV-3003,CLOSE - INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24732,24719,12,257,30-SDV-7104,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24733,24719,13,257,30-SDV-7105,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24734,24719,14,257,30-SDV-7304,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24735,24719,15,257,30-SDV-7305,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24736,24719,16,257,30-SDV-7404,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24737,24719,17,257,30-SDV-7405,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24738,24719,18,257,30-SDV-7504,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24739,24719,19,257,30-SDV-7505,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24740,24573,13,257,XS-7068,HC DETECTION VOTED
REMOTE MANIFOLD STATION-6 (RMS-6),24741,24740,0,257,PV-3000,CLOSE - INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24742,24740,1,257,PV-3001,CLOSE - INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24743,24740,2,257,PV-3002,CLOSE - INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24744,24740,3,257,PV-3003,CLOSE - INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24745,24573,14,257,LALL-2102,TEST SEPARATOR V-2715 SOUR WATER LEVEL LOW LOW
REMOTE MANIFOLD STATION-6 (RMS-6),24746,24745,0,257,LCV-2103,CLOSE - TEST SEP. SOUR WATER CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24747,24573,15,257,LSAH-2100,TEST SEPARATOR V-2715 SOUR COND. LEVEL HIGH
REMOTE MANIFOLD STATION-6 (RMS-6),24748,24747,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24749,24747,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24750,24747,2,257,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24751,24573,16,257,LSAL-2100,TEST SEPARATOR V-2715 SOUR COND. LEVEL LOW
REMOTE MANIFOLD STATION-6 (RMS-6),24752,24751,0,257,LCV-2101,TEST SEP. SOUR COND. CONTROL VALVE
REMOTE MANIFOLD STATION-6 (RMS-6),24753,24573,17,257,LALL-2104,CLOSED DRAIN VESSEL LEVEL LOW LOW
REMOTE MANIFOLD STATION-6 (RMS-6),24754,24753,0,257,PM-3706,STOP - CLOSED DRAIN VESSEL SUMP PUMP MOTOR
REMOTE MANIFOLD STATION-6 (RMS-6),24755,24573,18,257,ZIL-7028,BLOWDOWN VALVE NOT FULLY CLOSED
REMOTE MANIFOLD STATION-6 (RMS-6),24756,24755,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24757,24755,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24758,24755,2,257,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24759,24573,19,257,PV-3000,CLOSED
REMOTE MANIFOLD STATION-6 (RMS-6),24760,24759,0,257,XS-7076C,INJECTION TRUNKLINE #5 TRIP FB TO SCADA
