DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
REMOTE MANIFOLD STATION-6 (RMS-6),24761,24573,20,257,PV-3001,CLOSED
REMOTE MANIFOLD STATION-6 (RMS-6),24762,24761,0,257,XS-7077C,INJECTION TRUNKLINE #6 TRIP FB TO SCADA
REMOTE MANIFOLD STATION-6 (RMS-6),24763,24573,21,257,PV-3002,CLOSED
REMOTE MANIFOLD STATION-6 (RMS-6),24764,24763,0,257,XS-7078C,INJECTION TRUNKLINE #7 TRIP FB TO SCADA
REMOTE MANIFOLD STATION-6 (RMS-6),24765,24573,22,257,PV-3003,CLOSED
REMOTE MANIFOLD STATION-6 (RMS-6),24766,24765,0,257,XS-7079C,INJECTION TRUNKLINE #8 TRIP FB TO SCADA
REMOTE MANIFOLD STATION-6 (RMS-6),24767,24573,23,257,PSH-3020,FLARE HEADER HIGH BACK PRESSURE
REMOTE MANIFOLD STATION-6 (RMS-6),24768,24767,0,257,PM-3706,TRIP - CLOSED DRAIN VESSEL SUMP PUMP MOTOR
REMOTE MANIFOLD STATION-6 (RMS-6),24769,24573,24,257,PALL-3000,INJECTION TRUNKLINE #5 PRESSURE LOW LOW
REMOTE MANIFOLD STATION-6 (RMS-6),24770,24769,0,257,PV-3000,CLOSE - INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24771,24573,25,257,PALL-3001,INJECTION TRUNKLINE #6 PRESSURE LOW LOW
REMOTE MANIFOLD STATION-6 (RMS-6),24772,24771,0,257,PV-3001,CLOSE - INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24773,24573,26,257,PALL-3002,INJECTION TRUNKLINE #7 PRESSURE LOW LOW
REMOTE MANIFOLD STATION-6 (RMS-6),24774,24773,0,257,PV-3002,CLOSE - INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24775,24573,27,257,PALL-3003,INJECTION TRUNKLINE #8 PRESSURE LOW LOW
REMOTE MANIFOLD STATION-6 (RMS-6),24776,24775,0,257,PV-3003,CLOSE - INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24777,24573,28,257,XS-7070,ESD TRIP RMS-6 HEADER
REMOTE MANIFOLD STATION-6 (RMS-6),24778,24777,0,257,SDV-7022,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24779,24777,1,257,SDV-7023,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24780,24573,29,257,XS-7070A,REMOTE TRIP (SCADA) RMS 6 HEADER
REMOTE MANIFOLD STATION-6 (RMS-6),24781,24780,0,257,SDV-7022,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24782,24780,1,257,SDV-7023,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24783,24573,30,257,XS-7071,ESD TRIP TEST SEPARATOR HIPPS
REMOTE MANIFOLD STATION-6 (RMS-6),24784,24783,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24785,24783,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24786,24573,31,257,XS-7071A,REMOTE TRIP (SCADA) TEST SEPARATOR HIPPS
REMOTE MANIFOLD STATION-6 (RMS-6),24787,24786,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24788,24786,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24789,24573,32,257,XS-7071B,REMOTE TRIP TEST SEPARATOR HIPPS FROM HMI
REMOTE MANIFOLD STATION-6 (RMS-6),24790,24789,0,257,SDV-7026,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24791,24789,1,257,SDV-7027,CLOSE - TEST HEADER SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24792,24573,33,257,30-XS-7070B,REMOTE TRIP RMS-6 HEADER FROM HMI
REMOTE MANIFOLD STATION-6 (RMS-6),24793,24792,0,257,SDV-7022,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24794,24792,1,257,SDV-7023,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24795,24573,34,257,30-XS-7072,ESD TRIP RMS-1 TRUNKLINE #1
REMOTE MANIFOLD STATION-6 (RMS-6),24796,24795,0,257,30-SDV-7104,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24797,24795,1,257,30-SDV-7105,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24798,24573,35,257,30-XS-7072A,REMOTE TRIP (SCADA) RMS-1 TRUNKLINE #1
REMOTE MANIFOLD STATION-6 (RMS-6),24799,24798,0,257,30-SDV-7104,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24800,24798,1,257,30-SDV-7105,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24801,24573,36,257,30-XS-7072B,REMOTE TRIP RMS-1 TL#1 FROM HMI
REMOTE MANIFOLD STATION-6 (RMS-6),24802,24801,0,257,30-SDV-7104,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24803,24801,1,257,30-SDV-7105,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24804,24573,37,257,30-XS-7073,ESD TRIP RMS-3 TRUNKLINE #3
REMOTE MANIFOLD STATION-6 (RMS-6),24805,24804,0,257,30-SDV-7304,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24806,24804,1,257,30-SDV-7305,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24807,24573,38,257,30-XS-7073A,REMOTE TRIP (SCADA) RMS-3 TRUNKLINE #3
REMOTE MANIFOLD STATION-6 (RMS-6),24808,24807,0,257,30-SDV-7304,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24809,24807,1,257,30-SDV-7305,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24810,24573,39,257,30-XS-7073B,REMOTE TRIP RMS-3 TL#3 FROM HMI
REMOTE MANIFOLD STATION-6 (RMS-6),24811,24810,0,257,30-SDV-7304,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24812,24810,1,257,30-SDV-7305,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24813,24573,40,257,30-XS-7074,ESD TRIP RMS-4 TRUNKLINE #4
REMOTE MANIFOLD STATION-6 (RMS-6),24814,24813,0,257,30-SDV-7404,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24815,24813,1,257,30-SDV-7405,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24816,24573,41,257,30-XS-7074A,REMOTE TRIP (SCADA) RMS-4 TRUNKLINE #4
REMOTE MANIFOLD STATION-6 (RMS-6),24817,24816,0,257,30-SDV-7404,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24818,24816,1,257,30-SDV-7405,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24819,24573,42,257,30-XS-7074B,REMOTE TRIP RMS-4 TL#4 FROM HMI
REMOTE MANIFOLD STATION-6 (RMS-6),24820,24819,0,257,30-SDV-7404,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24821,24819,1,257,30-SDV-7405,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24822,24573,43,257,30-XS-7075,ESD TRIP RMS-5 TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24823,24822,0,257,30-SDV-7504,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24824,24822,1,257,30-SDV-7505,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24825,24573,44,257,30-XS-7075A,REMOTE TRIP (SCADA) RMS-5 TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24826,24825,0,257,30-SDV-7504,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24827,24825,1,257,30-SDV-7505,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24828,24573,45,257,30-XS-7075B,REMOTE TRIP RMS-5 TL#5 FROM HMI
REMOTE MANIFOLD STATION-6 (RMS-6),24829,24828,0,257,30-SDV-7504,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24830,24828,1,257,30-SDV-7505,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24831,24573,46,257,30-XS-7076,ESD TRIP INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24832,24831,0,257,PV-3000,CLOSE - INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24833,24573,47,257,30-XS-7076A,REMOTE TRIP (SCADA) INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24834,24833,0,257,PV-3000,CLOSE - INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24835,24573,48,257,30-XS-7076B,REMOTE TRIP INJ. TL#5 FROM HMI
REMOTE MANIFOLD STATION-6 (RMS-6),24836,24835,0,257,PV-3000,CLOSE - INJECTION TRUNKLINE #5
REMOTE MANIFOLD STATION-6 (RMS-6),24837,24573,49,257,30-XS-7077,ESD TRIP INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24838,24837,0,257,PV-3001,CLOSE - INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24839,24573,50,257,30-XS-7077A,REMOTE TRIP (SCADA) INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24840,24839,0,257,PV-3001,CLOSE - INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24841,24573,51,257,30-XS-7077B,REMOTE TRIP INJ. TL#6 FROM HMI
REMOTE MANIFOLD STATION-6 (RMS-6),24842,24841,0,257,PV-3001,CLOSE - INJECTION TRUNKLINE #6
REMOTE MANIFOLD STATION-6 (RMS-6),24843,24573,52,257,30-XS-7078,ESD TRIP INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24844,24843,0,257,PV-3002,CLOSE - INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24845,24573,53,257,30-XS-7078A,REMOTE TRIP (SCADA) INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24846,24845,0,257,PV-3002,CLOSE - INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24847,24573,54,257,30-XS-7078B,REMOTE TRIP INJ. TL#7 FROM HMI
REMOTE MANIFOLD STATION-6 (RMS-6),24848,24847,0,257,PV-3002,CLOSE - INJECTION TRUNKLINE #7
REMOTE MANIFOLD STATION-6 (RMS-6),24849,24573,55,257,30-XS-7079,ESD TRIP INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24850,24849,0,257,PV-3003,CLOSE - INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24851,24573,56,257,30-XS-7079A,REMOTE TRIP (SCADA) INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24852,24851,0,257,PV-3003,CLOSE - INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24853,24573,57,257,30-XS-7079B,REMOTE TRIP INJ. TL#8 FROM HMI
REMOTE MANIFOLD STATION-6 (RMS-6),24854,24853,0,257,PV-3003,CLOSE - INJECTION TRUNKLINE #8
REMOTE MANIFOLD STATION-6 (RMS-6),24855,24573,58,257,30-XS-7080A,REMOTE TRIP COMMAND FROM GASCO ICS
REMOTE MANIFOLD STATION-6 (RMS-6),24856,24855,0,257,SDV-7022,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24857,24855,1,257,SDV-7023,CLOSE - PRODUCTION HEADER #6 SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24858,24855,2,257,30-SDV-7104,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24859,24855,3,257,30-SDV-7105,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-1) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24860,24855,4,257,30-SDV-7304,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24861,24855,5,257,30-SDV-7305,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-3) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24862,24855,6,257,30-SDV-7404,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24863,24855,7,257,30-SDV-7405,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-4) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24864,24855,8,257,30-SDV-7504,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24865,24855,9,257,30-SDV-7505,CLOSE- OGD-III TRUNKLINE RECEIVER (RMS-5) SDV
REMOTE MANIFOLD STATION-6 (RMS-6),24866,24573,59,257,66-ZSL-7022/23,SDV-7022/23 CLOSE FEED BACK
REMOTE MANIFOLD STATION-6 (RMS-6),24867,24866,0,257,XS-7070C,PRODUCTION HEADER #6 SCADA TRIP COMMAND TO GASCO
REMOTE MANIFOLD STATION-6 (RMS-6),24868,24573,60,257,66-ZSL-7026/27/29,SDV-7026/27/29 CLOSE FEED BACK
REMOTE MANIFOLD STATION-6 (RMS-6),24869,24868,0,257,XS-7071C,TEST SEPARATOR TRIP COMMAND TO GASCO
GAS REMOTE STATION-1 (GRS-1),24870,0,0,258,14-61,GRS-1
GAS REMOTE STATION-1 (GRS-1),24871,24870,0,258,TEST HEADER VALVE OPERATION,
GAS REMOTE STATION-1 (GRS-1),24872,24871,0,258,14-61-HSO-2601-01A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24873,24872,0,258,14-61-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24874,24871,1,258,14-61-HSC-2601-01A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24875,24874,0,258,14-61-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24876,24871,2,258,14-61-HSO-2601-01B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24877,24876,0,258,14-61-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24878,24871,3,258,14-61-HSC-2601-01B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24879,24878,0,258,14-61-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24880,24871,4,258,14-61-HSO-2601-02A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24881,24880,0,258,14-61-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24882,24871,5,258,14-61-HSC-2601-02A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24883,24882,0,258,14-61-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24884,24871,6,258,14-61-HSO-2601-02B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24885,24884,0,258,14-61-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24886,24871,7,258,14-61-HSC-2601-02B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24887,24886,0,258,14-61-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24888,24871,8,258,14-61-HSO-2601-03A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24889,24888,0,258,14-61-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24890,24871,9,258,14-61-HSC-2601-03A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24891,24890,0,258,14-61-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24892,24871,10,258,14-61-HSO-2601-03B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24893,24892,0,258,14-61-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24894,24871,11,258,14-61-HSC-2601-03B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24895,24894,0,258,14-61-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24896,24871,12,258,14-61-HSO-2601-04A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24897,24896,0,258,14-61-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24898,24871,13,258,14-61-HSC-2601-04A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24899,24898,0,258,14-61-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24900,24871,14,258,14-61-HSO-2601-04B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24901,24900,0,258,14-61-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24902,24871,15,258,14-61-HSC-2601-04B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24903,24902,0,258,14-61-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24904,24871,16,258,14-61-HSO-2601-05A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24905,24904,0,258,14-61-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24906,24871,17,258,14-61-HSC-2601-05A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24907,24906,0,258,14-61-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24908,24871,18,258,14-61-HSO-2601-05B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24909,24908,0,258,14-61-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24910,24871,19,258,14-61-HSC-2601-05B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24911,24910,0,258,14-61-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24912,24871,20,258,14-61-HSO-2601-06A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24913,24912,0,258,14-61-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24914,24871,21,258,14-61-HSC-2601-06A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24915,24914,0,258,14-61-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24916,24871,22,258,14-61-HSO-2601-06B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24917,24916,0,258,14-61-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24918,24871,23,258,14-61-HSC-2601-06B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24919,24918,0,258,14-61-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24920,24870,1,258,PRODUCTION HEADER VALVE OPERATION,
GAS REMOTE STATION-1 (GRS-1),24921,24930,0,258,14-61-HSO-2601-07A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24922,24870,0,258,14-61-MOV-2601-07,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24923,24920,1,258,14-61-HSC-2601-07A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24924,24923,0,258,14-61-MOV-2601-07,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24925,24920,2,258,14-61-HSO-2601-07B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24926,24925,0,258,14-61-MOV-2601-07,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24927,24920,3,258,14-61-HSC-2601-07B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24928,24927,0,258,14-61-MOV-2601-07,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24929,24920,4,258,14-61-HSO-2601-08A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24930,24929,0,258,14-61-MOV-2601-08,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24931,24920,5,258,14-61-HSC-2601-08A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24932,24931,0,258,14-61-MOV-2601-08,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24933,24920,6,258,14-61-HSO-2601-08B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24934,24933,0,258,14-61-MOV-2601-08,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24935,24920,7,258,14-61-HSC-2601-08B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24936,24935,0,258,14-61-MOV-2601-08,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24937,24920,8,258,14-61-HSO-2601-09A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24938,24937,0,258,14-61-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24939,24920,9,258,14-61-HSC-2601-09A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24940,24939,0,258,14-61-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24941,24920,10,258,14-61-HSO-2601-09B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24942,24941,0,258,14-61-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24943,24920,11,258,14-61-HSC-2601-09B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24944,24943,0,258,14-61-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24945,24920,12,258,14-61-HSO-2601-10A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24946,24945,0,258,14-61-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24947,24920,13,258,14-61-HSC-2601-10A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24948,24947,0,258,14-61-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24949,24920,14,258,14-61-HSO-2601-10B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24950,24949,0,258,14-61-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24951,24920,15,258,14-61-HSC-2601-10B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24952,24951,0,258,14-61-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24953,24920,16,258,14-61-HSO-2601-11A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24954,24953,0,258,14-61-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24955,24920,17,258,14-61-HSC-2601-11A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24956,24955,0,258,14-61-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24957,24920,18,258,14-61-HSO-2601-11B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24958,24957,0,258,14-61-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24959,24920,19,258,14-61-HSC-2601-11B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24960,24959,0,258,14-61-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24961,24920,20,258,14-61-HSO-2601-12A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24962,24961,0,258,14-61-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24963,24920,21,258,14-61-HSC-2601-12A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24964,24963,0,258,14-61-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24965,24920,22,258,14-61-HSO-2601-12B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),24966,24965,0,258,14-61-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24967,24920,23,258,14-61-HSC-2601-12B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),24968,24967,0,258,14-61-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),24969,24870,2,258,,HIGH TEST HEADER PRESSURE (2oo3)
GAS REMOTE STATION-1 (GRS-1),24970,24969,0,258,14-61-PSDH-2601-13A,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-1 (GRS-1),24971,24970,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),24972,24970,1,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),24973,24970,2,258,14-61-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-1 (GRS-1),24974,24970,3,258,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-1 (GRS-1),24975,24969,1,258,14-61-PSDH-2601-13B,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-1 (GRS-1),24976,24975,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),24977,24975,1,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),24978,24975,2,258,14-61-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-1 (GRS-1),24979,24975,3,258,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-1 (GRS-1),24980,24969,2,258,14-61-PSDH-2601-13C,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-1 (GRS-1),24981,24980,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),24982,24980,1,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),24983,24980,2,258,14-61-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-1 (GRS-1),24984,24980,3,258,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-1 (GRS-1),24985,24870,3,258,,LOW TEST HEADER PRESSURE (2oo3)
GAS REMOTE STATION-1 (GRS-1),24986,24985,0,258,14-61-PSDL-2601-14A,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-1 (GRS-1),24987,24986,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),24988,24986,1,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),24989,24986,2,258,14-61-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-1 (GRS-1),24990,24986,3,258,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-1 (GRS-1),24991,24985,1,258,14-61-PSDL-2601-14B,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-1 (GRS-1),24992,24991,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),24993,24991,1,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),24994,24991,2,258,14-61-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-1 (GRS-1),24995,24991,3,258,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-1 (GRS-1),24996,24985,2,258,14-61-PSDL-2601-14C,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-1 (GRS-1),24997,24996,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),24998,24996,1,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),24999,24996,2,258,14-61-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-1 (GRS-1),25000,24996,3,258,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-1 (GRS-1),25001,24870,4,258,,HIGH PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-1 (GRS-1),25002,25001,0,258,14-61-PSDH-2601-17A,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),25003,25002,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25004,25002,1,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25005,25002,2,258,14-61-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),25006,25002,3,258,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-1 (GRS-1),25007,25001,1,258,14-61-PSDH-2601-17B,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),25008,25007,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25009,25007,1,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25010,25007,2,258,14-61-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),25011,25007,3,258,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-1 (GRS-1),25012,25001,2,258,14-61-PSDH-2601-17C,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),25013,25012,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25014,25012,1,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25015,25012,2,258,14-61-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),25016,25012,3,258,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-1 (GRS-1),25017,24870,5,258,,LOW PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-1 (GRS-1),25018,25017,0,258,14-61-PSDL-2601-18A,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),25019,25018,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25020,25018,1,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25021,25018,2,258,14-61-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),25022,25018,3,258,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-1 (GRS-1),25023,25017,1,258,14-61-PSDL-2601-18B,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),25024,25023,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25025,25023,1,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25026,25023,2,258,14-61-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),25027,25023,3,258,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-1 (GRS-1),25028,25017,2,258,14-61-PSDL-2601-18C,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),25029,25028,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25030,25028,1,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25031,25028,2,258,14-61-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),25032,25028,3,258,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-1 (GRS-1),25033,24870,6,258,TEST HEADER PARTIAL CLOSE,
GAS REMOTE STATION-1 (GRS-1),25034,25033,0,258,14-61-HS-2601-21,TEST PARTIAL CLOSE
GAS REMOTE STATION-1 (GRS-1),25035,25034,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25036,25033,1,258,14-61-HS-2601-22,TEST PARTIAL CLOSE
GAS REMOTE STATION-1 (GRS-1),25037,25036,0,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25038,25033,2,258,14-61-HS-2601-23,TEST PARTIAL CLOSE
GAS REMOTE STATION-1 (GRS-1),25039,25038,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25040,25033,3,258,14-61-HS-2601-24,TEST PARTIAL CLOSE
GAS REMOTE STATION-1 (GRS-1),25041,25040,0,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25042,24870,7,258,INSTRUMENT AIR PRESSURE,
GAS REMOTE STATION-1 (GRS-1),25043,25042,0,258,14-61-PSL-6103-01,LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-1 (GRS-1),25044,25043,0,258,14-61-PAL-6103-01A,SIGNAL TO SCADA - ALARM - LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-1 (GRS-1),25045,24870,8,258,REMOTE CLOSE,
GAS REMOTE STATION-1 (GRS-1),25046,25045,0,258,14-61-HSC-2601-21,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25047,25046,0,258,14-61-SDV-2601-21,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25048,25046,1,258,14-61-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25049,25045,1,258,14-61-HSC-2601-23,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25050,25049,0,258,14-61-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25051,25049,1,258,14-61-SDV-2601-23,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25052,24870,9,258,TEST SEPARATOR,
GAS REMOTE STATION-1 (GRS-1),25053,25052,0,258,14-61-LSHH-2701-04,TEST SEPARATOR HIGH HIGH LEVEL 1/FACE - ALARM
GAS REMOTE STATION-1 (GRS-1),25054,25053,0,258,14-61-LAHH-2701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-1 (GRS-1),25055,25052,1,258,14-61-LSDL-2701-05,TEST SEPARATOR LOW LEVEL 1/FACE - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25056,25055,0,258,14-61-LCV-2701-03,CLOSE - TEST SEP. WATER OUTLET (6)
GAS REMOTE STATION-1 (GRS-1),25057,25055,1,258,14-61-LSAL-2701-05,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-1 (GRS-1),25058,25052,2,258,14-61-LSDH-2701-07,TEST SEPARATOR HIGH HIGH LEVEL - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25059,25058,0,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25060,25058,1,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25061,25058,2,258,14-61-LSAH-2701-07,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL S.D.
GAS REMOTE STATION-1 (GRS-1),25062,25052,3,258,14-61-LSDL-2701-08,TEST SEPARATOR LOW LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25063,25062,0,258,14-61-LCV-2701-09,TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-1 (GRS-1),25064,25062,1,258,14-61-LSAL-2701-08,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-1 (GRS-1),25065,25052,4,258,14-61-HS-2701-03,MANUAL RESET (6)
GAS REMOTE STATION-1 (GRS-1),25066,25065,0,258,14-61-LCV-2701-03,OPEN - TEST SEPARATOR WATER OUTLET (6)
GAS REMOTE STATION-1 (GRS-1),25067,25052,5,258,14-61-HS-2701-09,MANUAL RESET (7)
GAS REMOTE STATION-1 (GRS-1),25068,25067,0,258,14-61-LCV-2701-09,OPEN - TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-1 (GRS-1),25069,24870,10,258,CLOSED DRAIN VESSEL,
GAS REMOTE STATION-1 (GRS-1),25070,25069,0,258,14-61-M-6701-01,START PUMP
GAS REMOTE STATION-1 (GRS-1),25071,25070,0,258,14-61-HS-6701-01,START - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),25072,25070,1,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),25073,25069,1,258,14-61-LSDL-6701-03,CLOSED DRAIN VESSEL LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25074,25073,0,258,14-61-LSAL-6701-03,SIGNAL TO SCADA - ALARM - LOW LEVEL S.D.
GAS REMOTE STATION-1 (GRS-1),25075,25073,1,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),25076,25069,2,258,14-61-LSHH-6701-04,CLOSED DRAIN VESSEL HIGH HIGH LEVEL - ALARM
GAS REMOTE STATION-1 (GRS-1),25077,25076,0,258,14-61-LAHH-6701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-1 (GRS-1),25078,25069,3,258,14-61-PT-6701-03,CLOSED DRAIN VESSEL HIGH PRESSURE - ALARM
GAS REMOTE STATION-1 (GRS-1),25079,25078,0,258,14-61-PAHH-6701-03,SIGNAL TO SCADA - ALARM - HIGH PRESSURE
GAS REMOTE STATION-1 (GRS-1),25080,25069,4,258,14-61-PALL-2701-06,CLOSED DRAIN VESSEL - PUMP-6701-00
GAS REMOTE STATION-1 (GRS-1),25081,25090,0,258,14-61-HS-6701-02,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),25082,24870,11,258,GRS TOTAL SHUTDOWN,
GAS REMOTE STATION-1 (GRS-1),25083,25082,0,258,30-HS-5501-02,AGP (DCS) TOTAL PROCESS SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25084,25083,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25085,25083,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),25086,25083,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25087,25083,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25088,25083,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25089,25083,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25090,25083,6,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),25091,25083,7,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),25092,25083,8,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),25093,25082,1,258,ESD RESET,SOFTWARE - ESD RESET
GAS REMOTE STATION-1 (GRS-1),25094,25093,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25095,25093,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),25096,25093,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25097,25093,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25098,25093,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25099,25093,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25100,25093,6,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),25101,25093,7,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),25102,25093,8,258,S.W. INTERLOCK,SHUTDOWN WELLHEAD ON TEST
GAS REMOTE STATION-1 (GRS-1),25103,25093,9,258,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-1 (GRS-1),25104,25082,2,258,14-61-HS-5501-08,GRS SHUTDOWN - ESD
GAS REMOTE STATION-1 (GRS-1),25105,25104,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25106,25104,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),25107,25104,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25108,25104,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25109,25104,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25110,25104,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25111,25104,6,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),25112,25104,7,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),25113,25104,8,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),25114,25082,3,258,14-61-HS-5501-02,GATE - ESD
GAS REMOTE STATION-1 (GRS-1),25115,25114,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25116,25114,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),25117,25114,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25118,25114,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25119,25114,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25120,25114,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25121,25114,6,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),25122,25114,7,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),25123,25114,8,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),25124,25082,4,258,14-61-HS-5501-01,GATE - ESD
GAS REMOTE STATION-1 (GRS-1),25125,25124,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25126,25124,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),25127,25124,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25128,25124,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25129,25124,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25130,25124,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25131,25124,6,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),25132,25124,7,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),25133,25124,8,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),25134,25082,5,258,14-61-HS-5501-05,GATE - ESD
GAS REMOTE STATION-1 (GRS-1),25135,25134,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25136,25134,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),25137,25134,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25138,25134,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25139,25134,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25140,25134,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25141,25134,6,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),25142,25134,7,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),25143,25134,8,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),25144,25082,6,258,14-61-HS-5501-06,GATE - ESD
GAS REMOTE STATION-1 (GRS-1),25145,25144,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25146,25144,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),25147,25144,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25148,25144,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25149,25144,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25150,25144,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25151,25144,6,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),25152,25144,7,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),25153,25144,8,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),25154,24870,12,258,GRS-WELLHEAD WING VALVES,
GAS REMOTE STATION-1 (GRS-1),25155,25154,0,258,14-61-HS-5501-07,CLOSE GRS WELLHEAD WING VALVES - SHUTDOWN / SCADA
GAS REMOTE STATION-1 (GRS-1),25156,25155,0,258,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-1 (GRS-1),25157,24870,13,258,LAUNCHER VALVE OPERATION,
GAS REMOTE STATION-1 (GRS-1),25158,25157,0,258,14-61-HSO-3901-01,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),25159,25158,0,258,14-61-MOV-3901-01,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),25160,25157,1,258,14-61-HSC-3901-01,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),25161,25160,0,258,14-61-MOV-3901-01,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),25162,25157,2,258,14-61-HSO-3901-02,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),25163,25162,0,258,14-61-MOV-3901-02,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),25164,25157,3,258,14-61-HSC-3901-02,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),25165,25164,0,258,14-61-MOV-3901-02,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),25166,25157,4,258,14-61-HSO-3901-03,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),25167,25166,0,258,14-61-MOV-3901-03,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),25168,25157,5,258,14-61-HSC-3901-03,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),25169,25168,0,258,14-61-MOV-3901-03,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),25170,25157,6,258,14-61-HSO-3901-04,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),25171,25170,0,258,14-61-MOV-3901-04,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),25172,25157,7,258,14-61-HSC-3901-04,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),25173,25172,0,258,14-61-MOV-3901-04,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),25174,25157,8,258,14-61-HSO-3901-05,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),25175,25174,0,258,14-61-MOV-3901-05,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),25176,25157,9,258,14-61-HSC-3901-05,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),25177,25176,0,258,14-61-MOV-3901-05,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),25178,24870,14,258,CHEMICAL INJECTION,
GAS REMOTE STATION-1 (GRS-1),25179,25178,0,258,14-61-PSL-6210-01,CHEMICAL INJECTION SYSTEM LOW PRESSURE
GAS REMOTE STATION-1 (GRS-1),25180,25179,0,258,14-61-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-1 (GRS-1),25181,25178,1,258,14-61-LSL-6210-01,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-1 (GRS-1),25182,25181,0,258,14-61-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-1 (GRS-1),25183,25178,2,258,14-61-HS-6210-01A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-1 (GRS-1),25184,25183,0,258,14-61-P-6210,START - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-1 (GRS-1),25185,25178,3,258,14-61-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-1 (GRS-1),25186,25185,0,258,14-61-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-1 (GRS-1),25187,25178,4,258,14-61-HS-6210-02A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-1 (GRS-1),25188,25187,0,258,14-61-P-6211,START - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-1 (GRS-1),25189,25178,5,258,14-61-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-1 (GRS-1),25190,25189,0,258,14-61-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-1 (GRS-1),25191,25178,6,258,14-61-LSL-6210-02,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-1 (GRS-1),25192,25191,0,258,14-61-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-1 (GRS-1),25193,25191,1,258,14-61-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-1 (GRS-1),25194,24870,15,258,POTABLE WATER,
GAS REMOTE STATION-1 (GRS-1),25195,25194,0,258,14-61-MC-2301-01,POTABLE WATER TRANSFER PUMP P-2301 OFF/AUTO/MANUAL
GAS REMOTE STATION-1 (GRS-1),25196,25195,0,258,14-61-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),25197,25195,1,258,14-61-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),25198,25194,1,258,14-61-MC-2302-01,POTABLE WATER TRANSFER PUMP P-2302 OFF/AUTO/MANUAL
GAS REMOTE STATION-1 (GRS-1),25199,25198,0,258,14-61-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),25200,25198,1,258,14-61-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),25201,25194,2,258,14-61-LSL-2302-02,POTABLE WATER DAY TANK LOW LEVEL
GAS REMOTE STATION-1 (GRS-1),25202,25201,0,258,14-61-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),25203,25201,1,258,14-61-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),25204,25201,2,258,14-61-LAL-2302-02,SIGNAL TO SCADA - ALARM - LOW LEVEL T-2302
GAS REMOTE STATION-1 (GRS-1),25205,25194,3,258,14-61-LSH-2302-02,POTABLE WATER DAY TANK HIGH LEVEL
GAS REMOTE STATION-1 (GRS-1),25206,25205,0,258,14-61-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),25207,25205,1,258,14-61-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),25208,25205,2,258,14-61-LAH-2302-02,SIGNAL TO SCADA - ALARM - HIGH LEVEL T-2302
GAS REMOTE STATION-1 (GRS-1),25209,24870,16,258,EMERGENCY DIESEL GENERATOR ,
GAS REMOTE STATION-1 (GRS-1),25210,25209,0,258,14-61-UA-4201-01,DIESEL GENERATOR COMMON ALARM
GAS REMOTE STATION-1 (GRS-1),25211,25210,0,258,14-61-UA-4201-01,ALARM - COMMON DIESEL GENERATOR
GAS REMOTE STATION-1 (GRS-1),25212,25209,1,258,14-61-HS-4201-01,DIESEL GENERATOR START/STOP
GAS REMOTE STATION-1 (GRS-1),25213,25212,0,258,14-61-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-1 (GRS-1),25214,25209,2,258,14-61-XS-4201-02,UNDERVOLTAGE MCC
GAS REMOTE STATION-1 (GRS-1),25215,25214,0,258,14-61-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-1 (GRS-1),25216,25214,1,258,14-61-XA-4401-01,ALARM - LV SWGR SUPPLY FAULT
GAS REMOTE STATION-1 (GRS-1),25217,24870,17,258,SCADA (SOFTWARE RESIDENT),
GAS REMOTE STATION-1 (GRS-1),25218,25217,0,258,14-61-XS-4201-03,SCADA FAILURE
GAS REMOTE STATION-1 (GRS-1),25219,25218,0,258,14-61-XA-4201-03,ALARM - SCADA FAILURE
GAS REMOTE STATION-1 (GRS-1),25220,24870,18,258,FUEL GAS SYSTEM,
GAS REMOTE STATION-1 (GRS-1),25221,25220,0,258,14-61-PSDH-3201-03A,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-1 (GRS-1),25222,25221,0,258,14-61-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25223,25221,1,258,14-61-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25224,25221,2,258,14-61-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-1 (GRS-1),25225,25220,1,258,14-61-PSDH-3201-03B,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-1 (GRS-1),25226,25225,0,258,14-61-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25227,25225,1,258,14-61-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25228,25225,2,258,14-61-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-1 (GRS-1),25229,25220,2,258,14-61-PSDH-3201-03C,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-1 (GRS-1),25230,25229,0,258,14-61-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25231,25229,1,258,14-61-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25232,25229,2,258,14-61-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-1 (GRS-1),25233,25220,3,258,14-61-HS-3201-01,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-1 (GRS-1),25234,25233,0,258,14-61-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25235,25220,4,258,14-61-HS-3201-02,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-1 (GRS-1),25236,25235,0,258,14-61-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25237,25220,5,258,14-61-LSDH-3201-02,FUEL GAS K.O. POT HIGH LEVEL
GAS REMOTE STATION-1 (GRS-1),25238,25237,0,258,14-61-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25239,25237,1,258,14-61-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),25240,25237,2,258,14-61-LSAH-3201-02,ALARM - HIGH-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-1 (GRS-1),25241,25220,6,258,14-61-LSDL-3201-03,FUEL GAS K.O. POT LOW LEVEL
GAS REMOTE STATION-1 (GRS-1),25242,25241,0,258,14-61-LV-3201-03,CLOSE - F.G. K.O. POT-LIQUID OUTLET
GAS REMOTE STATION-1 (GRS-1),25243,25241,1,258,14-61-LSAH-3201-03,ALARM -LOW-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-1 (GRS-1),25244,25220,7,258,14-61-HS-3201-03,FUEL GAS K.O. POT LOW LEVEL RESET
GAS REMOTE STATION-1 (GRS-1),25245,25244,0,258,14-61-LSOV-3201-03,RESET
GAS REMOTE STATION-1 (GRS-1),25246,24870,19,258,AIR COOLED HEAT EXCHANGER (E-3701),
GAS REMOTE STATION-1 (GRS-1),25247,25246,0,258,14-61-TSHH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-1 (GRS-1),25248,25247,0,258,14-61-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),25249,25247,1,258,14-61-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),25250,25247,2,258,14-61-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),25251,25246,1,258,14-61-TSH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-1 (GRS-1),25252,25251,0,258,14-61-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),25253,25251,1,258,14-61-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),25254,25251,2,258,14-61-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),25255,25246,2,258,14-61-TSL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-1 (GRS-1),25256,25255,0,258,14-61-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25257,25255,1,258,14-61-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25258,25255,2,258,14-61-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25259,25255,3,258,14-61-TSLL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-1 (GRS-1),25260,25259,0,258,14-61-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25261,25259,1,258,14-61-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25262,25246,4,258,14-61-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),25263,25262,0,258,14-61-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25264,25246,5,258,14-61-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),25265,25264,0,258,14-61-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25266,25246,6,258,14-61-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),25267,25266,0,258,14-61-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25268,25246,7,258,14-61-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),25269,25268,0,258,14-61-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25270,25246,8,258,14-61-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),25271,25270,0,258,14-61-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25272,25246,9,258,14-61-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),25273,25272,0,258,14-61-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25274,25246,10,258,14-61-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),25275,25274,0,258,14-61-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25276,25246,11,258,14-61-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
