DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
GAS REMOTE STATION-1 (GRS-1),25277,25276,0,258,14-61-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25278,25246,12,258,30-TSL-3901-02 & 14-61-TSL-3701-11,LOW AIR AND INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-1 (GRS-1),25279,25278,0,258,14-61-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25280,25278,1,258,14-61-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25281,25278,2,258,14-61-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25282,25278,3,258,14-61-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25283,25278,4,258,14-61-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-1 (GRS-1),25284,25246,13,258,30-TSLL-3901-02,LOW LOW PROCESS INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-1 (GRS-1),25285,25284,0,258,14-61-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25286,25284,1,258,14-61-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25287,25284,2,258,14-61-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25288,25284,3,258,14-61-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25289,25284,4,258,14-61-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),25290,25284,5,258,14-61-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-1 (GRS-1),25291,24870,20,258,AIR COOLED HEAT EXCHANGER (F-3701),
GAS REMOTE STATION-1 (GRS-1),25292,25291,0,258,14-61-XVS-3701-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25293,25292,0,258,14-61-XVSA-3701-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25294,25292,1,258,14-61-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25295,25291,1,258,14-61-MC-3701-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-1 (GRS-1),25296,25295,0,258,14-61-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),25297,25295,1,258,14-61-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),25298,25295,2,258,14-61-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25299,25291,2,258,14-61-HS-3701-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-1 (GRS-1),25300,25299,0,258,14-61-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),25301,25291,3,258,14-61-HS-3701-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-1 (GRS-1),25302,25301,0,258,14-61-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),25303,25291,4,258,14-61-HS-3701-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-1 (GRS-1),25304,25303,0,258,14-61-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25305,24870,21,258,AIR COOLED HEAT EXCHANGER (F-3702),
GAS REMOTE STATION-1 (GRS-1),25306,25305,0,258,14-61-XVS-3702-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25307,25306,0,258,14-61-XVSA-3702-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25308,25306,1,258,14-61-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25309,25305,1,258,14-61-MC-3702-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-1 (GRS-1),25310,25309,0,258,14-61-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),25311,25309,1,258,14-61-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),25312,25309,2,258,14-61-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25313,25305,2,258,14-61-HS-3702-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-1 (GRS-1),25314,25313,0,258,14-61-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),25315,25305,3,258,14-61-HS-3702-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-1 (GRS-1),25316,25315,0,258,14-61-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),25317,25305,4,258,14-61-HS-3702-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-1 (GRS-1),25318,25317,0,258,14-61-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25319,24870,22,258,AIR COOLED HEAT EXCHANGER (F-3703),
GAS REMOTE STATION-1 (GRS-1),25320,25319,0,258,14-61-XVS-3703-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25321,25320,0,258,14-61-XVSA-3703-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),25322,25320,1,258,14-61-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25323,25319,1,258,14-61-MC-3703-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-1 (GRS-1),25324,25323,0,258,14-61-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),25325,25323,1,258,14-61-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),25326,25323,2,258,14-61-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),25327,25319,2,258,14-61-HS-3703-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-1 (GRS-1),25328,25327,0,258,14-61-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),25329,25319,3,258,14-61-HS-3703-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-1 (GRS-1),25330,25329,0,258,14-61-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),25331,25319,4,258,14-61-HS-3703-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-1 (GRS-1),25332,25331,0,258,14-61-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25333,0,0,259,GRS-2,
GAS REMOTE STATION-2 (GRS-2),25334,25333,0,259,TEST HEADER VALVE OPERATION,
GAS REMOTE STATION-2 (GRS-2),25335,25334,0,259,14-62-HSO-2601-01A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25336,25335,0,259,14-62-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25337,25334,1,259,14-62-HSC-2601-01A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25338,25337,0,259,14-62-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25339,25334,2,259,14-62-HSO-2601-01B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25340,25339,0,259,14-62-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25341,25334,3,259,14-62-HSC-2601-01B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25342,25341,0,259,14-62-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25343,25334,4,259,14-62-HSO-2601-02A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25344,25343,0,259,14-62-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25345,25334,5,259,14-62-HSC-2601-02A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25346,25345,0,259,14-62-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25347,25334,6,259,14-62-HSO-2601-02B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25348,25347,0,259,14-62-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25349,25334,7,259,14-62-HSC-2601-02B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25350,25349,0,259,14-62-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25351,25334,8,259,14-62-HSO-2601-03A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25352,25351,0,259,14-62-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25353,25334,9,259,14-62-HSC-2601-03A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25354,25353,0,259,14-62-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25355,25334,10,259,14-62-HSO-2601-03B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25356,25355,0,259,14-62-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25357,25334,11,259,14-62-HSC-2601-03B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25358,25357,0,259,14-62-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25359,25334,12,259,14-62-HSO-2601-04A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25360,25359,0,259,14-62-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25361,25334,13,259,14-62-HSC-2601-04A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25362,25361,0,259,14-62-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25363,25334,14,259,14-62-HSO-2601-04B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25364,25363,0,259,14-62-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25365,25334,15,259,14-62-HSC-2601-04B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25366,25365,0,259,14-62-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25367,25334,16,259,14-62-HSO-2601-05A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25368,25367,0,259,14-62-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25369,25334,17,259,14-62-HSC-2601-05A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25370,25369,0,259,14-62-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25371,25334,18,259,14-62-HSO-2601-05B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25372,25371,0,259,14-62-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25373,25334,19,259,14-62-HSC-2601-05B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25374,25373,0,259,14-62-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25375,25334,20,259,14-62-HSO-2601-06A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25376,25375,0,259,14-62-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25377,25334,21,259,14-62-HSC-2601-06A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25378,25377,0,259,14-62-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25379,25334,22,259,14-62-HSO-2601-06B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25380,25379,0,259,14-62-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25381,25334,23,259,14-62-HSC-2601-06B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25382,25381,0,259,14-62-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25383,25334,24,259,14-62-HSO-2601-07A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25384,25383,0,259,14-62-MOV-2601-07,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25385,25334,25,259,14-62-HSC-2601-07A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25386,25385,0,259,14-62-MOV-2601-07,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25387,25334,26,259,14-62-HSO-2601-07B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25388,25387,0,259,14-62-MOV-2601-07,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25389,25334,27,259,14-62-HSC-2601-07B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25390,25389,0,259,14-62-MOV-2601-07,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25391,25334,28,259,14-62-HSO-2601-08A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25392,25391,0,259,14-62-MOV-2601-08,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25393,25334,29,259,14-62-HSC-2601-08A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25394,25393,0,259,14-62-MOV-2601-08,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25395,25334,30,259,14-62-HSO-2601-08B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25396,25395,0,259,14-62-MOV-2601-08,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25397,25334,31,259,14-62-HSC-2601-08B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25398,25397,0,259,14-62-MOV-2601-08,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25399,25333,1,259,PRODUCTION HEADER VALVE OPERATION,
GAS REMOTE STATION-2 (GRS-2),25400,25399,0,259,14-62-HSO-2601-09A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25401,25400,0,259,14-62-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25402,25399,1,259,14-62-HSC-2601-09A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25403,25402,0,259,14-62-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25404,25399,2,259,14-62-HSO-2601-09B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25405,25404,0,259,14-62-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25406,25399,3,259,14-62-HSC-2601-09B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25407,25406,0,259,14-62-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25408,25399,4,259,14-62-HSO-2601-10A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25409,25408,0,259,14-62-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25410,25399,5,259,14-62-HSC-2601-10A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25411,25410,0,259,14-62-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25412,25399,6,259,14-62-HSO-2601-10B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25413,25412,0,259,14-62-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25414,25399,7,259,14-62-HSC-2601-10B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25415,25414,0,259,14-62-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25416,25399,8,259,14-62-HSO-2601-11A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25417,25416,0,259,14-62-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25418,25399,9,259,14-62-HSC-2601-11A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25419,25418,0,259,14-62-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25420,25399,10,259,14-62-HSO-2601-11B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25421,25420,0,259,14-62-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25422,25399,11,259,14-62-HSC-2601-11B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25423,25422,0,259,14-62-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25424,25399,12,259,14-62-HSO-2601-12A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25425,25424,0,259,14-62-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25426,25399,13,259,14-62-HSC-2601-12A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25427,25426,0,259,14-62-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25428,25399,14,259,14-62-HSO-2601-12B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25429,25428,0,259,14-62-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25430,25399,15,259,14-62-HSC-2601-12B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25431,25430,0,259,14-62-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25432,25399,16,259,14-62-HSO-2601-13A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25433,25432,0,259,14-62-MOV-2601-13,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25434,25399,17,259,14-62-HSC-2601-13A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25435,25434,0,259,14-62-MOV-2601-13,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25436,25399,18,259,14-62-HSO-2601-13B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25437,25436,0,259,14-62-MOV-2601-13,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25438,25399,19,259,14-62-HSC-2601-13B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25439,25438,0,259,14-62-MOV-2601-13,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25440,25399,20,259,14-62-HSO-2601-14A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25441,25440,0,259,14-62-MOV-2601-14,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25442,25399,21,259,14-62-HSC-2601-14A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25443,25442,0,259,14-62-MOV-2601-14,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25444,25399,22,259,14-62-HSO-2601-14B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25445,25444,0,259,14-62-MOV-2601-14,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25446,25399,23,259,14-62-HSC-2601-14B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25447,25446,0,259,14-62-MOV-2601-14,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25448,25399,24,259,14-62-HSO-2601-15A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25449,25448,0,259,14-62-MOV-2601-15,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25450,25399,25,259,14-62-HSC-2601-15A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25451,25450,0,259,14-62-MOV-2601-15,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25452,25399,26,259,14-62-HSO-2601-15B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25453,25452,0,259,14-62-MOV-2601-15,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25454,25399,27,259,14-62-HSC-2601-15B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25455,25454,0,259,14-62-MOV-2601-15,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25456,25399,28,259,14-62-HSO-2601-16A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25457,25456,0,259,14-62-MOV-2601-16,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25458,25399,29,259,14-62-HSC-2601-16A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25459,25458,0,259,14-62-MOV-2601-16,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25460,25399,30,259,14-62-HSO-2601-16B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25461,25460,0,259,14-62-MOV-2601-16,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25462,25399,31,259,14-62-HSC-2601-16B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25463,25462,0,259,14-62-MOV-2601-16,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),25464,25333,2,259,,HIGH TEST HEADER PRESSURE (2oo3)
GAS REMOTE STATION-2 (GRS-2),25465,25464,0,259,14-62-PSDH-2601-13A,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-2 (GRS-2),25466,25465,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25467,25465,1,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25468,25465,2,259,14-62-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-2 (GRS-2),25469,25465,3,259,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-2 (GRS-2),25470,25464,1,259,14-62-PSDH-2601-13B,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-2 (GRS-2),25471,25470,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25472,25470,1,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25473,25470,2,259,14-62-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-2 (GRS-2),25474,25470,3,259,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-2 (GRS-2),25475,25464,2,259,14-62-PSDH-2601-13C,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-2 (GRS-2),25476,25475,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25477,25475,1,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25478,25475,2,259,14-62-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-2 (GRS-2),25479,25475,3,259,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-2 (GRS-2),25480,25333,3,259,,LOW TEST HEADER PRESSURE (2oo3)
GAS REMOTE STATION-2 (GRS-2),25481,25480,0,259,14-62-PSDL-2601-14A,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-2 (GRS-2),25482,25481,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25483,25481,1,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25484,25481,2,259,14-62-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-2 (GRS-2),25485,25481,3,259,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-2 (GRS-2),25486,25480,1,259,14-62-PSDL-2601-14B,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-2 (GRS-2),25487,25486,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25488,25486,1,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25489,25486,2,259,14-62-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-2 (GRS-2),25490,25486,3,259,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-2 (GRS-2),25491,25480,2,259,14-62-PSDL-2601-14C,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-2 (GRS-2),25492,25491,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25493,25491,1,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25494,25491,2,259,14-62-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-2 (GRS-2),25495,25491,3,259,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-2 (GRS-2),25496,25333,4,259,,HIGH PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-2 (GRS-2),25497,25496,0,259,14-62-PSDH-2601-17A,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),25498,25497,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25499,25497,1,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25500,25497,2,259,14-62-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),25501,25497,3,259,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-2 (GRS-2),25502,25496,1,259,14-62-PSDH-2601-17B,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),25503,25502,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25504,25502,1,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25505,25502,2,259,14-62-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),25506,25502,3,259,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-2 (GRS-2),25507,25496,2,259,14-62-PSDH-2601-17C,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),25508,25507,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25509,25507,1,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25510,25507,2,259,14-62-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),25511,25507,3,259,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-2 (GRS-2),25512,25333,5,259,,LOW PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-2 (GRS-2),25513,25512,0,259,14-62-PSDL-2601-18A,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),25514,25513,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25515,25513,1,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25516,25513,2,259,14-62-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),25517,25513,3,259,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-2 (GRS-2),25518,25512,1,259,14-62-PSDL-2601-18B,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),25519,25518,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25520,25518,1,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25521,25518,2,259,14-62-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),25522,25518,3,259,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-2 (GRS-2),25523,25512,2,259,14-62-PSDL-2601-18C,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),25524,25523,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25525,25523,1,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25526,25523,2,259,14-62-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),25527,25523,3,259,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-2 (GRS-2),25528,25333,6,259,TEST HEADER PARTIAL CLOSE,
GAS REMOTE STATION-2 (GRS-2),25529,25528,0,259,14-62-HS-2601-21,TEST PARTIAL CLOSE
GAS REMOTE STATION-2 (GRS-2),25530,25529,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25531,25528,1,259,14-62-HS-2601-22,TEST PARTIAL CLOSE
GAS REMOTE STATION-2 (GRS-2),25532,25531,0,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25533,25528,2,259,14-62-HS-2601-23,TEST PARTIAL CLOSE
GAS REMOTE STATION-2 (GRS-2),25534,25533,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25535,25528,3,259,14-62-HS-2601-24,TEST PARTIAL CLOSE
GAS REMOTE STATION-2 (GRS-2),25536,25535,0,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25537,25333,7,259,INSTRUMENT AIR PRESSURE,
GAS REMOTE STATION-2 (GRS-2),25538,25537,0,259,14-62-PSL-6103-01,LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-2 (GRS-2),25539,25538,0,259,14-62-PAL-6103-01A,SIGNAL TO SCADA - ALARM - LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-2 (GRS-2),25540,25333,8,259,REMOTE CLOSE,
GAS REMOTE STATION-2 (GRS-2),25541,25540,0,259,14-62-HSC-2601-21,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25542,25541,0,259,14-62-SDV-2601-21,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25543,25541,1,259,14-62-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25544,25540,1,259,14-62-HSC-2601-23,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25545,25544,0,259,14-62-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25546,25544,1,259,14-62-SDV-2601-23,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25547,25333,9,259,TEST SEPARATOR,
GAS REMOTE STATION-2 (GRS-2),25548,25547,0,259,14-62-LSHH-2701-04,TEST SEPARATOR HIGH HIGH LEVEL 1/FACE - ALARM
GAS REMOTE STATION-2 (GRS-2),25549,25548,0,259,14-62-LAHH-2701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-2 (GRS-2),25550,25547,1,259,14-62-LSDL-2701-05,TEST SEPARATOR LOW LEVEL 1/FACE - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25551,25550,0,259,14-62-LCV-2701-03,CLOSE - TEST SEP. WATER OUTLET (6)
GAS REMOTE STATION-2 (GRS-2),25552,25550,1,259,14-62-LSAL-2701-05,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),25553,25547,2,259,14-62-LSDH-2701-07,TEST SEPARATOR HIGH HIGH LEVEL - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25554,25553,0,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25555,25553,1,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25556,25553,2,259,14-62-LSAH-2701-07,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL S.D.
GAS REMOTE STATION-2 (GRS-2),25557,25547,3,259,14-62-LSDL-2701-08,TEST SEPARATOR LOW LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25558,25557,0,259,14-62-LCV-2701-09,TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-2 (GRS-2),25559,25557,1,259,14-62-LSAL-2701-08,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),25560,25547,4,259,14-62-HS-2701-03,MANUAL RESET (6)
GAS REMOTE STATION-2 (GRS-2),25561,25560,0,259,14-62-LCV-2701-03,OPEN - TEST SEPARATOR WATER OUTLET (6)
GAS REMOTE STATION-2 (GRS-2),25562,25547,5,259,14-62-HS-2701-09,MANUAL RESET (7)
GAS REMOTE STATION-2 (GRS-2),25563,25562,0,259,14-62-LCV-2701-09,OPEN - TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-2 (GRS-2),25564,25333,10,259,CLOSED DRAIN VESSEL,
GAS REMOTE STATION-2 (GRS-2),25565,25564,0,259,14-62-M-6701-01,START PUMP
GAS REMOTE STATION-2 (GRS-2),25566,25565,0,259,14-62-HS-6701-01,START - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),25567,25565,1,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),25568,25564,1,259,14-62-LSDL-6701-03,CLOSED DRAIN VESSEL LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25569,25568,0,259,14-62-LSAL-6701-03,SIGNAL TO SCADA - ALARM - LOW LEVEL S.D.
GAS REMOTE STATION-2 (GRS-2),25570,25568,1,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),25571,25564,2,259,14-62-LSHH-6701-04,CLOSED DRAIN VESSEL HIGH HIGH LEVEL - ALARM
GAS REMOTE STATION-2 (GRS-2),25572,25571,0,259,14-62-LAHH-6701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-2 (GRS-2),25573,25564,3,259,14-62-PT-6701-03,CLOSED DRAIN VESSEL HIGH PRESSURE - ALARM
GAS REMOTE STATION-2 (GRS-2),25574,25573,0,259,14-62-PAHH-6701-03,SIGNAL TO SCADA - ALARM - HIGH PRESSURE
GAS REMOTE STATION-2 (GRS-2),25575,25564,4,259,14-62-PALL-2701-06,CLOSED DRAIN VESSEL - PUMP-6701-00
GAS REMOTE STATION-2 (GRS-2),25576,25575,0,259,14-62-HS-6701-02,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),25577,25333,11,259,GRS TOTAL SHUTDOWN,
GAS REMOTE STATION-2 (GRS-2),25578,25577,0,259,30-HS-5501-02,AGP (DCS) TOTAL PROCESS SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25579,25578,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25580,25578,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),25581,25578,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25582,25578,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25583,25578,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25584,25578,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25585,25578,6,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),25586,25578,7,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),25587,25578,8,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),25588,25577,1,259,ESD RESET,SOFTWARE - ESD RESET
GAS REMOTE STATION-2 (GRS-2),25589,25588,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25590,25588,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),25591,25588,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25592,25588,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25593,25588,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25594,25588,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25595,25588,6,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),25596,25588,7,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),25597,25588,8,259,S.W. INTERLOCK,SHUTDOWN WELLHEAD ON TEST
GAS REMOTE STATION-2 (GRS-2),25598,25588,9,259,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-2 (GRS-2),25599,25577,2,259,14-62-HS-5501-08,GRS SHUTDOWN - ESD
GAS REMOTE STATION-2 (GRS-2),25600,25599,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25601,25599,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),25602,25599,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25603,25599,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25604,25599,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25605,25599,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25606,25599,6,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),25607,25599,7,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),25608,25599,8,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),25609,25577,3,259,14-62-HS-5501-02,GATE - ESD
GAS REMOTE STATION-2 (GRS-2),25610,25609,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25611,25609,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),25612,25609,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25613,25609,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25614,25609,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25615,25609,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25616,25609,6,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),25617,25609,7,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),25618,25609,8,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),25619,25577,4,259,14-62-HS-5501-01,GATE - ESD
GAS REMOTE STATION-2 (GRS-2),25620,25619,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25621,25619,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),25622,25619,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25623,25619,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25624,25619,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25625,25619,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25626,25619,6,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),25627,25619,7,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),25628,25619,8,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),25629,25577,5,259,14-62-HS-5501-05,GATE - ESD
GAS REMOTE STATION-2 (GRS-2),25630,25629,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25631,25629,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),25632,25629,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25633,25629,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25634,25629,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25635,25629,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25636,25629,6,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),25637,25629,7,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),25638,25629,8,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),25639,25577,6,259,14-62-HS-5501-06,GATE - ESD
GAS REMOTE STATION-2 (GRS-2),25640,25639,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25641,25639,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),25642,25639,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25643,25639,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25644,25639,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25645,25639,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25646,25639,6,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),25647,25639,7,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),25648,25639,8,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),25649,25333,12,259,GRS-WELLHEAD WING VALVES,
GAS REMOTE STATION-2 (GRS-2),25650,25649,0,259,14-62-HS-5501-07,CLOSE GRS WELLHEAD WING VALVES - SHUTDOWN / SCADA
GAS REMOTE STATION-2 (GRS-2),25651,25650,0,259,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-2 (GRS-2),25652,25333,13,259,LAUNCHER VALVE OPERATION,
GAS REMOTE STATION-2 (GRS-2),25653,25662,0,259,14-62-HSO-3901-01,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25654,25653,0,259,14-62-MOV-3901-01,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),25655,25662,1,259,14-62-HSC-3901-01,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25656,25655,0,259,14-62-MOV-3901-01,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),25657,25662,2,259,14-62-HSO-3901-02,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25658,25657,0,259,14-62-MOV-3901-02,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),25659,25662,3,259,14-62-HSC-3901-02,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25660,25659,0,259,14-62-MOV-3901-02,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),25661,25662,4,259,14-62-HSO-3901-03,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25662,25661,0,259,14-62-MOV-3901-03,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),25663,25662,5,259,14-62-HSC-3901-03,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25664,25663,0,259,14-62-MOV-3901-03,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),25665,25662,6,259,14-62-HSO-3901-04,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25666,25665,0,259,14-62-MOV-3901-04,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),25667,25662,7,259,14-62-HSC-3901-04,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25668,25667,0,259,14-62-MOV-3901-04,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),25669,25662,8,259,14-62-HSO-3901-05,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25670,25669,0,259,14-62-MOV-3901-05,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),25671,25662,9,259,14-62-HSC-3901-05,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25672,25671,0,259,14-62-MOV-3901-05,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),25673,25333,14,259,CHEMICAL INJECTION,
GAS REMOTE STATION-2 (GRS-2),25674,25673,0,259,14-62-PSL-6210-01,CHEMICAL INJECTION SYSTEM LOW PRESSURE
GAS REMOTE STATION-2 (GRS-2),25675,25674,0,259,14-62-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-2 (GRS-2),25676,25673,1,259,14-62-LSL-6210-01,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),25677,25676,0,259,14-62-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-2 (GRS-2),25678,25673,2,259,14-62-HS-6210-01A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-2 (GRS-2),25679,25678,0,259,14-62-P-6210,START - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-2 (GRS-2),25680,25673,3,259,14-62-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-2 (GRS-2),25681,25680,0,259,14-62-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-2 (GRS-2),25682,25673,4,259,14-62-HS-6210-02A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-2 (GRS-2),25683,25682,0,259,14-62-P-6211,START - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-2 (GRS-2),25684,25673,5,259,14-62-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-2 (GRS-2),25685,25684,0,259,14-62-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-2 (GRS-2),25686,25673,6,259,14-62-LSL-6210-02,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),25687,25686,0,259,14-62-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-2 (GRS-2),25688,25686,1,259,14-62-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-2 (GRS-2),25689,25333,15,259,POTABLE WATER,
GAS REMOTE STATION-2 (GRS-2),25690,25689,0,259,14-62-MC-2301-01,POTABLE WATER TRANSFER PUMP P-2301 OFF/AUTO/MANUAL
GAS REMOTE STATION-2 (GRS-2),25691,25690,0,259,14-62-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),25692,25690,1,259,14-62-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),25693,25689,1,259,14-62-MC-2302-01,POTABLE WATER TRANSFER PUMP P-2302 OFF/AUTO/MANUAL
GAS REMOTE STATION-2 (GRS-2),25694,25693,0,259,14-62-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),25695,25693,1,259,14-62-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),25696,25689,2,259,14-62-LSL-2302-02,POTABLE WATER DAY TANK LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),25697,25696,0,259,14-62-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),25698,25696,1,259,14-62-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),25699,25696,2,259,14-62-LAL-2302-02,SIGNAL TO SCADA - ALARM - LOW LEVEL T-2302
GAS REMOTE STATION-2 (GRS-2),25700,25689,3,259,14-62-LSH-2302-02,POTABLE WATER DAY TANK HIGH LEVEL
GAS REMOTE STATION-2 (GRS-2),25701,25700,0,259,14-62-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),25702,25700,1,259,14-62-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),25703,25700,2,259,14-62-LAH-2302-02,SIGNAL TO SCADA - ALARM - HIGH LEVEL T-2302
GAS REMOTE STATION-2 (GRS-2),25704,25333,16,259,EMERGENCY DIESEL GENERATOR ,
GAS REMOTE STATION-2 (GRS-2),25705,25704,0,259,14-62-UA-4201-01,DIESEL GENERATOR COMMON ALARM
GAS REMOTE STATION-2 (GRS-2),25706,25705,0,259,14-62-UA-4201-01,ALARM - COMMON DIESEL GENERATOR
GAS REMOTE STATION-2 (GRS-2),25707,25704,1,259,14-62-HS-4201-01,DIESEL GENERATOR START/STOP
GAS REMOTE STATION-2 (GRS-2),25708,25707,0,259,14-62-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-2 (GRS-2),25709,25704,2,259,14-62-XS-4201-02,UNDERVOLTAGE MCC
GAS REMOTE STATION-2 (GRS-2),25710,25709,0,259,14-62-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-2 (GRS-2),25711,25709,1,259,14-62-XA-4401-01,ALARM - LV SWGR SUPPLY FAULT
GAS REMOTE STATION-2 (GRS-2),25712,25333,17,259,CHEMICAL MIXING,
GAS REMOTE STATION-2 (GRS-2),25713,25712,0,259,14-62-LS-6201-01,CHEMICAL MIXING TANK LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),25714,25713,0,259,14-62-LAL-6201-01,SIGNAL TO SCADA - ALARM - LOW LEVEL T-6201
GAS REMOTE STATION-2 (GRS-2),25715,25712,1,259,14-62-LS-6201-03,CHEMICAL MIXING TANK LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),25716,25715,0,259,14-62-P-6202,STOP - CHEMICAL TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),25717,25333,18,259,SCADA (SOFTWARE RESIDENT),
GAS REMOTE STATION-2 (GRS-2),25718,25717,0,259,14-62-XS-4201-03,SCADA FAILURE
GAS REMOTE STATION-2 (GRS-2),25719,25718,0,259,14-62-XA-4201-03,ALARM - SCADA FAILURE
GAS REMOTE STATION-2 (GRS-2),25720,25333,19,259,FUEL GAS SYSTEM,
GAS REMOTE STATION-2 (GRS-2),25721,25720,0,259,14-62-PSDH-3201-03A,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-2 (GRS-2),25722,25721,0,259,14-62-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25723,25721,1,259,14-62-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25724,25721,2,259,14-62-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-2 (GRS-2),25725,25720,1,259,14-62-PSDH-3201-03B,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-2 (GRS-2),25726,25725,0,259,14-62-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25727,25725,1,259,14-62-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25728,25725,2,259,14-62-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-2 (GRS-2),25729,25720,2,259,14-62-PSDH-3201-03C,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-2 (GRS-2),25730,25729,0,259,14-62-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25731,25729,1,259,14-62-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25732,25729,2,259,14-62-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-2 (GRS-2),25733,25720,3,259,14-62-HS-3201-01,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-2 (GRS-2),25734,25733,0,259,14-62-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25735,25720,4,259,14-62-HS-3201-02,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-2 (GRS-2),25736,25735,0,259,14-62-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25737,25720,5,259,14-62-LSDH-3201-02,FUEL GAS K.O. POT HIGH LEVEL
GAS REMOTE STATION-2 (GRS-2),25738,25737,0,259,14-62-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25739,25737,1,259,14-62-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),25740,25737,2,259,14-62-LSAH-3201-02,ALARM - HIGH-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-2 (GRS-2),25741,25720,6,259,14-62-LSDL-3201-03,FUEL GAS K.O. POT LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),25742,25741,0,259,14-62-LV-3201-03,CLOSE - F.G. K.O. POT-LIQUID OUTLET
GAS REMOTE STATION-2 (GRS-2),25743,25741,1,259,14-62-LSAH-3201-03,ALARM -LOW-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-2 (GRS-2),25744,25720,7,259,14-62-HS-3201-03,FUEL GAS K.O. POT LOW LEVEL RESET
GAS REMOTE STATION-2 (GRS-2),25745,25744,0,259,14-62-LSOV-3201-03,RESET
GAS REMOTE STATION-2 (GRS-2),25746,25333,20,259,AIR COOLED HEAT EXCHANGER (E-3701-01),
GAS REMOTE STATION-2 (GRS-2),25747,25746,0,259,14-62-TSHH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25748,25747,0,259,14-62-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25749,25747,1,259,14-62-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25750,25747,2,259,14-62-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25751,25746,1,259,14-62-TSH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25752,25751,0,259,14-62-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25753,25751,1,259,14-62-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25754,25751,2,259,14-62-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25755,25746,2,259,14-62-TSL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25756,25755,0,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25757,25755,1,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25758,25755,2,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25759,25746,3,259,14-62-TSLL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25760,25759,0,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25761,25759,1,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25762,25746,4,259,14-62-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25763,25762,0,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25764,25746,5,259,14-62-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25765,25764,0,259,14-62-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25766,25746,6,259,14-62-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25767,25766,0,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25768,25746,7,259,14-62-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25769,25768,0,259,14-62-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25770,25746,8,259,14-62-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25771,25770,0,259,14-62-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25772,25746,9,259,14-62-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25773,25772,0,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25774,25746,10,259,14-62-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),25775,25774,0,259,14-62-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25776,25746,11,259,14-62-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),25777,25776,0,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25778,25746,12,259,30-TSL-3902-02 & 14-62-TSL-3701-11,LOW AIR AND INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25779,25778,0,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25780,25778,1,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25781,25778,2,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25782,25778,3,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25783,25778,4,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25784,25778,5,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25785,25778,6,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25786,25778,7,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25787,25778,8,259,14-62-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-2 (GRS-2),25788,25746,13,259,30-TSL-3902-02 & 14-62-TSL-3701-12,LOW AIR AND INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25789,25788,0,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25790,25788,1,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25791,25788,2,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25792,25788,3,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25793,25788,4,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25794,25788,5,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25795,25788,6,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25796,25788,7,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25797,25788,8,259,14-62-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-2 (GRS-2),25798,25746,14,259,30-TSLL-3902-02,LOW LOW PROCESS INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25799,25798,0,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25800,25798,1,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25801,25798,2,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25802,25798,3,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25803,25798,4,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25804,25798,5,259,14-62-M-3706-01,OPERATE - STOP
