DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
GAS REMOTE STATION-2 (GRS-2),25805,25798,6,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25806,25798,7,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25807,25798,8,259,14-62-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-2 (GRS-2),25808,25333,21,259,AIR COOLED HEAT EXCHANGER (E-3701-02),
GAS REMOTE STATION-2 (GRS-2),25809,25808,0,259,14-62-TSHH-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25810,25809,0,259,14-62-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25811,25809,1,259,14-62-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25812,25809,2,259,14-62-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25813,25808,1,259,14-62-TSH-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25814,25813,0,259,14-62-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25815,25813,1,259,14-62-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25816,25813,2,259,14-62-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25817,25808,2,259,14-62-TSL-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25818,25817,0,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25819,25817,1,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25820,25817,2,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25821,25808,3,259,14-62-TSLL-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25822,25821,0,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25823,25821,1,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),25824,25333,22,259,AIR COOLED HEAT EXCHANGER (F-3701),
GAS REMOTE STATION-2 (GRS-2),25825,25824,0,259,14-62-XVS-3701-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25826,25825,0,259,14-62-XVSA-3701-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25827,25825,1,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25828,25824,1,259,14-62-MC-3701-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25829,25828,0,259,14-62-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25830,25828,1,259,14-62-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25831,25828,2,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25832,25824,2,259,14-62-HS-3701-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-2 (GRS-2),25833,25832,0,259,14-62-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25834,25824,3,259,14-62-HS-3701-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-2 (GRS-2),25835,25834,0,259,14-62-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25836,25824,4,259,14-62-HS-3701-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-2 (GRS-2),25837,25836,0,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25838,25333,23,259,AIR COOLED HEAT EXCHANGER (F-3702),
GAS REMOTE STATION-2 (GRS-2),25839,25838,0,259,14-62-XVS-3702-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25840,25839,0,259,14-62-XVSA-3702-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25841,25839,1,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25842,25838,1,259,14-62-MC-3702-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25843,25842,0,259,14-62-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25844,25842,1,259,14-62-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25845,25842,2,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25846,25838,2,259,14-62-HS-3702-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-2 (GRS-2),25847,25846,0,259,14-62-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25848,25838,3,259,14-62-HS-3702-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-2 (GRS-2),25849,25848,0,259,14-62-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25850,25838,4,259,14-62-HS-3702-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-2 (GRS-2),25851,25850,0,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25852,25333,24,259,AIR COOLED HEAT EXCHANGER (F-3703),
GAS REMOTE STATION-2 (GRS-2),25853,25852,0,259,14-62-XVS-3703-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25854,25853,0,259,14-62-XVSA-3703-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25855,25853,1,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25856,25852,1,259,14-62-MC-3703-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25857,25856,0,259,14-62-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25858,25856,1,259,14-62-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25859,25856,2,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25860,25852,2,259,14-62-HS-3703-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-2 (GRS-2),25861,25860,0,259,14-62-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25862,25852,3,259,14-62-HS-3703-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-2 (GRS-2),25863,25862,0,259,14-62-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25864,25852,4,259,14-62-HS-3703-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-2 (GRS-2),25865,25864,0,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25866,25333,25,259,AIR COOLED HEAT EXCHANGER (F-3704),
GAS REMOTE STATION-2 (GRS-2),25867,25866,0,259,14-62-XVS-3704-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25868,25867,0,259,14-62-XVSA-3704-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25869,25867,1,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25870,25866,1,259,14-62-MC-3704-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25871,25870,0,259,14-62-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25872,25870,1,259,14-62-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25873,25870,2,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25874,25866,2,259,14-62-HS-3704-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-2 (GRS-2),25875,25874,0,259,14-62-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25876,25866,3,259,14-62-HS-3704-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-2 (GRS-2),25877,25876,0,259,14-62-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25878,25866,4,259,14-62-HS-3704-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-2 (GRS-2),25879,25878,0,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25880,25333,26,259,AIR COOLED HEAT EXCHANGER (F-3705),
GAS REMOTE STATION-2 (GRS-2),25881,25880,0,259,14-62-XVS-3705-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25882,25881,0,259,14-62-XVSA-3705-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25883,25881,1,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25884,25880,1,259,14-62-MC-3705-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25885,25884,0,259,14-62-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25886,25884,1,259,14-62-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25887,25884,2,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25888,25880,2,259,14-62-HS-3705-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-2 (GRS-2),25889,25888,0,259,14-62-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25890,25880,3,259,14-62-HS-3705-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-2 (GRS-2),25891,25890,0,259,14-62-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25892,25880,4,259,14-62-HS-3705-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-2 (GRS-2),25893,25892,0,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25894,25333,27,259,AIR COOLED HEAT EXCHANGER (F-3706),
GAS REMOTE STATION-2 (GRS-2),25895,25894,0,259,14-62-XVS-3706-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25896,25895,0,259,14-62-XVSA-3706-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),25897,25895,1,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25898,25894,1,259,14-62-MC-3706-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-2 (GRS-2),25899,25898,0,259,14-62-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25900,25898,1,259,14-62-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25901,25898,2,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),25902,25894,2,259,14-62-HS-3706-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-2 (GRS-2),25903,25902,0,259,14-62-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),25904,25894,3,259,14-62-HS-3706-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-2 (GRS-2),25905,25904,0,259,14-62-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),25906,25894,4,259,14-62-HS-3706-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-2 (GRS-2),25907,25906,0,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),25908,0,0,260,GRS-3,
GAS REMOTE STATION-3 (GRS-3),25909,25918,0,260,TEST HEADER VALVE OPERATION,
GAS REMOTE STATION-3 (GRS-3),25910,25919,0,260,14-63-HSO-2601-01A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25911,25920,0,260,14-63-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25912,25919,1,260,14-63-HSC-2601-01A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25913,25922,0,260,14-63-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25914,25919,2,260,14-63-HSO-2601-01B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25915,25924,0,260,14-63-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25916,25919,3,260,14-63-HSC-2601-01B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25917,25926,0,260,14-63-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25918,25919,4,260,14-63-HSO-2601-02A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25919,25928,0,260,14-63-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25920,25919,5,260,14-63-HSC-2601-02A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25921,25930,0,260,14-63-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25922,25919,6,260,14-63-HSO-2601-02B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25923,25932,0,260,14-63-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25924,25919,7,260,14-63-HSC-2601-02B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25925,25934,0,260,14-63-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25926,25919,8,260,14-63-HSO-2601-03A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25927,25936,0,260,14-63-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25928,25919,9,260,14-63-HSC-2601-03A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25929,25938,0,260,14-63-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25930,25919,10,260,14-63-HSO-2601-03B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25931,25940,0,260,14-63-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25932,25919,11,260,14-63-HSC-2601-03B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25933,25942,0,260,14-63-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25934,25919,12,260,14-63-HSO-2601-04A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25935,25944,0,260,14-63-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25936,25919,13,260,14-63-HSC-2601-04A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25937,25946,0,260,14-63-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25938,25919,14,260,14-63-HSO-2601-04B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25939,25948,0,260,14-63-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25940,25919,15,260,14-63-HSC-2601-04B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25941,25950,0,260,14-63-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25942,25919,16,260,14-63-HSO-2601-05A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25943,25952,0,260,14-63-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25944,25919,17,260,14-63-HSC-2601-05A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25945,25954,0,260,14-63-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25946,25919,18,260,14-63-HSO-2601-05B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25947,25956,0,260,14-63-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25948,25919,19,260,14-63-HSC-2601-05B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25949,25958,0,260,14-63-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25950,25919,20,260,14-63-HSO-2601-06A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25951,25960,0,260,14-63-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25952,25919,21,260,14-63-HSC-2601-06A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25953,25962,0,260,14-63-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25954,25919,22,260,14-63-HSO-2601-06B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25955,25964,0,260,14-63-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25956,25919,23,260,14-63-HSC-2601-06B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25957,25966,0,260,14-63-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25958,25919,24,260,14-63-HSO-2601-07A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25959,25968,0,260,14-63-MOV-2601-07,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25960,25919,25,260,14-63-HSC-2601-07A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25961,25970,0,260,14-63-MOV-2601-07,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25962,25919,26,260,14-63-HSO-2601-07B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25963,25972,0,260,14-63-MOV-2601-07,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25964,25919,27,260,14-63-HSC-2601-07B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25965,25974,0,260,14-63-MOV-2601-07,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25966,25919,28,260,14-63-HSO-2601-08A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25967,25976,0,260,14-63-MOV-2601-08,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25968,25919,29,260,14-63-HSC-2601-08A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25969,25978,0,260,14-63-MOV-2601-08,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25970,25919,30,260,14-63-HSO-2601-08B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25971,25980,0,260,14-63-MOV-2601-08,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25972,25919,31,260,14-63-HSC-2601-08B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25973,25982,0,260,14-63-MOV-2601-08,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25974,25918,1,260,PRODUCTION HEADER VALVE OPERATION,
GAS REMOTE STATION-3 (GRS-3),25975,25984,0,260,14-63-HSO-2601-09A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25976,25985,0,260,14-63-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25977,25984,1,260,14-63-HSC-2601-09A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25978,25987,0,260,14-63-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25979,25984,2,260,14-63-HSO-2601-09B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25980,25989,0,260,14-63-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25981,25984,3,260,14-63-HSC-2601-09B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25982,25991,0,260,14-63-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25983,25984,4,260,14-63-HSO-2601-10A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25984,25993,0,260,14-63-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25985,25984,5,260,14-63-HSC-2601-10A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25986,25995,0,260,14-63-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25987,25984,6,260,14-63-HSO-2601-10B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25988,25997,0,260,14-63-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25989,25984,7,260,14-63-HSC-2601-10B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25990,25999,0,260,14-63-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25991,25984,8,260,14-63-HSO-2601-11A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25992,26001,0,260,14-63-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25993,25984,9,260,14-63-HSC-2601-11A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25994,26003,0,260,14-63-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25995,25984,10,260,14-63-HSO-2601-11B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),25996,26005,0,260,14-63-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25997,25984,11,260,14-63-HSC-2601-11B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),25998,26007,0,260,14-63-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),25999,25984,12,260,14-63-HSO-2601-12A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26000,26009,0,260,14-63-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26001,25984,13,260,14-63-HSC-2601-12A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26002,26011,0,260,14-63-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26003,25984,14,260,14-63-HSO-2601-12B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26004,26013,0,260,14-63-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26005,25984,15,260,14-63-HSC-2601-12B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26006,26015,0,260,14-63-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26007,25984,16,260,14-63-HSO-2601-13A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26008,26017,0,260,14-63-MOV-2601-13,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26009,25984,17,260,14-63-HSC-2601-13A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26010,26019,0,260,14-63-MOV-2601-13,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26011,25984,18,260,14-63-HSO-2601-13B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26012,26021,0,260,14-63-MOV-2601-13,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26013,25984,19,260,14-63-HSC-2601-13B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26014,26023,0,260,14-63-MOV-2601-13,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26015,25984,20,260,14-63-HSO-2601-14A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26016,26025,0,260,14-63-MOV-2601-14,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26017,25984,21,260,14-63-HSC-2601-14A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26018,26027,0,260,14-63-MOV-2601-14,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26019,25984,22,260,14-63-HSO-2601-14B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26020,26029,0,260,14-63-MOV-2601-14,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26021,25984,23,260,14-63-HSC-2601-14B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26022,26031,0,260,14-63-MOV-2601-14,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26023,25984,24,260,14-63-HSO-2601-15A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26024,26033,0,260,14-63-MOV-2601-15,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26025,25984,25,260,14-63-HSC-2601-15A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26026,26035,0,260,14-63-MOV-2601-15,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26027,25984,26,260,14-63-HSO-2601-15B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26028,26037,0,260,14-63-MOV-2601-15,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26029,25984,27,260,14-63-HSC-2601-15B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26030,26039,0,260,14-63-MOV-2601-15,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26031,25984,28,260,14-63-HSO-2601-16A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26032,26041,0,260,14-63-MOV-2601-16,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26033,25984,29,260,14-63-HSC-2601-16A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26034,26043,0,260,14-63-MOV-2601-16,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26035,25984,30,260,14-63-HSO-2601-16B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26036,26045,0,260,14-63-MOV-2601-16,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26037,25984,31,260,14-63-HSC-2601-16B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26038,26047,0,260,14-63-MOV-2601-16,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),26039,25918,2,260,,HIGH TEST HEADER PRESSURE (2oo3)
GAS REMOTE STATION-3 (GRS-3),26040,26049,0,260,14-63-PSDH-2601-13A,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-3 (GRS-3),26041,26050,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26042,26050,1,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26043,26050,2,260,14-63-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-3 (GRS-3),26044,26050,3,260,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-3 (GRS-3),26045,26049,1,260,14-63-PSDH-2601-13B,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-3 (GRS-3),26046,26055,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26047,26055,1,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26048,26055,2,260,14-63-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-3 (GRS-3),26049,26055,3,260,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-3 (GRS-3),26050,26049,2,260,14-63-PSDH-2601-13C,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-3 (GRS-3),26051,26060,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26052,26060,1,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26053,26060,2,260,14-63-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-3 (GRS-3),26054,26060,3,260,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-3 (GRS-3),26055,25918,3,260,,LOW TEST HEADER PRESSURE (2oo3)
GAS REMOTE STATION-3 (GRS-3),26056,26065,0,260,14-63-PSDL-2601-14A,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-3 (GRS-3),26057,26066,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26058,26066,1,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26059,26066,2,260,14-63-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-3 (GRS-3),26060,26066,3,260,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-3 (GRS-3),26061,26065,1,260,14-63-PSDL-2601-14B,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-3 (GRS-3),26062,26071,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26063,26071,1,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26064,26071,2,260,14-63-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-3 (GRS-3),26065,26071,3,260,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-3 (GRS-3),26066,26065,2,260,14-63-PSDL-2601-14C,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-3 (GRS-3),26067,26076,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26068,26076,1,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26069,26076,2,260,14-63-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-3 (GRS-3),26070,26076,3,260,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-3 (GRS-3),26071,25918,4,260,,HIGH PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-3 (GRS-3),26072,26081,0,260,14-63-PSDH-2601-17A,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),26073,26082,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26074,26082,1,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26075,26082,2,260,14-63-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),26076,26082,3,260,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-3 (GRS-3),26077,26081,1,260,14-63-PSDH-2601-17B,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),26078,26087,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26079,26087,1,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26080,26087,2,260,14-63-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),26081,26087,3,260,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-3 (GRS-3),26082,26081,2,260,14-63-PSDH-2601-17C,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),26083,26092,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26084,26092,1,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26085,26092,2,260,14-63-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),26086,26092,3,260,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-3 (GRS-3),26087,25918,5,260,,LOW PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-3 (GRS-3),26088,26097,0,260,14-63-PSDL-2601-18A,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),26089,26098,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26090,26098,1,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26091,26098,2,260,14-63-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),26092,26098,3,260,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-3 (GRS-3),26093,26097,1,260,14-63-PSDL-2601-18B,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),26094,26103,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26095,26103,1,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26096,26103,2,260,14-63-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),26097,26103,3,260,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-3 (GRS-3),26098,26097,2,260,14-63-PSDL-2601-18C,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),26099,26108,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26100,26108,1,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26101,26108,2,260,14-63-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),26102,26108,3,260,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-3 (GRS-3),26103,25918,6,260,TEST HEADER PARTIAL CLOSE,
GAS REMOTE STATION-3 (GRS-3),26104,26113,0,260,14-63-HS-2601-21,TEST PARTIAL CLOSE
GAS REMOTE STATION-3 (GRS-3),26105,26114,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26106,26113,1,260,14-63-HS-2601-22,TEST PARTIAL CLOSE
GAS REMOTE STATION-3 (GRS-3),26107,26116,0,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26108,26113,2,260,14-63-HS-2601-23,TEST PARTIAL CLOSE
GAS REMOTE STATION-3 (GRS-3),26109,26118,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26110,26113,3,260,14-63-HS-2601-24,TEST PARTIAL CLOSE
GAS REMOTE STATION-3 (GRS-3),26111,26120,0,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26112,25918,7,260,INSTRUMENT AIR PRESSURE,
GAS REMOTE STATION-3 (GRS-3),26113,26122,0,260,14-63-PSL-6103-01,LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-3 (GRS-3),26114,26123,0,260,14-63-PAL-6103-01A,SIGNAL TO SCADA - ALARM - LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-3 (GRS-3),26115,25918,8,260,REMOTE CLOSE,
GAS REMOTE STATION-3 (GRS-3),26116,26125,0,260,14-63-HSC-2601-21,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26117,26126,0,260,14-63-SDV-2601-21,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26118,26126,1,260,14-63-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26119,26125,1,260,14-63-HSC-2601-23,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26120,26129,0,260,14-63-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26121,26129,1,260,14-63-SDV-2601-23,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26122,25918,9,260,TEST SEPARATOR,
GAS REMOTE STATION-3 (GRS-3),26123,26132,0,260,14-63-LSHH-2701-04,TEST SEPARATOR HIGH HIGH LEVEL 1/FACE - ALARM
GAS REMOTE STATION-3 (GRS-3),26124,26133,0,260,14-63-LAHH-2701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-3 (GRS-3),26125,26132,1,260,14-63-LSDL-2701-05,TEST SEPARATOR LOW LEVEL 1/FACE - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26126,26135,0,260,14-63-LCV-2701-03,CLOSE - TEST SEP. WATER OUTLET (6)
GAS REMOTE STATION-3 (GRS-3),26127,26135,1,260,14-63-LSAL-2701-05,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),26128,26132,2,260,14-63-LSDH-2701-07,TEST SEPARATOR HIGH HIGH LEVEL - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26129,26138,0,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26130,26138,1,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26131,26138,2,260,14-63-LSAH-2701-07,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL S.D.
GAS REMOTE STATION-3 (GRS-3),26132,26132,3,260,14-63-LSDL-2701-08,TEST SEPARATOR LOW LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26133,26142,0,260,14-63-LCV-2701-09,TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-3 (GRS-3),26134,26142,1,260,14-63-LSAL-2701-08,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),26135,26132,4,260,14-63-HS-2701-03,MANUAL RESET (6)
GAS REMOTE STATION-3 (GRS-3),26136,26145,0,260,14-63-LCV-2701-03,OPEN - TEST SEPARATOR WATER OUTLET (6)
GAS REMOTE STATION-3 (GRS-3),26137,26132,5,260,14-63-HS-2701-09,MANUAL RESET (7)
GAS REMOTE STATION-3 (GRS-3),26138,26147,0,260,14-63-LCV-2701-09,OPEN - TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-3 (GRS-3),26139,25918,10,260,CLOSED DRAIN VESSEL,
GAS REMOTE STATION-3 (GRS-3),26140,26149,0,260,14-63-M-6701-01,START PUMP
GAS REMOTE STATION-3 (GRS-3),26141,26150,0,260,14-63-HS-6701-01,START - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),26142,26150,1,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),26143,26149,1,260,14-63-LSDL-6701-03,CLOSED DRAIN VESSEL LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26144,26153,0,260,14-63-LSAL-6701-03,SIGNAL TO SCADA - ALARM - LOW LEVEL S.D.
GAS REMOTE STATION-3 (GRS-3),26145,26153,1,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),26146,26149,2,260,14-63-LSHH-6701-04,CLOSED DRAIN VESSEL HIGH HIGH LEVEL - ALARM
GAS REMOTE STATION-3 (GRS-3),26147,26156,0,260,14-63-LAHH-6701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-3 (GRS-3),26148,26149,3,260,14-63-PT-6701-03,CLOSED DRAIN VESSEL HIGH PRESSURE - ALARM
GAS REMOTE STATION-3 (GRS-3),26149,26158,0,260,14-63-PAHH-6701-03,SIGNAL TO SCADA - ALARM - HIGH PRESSURE
GAS REMOTE STATION-3 (GRS-3),26150,26149,4,260,14-63-PALL-2701-06,CLOSED DRAIN VESSEL - PUMP-6701-00
GAS REMOTE STATION-3 (GRS-3),26151,26160,0,260,14-63-HS-6701-02,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),26152,25918,11,260,GRS TOTAL SHUTDOWN,
GAS REMOTE STATION-3 (GRS-3),26153,26162,0,260,30-HS-5501-02,AGP (DCS) TOTAL PROCESS SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26154,26163,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26155,26163,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),26156,26163,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26157,26163,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26158,26163,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26159,26163,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26160,26163,6,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),26161,26163,7,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),26162,26163,8,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),26163,26162,1,260,ESD RESET,SOFTWARE - ESD RESET
GAS REMOTE STATION-3 (GRS-3),26164,26173,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26165,26173,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),26166,26173,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26167,26173,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26168,26173,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26169,26173,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26170,26173,6,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),26171,26173,7,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),26172,26173,8,260,S.W. INTERLOCK,SHUTDOWN WELLHEAD ON TEST
GAS REMOTE STATION-3 (GRS-3),26173,26173,9,260,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-3 (GRS-3),26174,26162,2,260,14-63-HS-5501-08,GRS SHUTDOWN - ESD
GAS REMOTE STATION-3 (GRS-3),26175,26184,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26176,26184,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),26177,26184,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26178,26184,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26179,26184,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26180,26184,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26181,26184,6,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),26182,26184,7,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),26183,26184,8,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),26184,26162,3,260,14-63-HS-5501-02,GATE - ESD
GAS REMOTE STATION-3 (GRS-3),26185,26194,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26186,26194,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),26187,26194,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26188,26194,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26189,26194,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26190,26194,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26191,26194,6,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),26192,26194,7,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),26193,26194,8,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),26194,26162,4,260,14-63-HS-5501-01,GATE - ESD
GAS REMOTE STATION-3 (GRS-3),26195,26204,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26196,26204,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),26197,26204,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26198,26204,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26199,26204,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26200,26204,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26201,26204,6,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),26202,26204,7,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),26203,26204,8,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),26204,26162,5,260,14-63-HS-5501-05,GATE - ESD
GAS REMOTE STATION-3 (GRS-3),26205,26214,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26206,26214,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),26207,26214,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26208,26214,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26209,26214,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26210,26214,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26211,26214,6,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),26212,26214,7,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),26213,26214,8,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),26214,26162,6,260,14-63-HS-5501-06,GATE - ESD
GAS REMOTE STATION-3 (GRS-3),26215,26224,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26216,26224,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),26217,26224,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26218,26224,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26219,26224,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26220,26224,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26221,26224,6,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),26222,26224,7,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),26223,26224,8,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),26224,25918,12,260,GRS-WELLHEAD WING VALVES,
GAS REMOTE STATION-3 (GRS-3),26225,26234,0,260,14-63-HS-5501-07,CLOSE GRS WELLHEAD WING VALVES - SHUTDOWN / SCADA
GAS REMOTE STATION-3 (GRS-3),26226,26235,0,260,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-3 (GRS-3),26227,25918,13,260,LAUNCHER VALVE OPERATION,
GAS REMOTE STATION-3 (GRS-3),26228,26237,0,260,14-63-HSO-3901-01,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26229,26238,0,260,14-63-MOV-3901-01,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),26230,26237,1,260,14-63-HSC-3901-01,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26231,26240,0,260,14-63-MOV-3901-01,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),26232,26237,2,260,14-63-HSO-3901-02,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26233,26242,0,260,14-63-MOV-3901-02,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),26234,26237,3,260,14-63-HSC-3901-02,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26235,26244,0,260,14-63-MOV-3901-02,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),26236,26237,4,260,14-63-HSO-3901-03,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26237,26246,0,260,14-63-MOV-3901-03,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),26238,26237,5,260,14-63-HSC-3901-03,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26239,26248,0,260,14-63-MOV-3901-03,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),26240,26237,6,260,14-63-HSO-3901-04,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26241,26250,0,260,14-63-MOV-3901-04,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),26242,26237,7,260,14-63-HSC-3901-04,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26243,26252,0,260,14-63-MOV-3901-04,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),26244,26237,8,260,14-63-HSO-3901-05,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26245,26254,0,260,14-63-MOV-3901-05,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),26246,26237,9,260,14-63-HSC-3901-05,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26247,26256,0,260,14-63-MOV-3901-05,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),26248,25918,14,260,CHEMICAL INJECTION,
GAS REMOTE STATION-3 (GRS-3),26249,26258,0,260,14-63-PSL-6210-01,CHEMICAL INJECTION SYSTEM LOW PRESSURE
GAS REMOTE STATION-3 (GRS-3),26250,26259,0,260,14-63-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-3 (GRS-3),26251,26258,1,260,14-63-LSL-6210-01,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),26252,26261,0,260,14-63-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-3 (GRS-3),26253,26258,2,260,14-63-HS-6210-01A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-3 (GRS-3),26254,26263,0,260,14-63-P-6210,START - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-3 (GRS-3),26255,26258,3,260,14-63-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-3 (GRS-3),26256,26265,0,260,14-63-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-3 (GRS-3),26257,26258,4,260,14-63-HS-6210-02A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-3 (GRS-3),26258,26267,0,260,14-63-P-6211,START - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-3 (GRS-3),26259,26258,5,260,14-63-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-3 (GRS-3),26260,26269,0,260,14-63-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-3 (GRS-3),26261,26258,6,260,14-63-LSL-6210-02,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),26262,26271,0,260,14-63-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-3 (GRS-3),26263,26271,1,260,14-63-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-3 (GRS-3),26264,25918,15,260,POTABLE WATER,
GAS REMOTE STATION-3 (GRS-3),26265,26274,0,260,14-63-MC-2301-01,POTABLE WATER TRANSFER PUMP P-2301 OFF/AUTO/MANUAL
GAS REMOTE STATION-3 (GRS-3),26266,26275,0,260,14-63-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),26267,26275,1,260,14-63-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),26268,26274,1,260,14-63-MC-2302-01,POTABLE WATER TRANSFER PUMP P-2302 OFF/AUTO/MANUAL
GAS REMOTE STATION-3 (GRS-3),26269,26278,0,260,14-63-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),26270,26278,1,260,14-63-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),26271,26274,2,260,14-63-LSL-2302-02,POTABLE WATER DAY TANK LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),26272,26281,0,260,14-63-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),26273,26281,1,260,14-63-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),26274,26281,2,260,14-63-LAL-2302-02,SIGNAL TO SCADA - ALARM - LOW LEVEL T-2302
GAS REMOTE STATION-3 (GRS-3),26275,26274,3,260,14-63-LSH-2302-02,POTABLE WATER DAY TANK HIGH LEVEL
GAS REMOTE STATION-3 (GRS-3),26276,26285,0,260,14-63-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),26277,26285,1,260,14-63-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),26278,26285,2,260,14-63-LAH-2302-02,SIGNAL TO SCADA - ALARM - HIGH LEVEL T-2302
GAS REMOTE STATION-3 (GRS-3),26279,25918,16,260,EMERGENCY DIESEL GENERATOR ,
GAS REMOTE STATION-3 (GRS-3),26280,26289,0,260,14-63-UA-4201-01,DIESEL GENERATOR COMMON ALARM
GAS REMOTE STATION-3 (GRS-3),26281,26290,0,260,14-63-UA-4201-01,ALARM - COMMON DIESEL GENERATOR
GAS REMOTE STATION-3 (GRS-3),26282,26289,1,260,14-63-HS-4201-01,DIESEL GENERATOR START/STOP
GAS REMOTE STATION-3 (GRS-3),26283,26292,0,260,14-63-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-3 (GRS-3),26284,26289,2,260,14-63-XS-4201-02,UNDERVOLTAGE MCC
GAS REMOTE STATION-3 (GRS-3),26285,26294,0,260,14-63-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-3 (GRS-3),26286,26294,1,260,14-63-XA-4401-01,ALARM - LV SWGR SUPPLY FAULT
GAS REMOTE STATION-3 (GRS-3),26287,25918,17,260,CHEMICAL MIXING,
GAS REMOTE STATION-3 (GRS-3),26288,26297,0,260,14-63-LS-6201-01,CHEMICAL MIXING TANK LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),26289,26298,0,260,14-63-LAL-6201-01,SIGNAL TO SCADA - ALARM - LOW LEVEL T-6201
GAS REMOTE STATION-3 (GRS-3),26290,26297,1,260,14-63-LS-6201-03,CHEMICAL MIXING TANK LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),26291,26300,0,260,14-63-P-6202,STOP - CHEMICAL TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),26292,25918,18,260,SCADA (SOFTWARE RESIDENT),
GAS REMOTE STATION-3 (GRS-3),26293,26302,0,260,14-63-XS-4201-03,SCADA FAILURE
GAS REMOTE STATION-3 (GRS-3),26294,26303,0,260,14-63-XA-4201-03,ALARM - SCADA FAILURE
GAS REMOTE STATION-3 (GRS-3),26295,25918,19,260,FUEL GAS SYSTEM,
GAS REMOTE STATION-3 (GRS-3),26296,26305,0,260,14-63-PSDH-3201-03A,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-3 (GRS-3),26297,26306,0,260,14-63-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26298,26306,1,260,14-63-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26299,26306,2,260,14-63-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-3 (GRS-3),26300,26305,1,260,14-63-PSDH-3201-03B,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-3 (GRS-3),26301,26310,0,260,14-63-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26302,26310,1,260,14-63-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26303,26310,2,260,14-63-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-3 (GRS-3),26304,26305,2,260,14-63-PSDH-3201-03C,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-3 (GRS-3),26305,26314,0,260,14-63-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26306,26314,1,260,14-63-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26307,26314,2,260,14-63-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-3 (GRS-3),26308,26305,3,260,14-63-HS-3201-01,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-3 (GRS-3),26309,26318,0,260,14-63-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26310,26305,4,260,14-63-HS-3201-02,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-3 (GRS-3),26311,26320,0,260,14-63-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26312,26305,5,260,14-63-LSDH-3201-02,FUEL GAS K.O. POT HIGH LEVEL
GAS REMOTE STATION-3 (GRS-3),26313,26322,0,260,14-63-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26314,26322,1,260,14-63-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),26315,26322,2,260,14-63-LSAH-3201-02,ALARM - HIGH-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-3 (GRS-3),26316,26305,6,260,14-63-LSDL-3201-03,FUEL GAS K.O. POT LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),26317,26326,0,260,14-63-LV-3201-03,CLOSE - F.G. K.O. POT-LIQUID OUTLET
GAS REMOTE STATION-3 (GRS-3),26318,26326,1,260,14-63-LSAH-3201-03,ALARM -LOW-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-3 (GRS-3),26319,26305,7,260,14-63-HS-3201-03,FUEL GAS K.O. POT LOW LEVEL RESET
GAS REMOTE STATION-3 (GRS-3),26320,26329,0,260,14-63-LSOV-3201-03,RESET
GAS REMOTE STATION-3 (GRS-3),26321,25918,20,260,AIR COOLED HEAT EXCHANGER (E-3701-01),
GAS REMOTE STATION-3 (GRS-3),26322,26331,0,260,14-63-TSHH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26323,26332,0,260,14-63-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26324,26332,1,260,14-63-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26325,26332,2,260,14-63-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26326,26331,1,260,14-63-TSH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26327,26336,0,260,14-63-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26328,26336,1,260,14-63-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26329,26336,2,260,14-63-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26330,26331,2,260,14-63-TSL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26331,26340,0,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26332,26340,1,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26333,26340,2,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26334,26331,3,260,14-63-TSLL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26335,26344,0,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
