DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
GAS REMOTE STATION-3 (GRS-3),26336,26344,1,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26337,26331,4,260,14-63-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26338,26347,0,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26339,26331,5,260,14-63-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26340,26349,0,260,14-63-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26341,26331,6,260,14-63-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26342,26351,0,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26343,26331,7,260,14-63-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26344,26353,0,260,14-63-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26345,26331,8,260,14-63-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26346,26355,0,260,14-63-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26347,26331,9,260,14-63-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26348,26357,0,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26349,26331,10,260,14-63-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),26350,26359,0,260,14-63-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26351,26331,11,260,14-63-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),26352,26361,0,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26353,26331,12,260,30-TSL-3903-02 & 14-63-TSL-3701-11,LOW AIR AND INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26354,26363,0,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26355,26363,1,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26356,26363,2,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26357,26363,3,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26358,26363,4,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26359,26363,5,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26360,26363,6,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26361,26363,7,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26362,26363,8,260,14-63-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-3 (GRS-3),26363,26331,13,260,30-TSL-3903-02 & 14-63-TSL-3701-12,LOW AIR AND INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26364,26373,0,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26365,26373,1,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26366,26373,2,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26367,26373,3,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26368,26373,4,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26369,26373,5,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26370,26373,6,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26371,26373,7,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26372,26373,8,260,14-63-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-3 (GRS-3),26373,26331,14,260,30-TSLL-3903-02,LOW LOW PROCESS INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26374,26383,0,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26375,26383,1,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26376,26383,2,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26377,26383,3,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26378,26383,4,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26379,26383,5,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26380,26383,6,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26381,26383,7,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26382,26383,8,260,14-63-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-3 (GRS-3),26383,25918,21,260,AIR COOLED HEAT EXCHANGER (E-3701-02),
GAS REMOTE STATION-3 (GRS-3),26384,26393,0,260,14-63-TSHH-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26385,26394,0,260,14-63-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26386,26394,1,260,14-63-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26387,26394,2,260,14-63-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26388,26393,1,260,14-63-TSH-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26389,26398,0,260,14-63-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26390,26398,1,260,14-63-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26391,26398,2,260,14-63-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26392,26393,2,260,14-63-TSL-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26393,26402,0,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26394,26402,1,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26395,26402,2,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26396,26393,3,260,14-63-TSLL-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26397,26406,0,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26398,26406,1,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),26399,25918,22,260,AIR COOLED HEAT EXCHANGER (F-3701),
GAS REMOTE STATION-3 (GRS-3),26400,26409,0,260,14-63-XVS-3701-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26401,26410,0,260,14-63-XVSA-3701-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26402,26410,1,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26403,26409,1,260,14-63-MC-3701-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26404,26413,0,260,14-63-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26405,26413,1,260,14-63-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26406,26413,2,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26407,26409,2,260,14-63-HS-3701-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-3 (GRS-3),26408,26417,0,260,14-63-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26409,26409,3,260,14-63-HS-3701-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-3 (GRS-3),26410,26419,0,260,14-63-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26411,26409,4,260,14-63-HS-3701-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-3 (GRS-3),26412,26421,0,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26413,25918,23,260,AIR COOLED HEAT EXCHANGER (F-3702),
GAS REMOTE STATION-3 (GRS-3),26414,26423,0,260,14-63-XVS-3702-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26415,26424,0,260,14-63-XVSA-3702-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26416,26424,1,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26417,26423,1,260,14-63-MC-3702-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26418,26427,0,260,14-63-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26419,26427,1,260,14-63-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26420,26427,2,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26421,26423,2,260,14-63-HS-3702-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-3 (GRS-3),26422,26431,0,260,14-63-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26423,26423,3,260,14-63-HS-3702-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-3 (GRS-3),26424,26433,0,260,14-63-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26425,26423,4,260,14-63-HS-3702-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-3 (GRS-3),26426,26435,0,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26427,25918,24,260,AIR COOLED HEAT EXCHANGER (F-3703),
GAS REMOTE STATION-3 (GRS-3),26428,26437,0,260,14-63-XVS-3703-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26429,26438,0,260,14-63-XVSA-3703-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26430,26438,1,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26431,26437,1,260,14-63-MC-3703-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26432,26441,0,260,14-63-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26433,26441,1,260,14-63-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26434,26441,2,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26435,26437,2,260,14-63-HS-3703-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-3 (GRS-3),26436,26445,0,260,14-63-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26437,26437,3,260,14-63-HS-3703-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-3 (GRS-3),26438,26447,0,260,14-63-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26439,26437,4,260,14-63-HS-3703-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-3 (GRS-3),26440,26449,0,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26441,25918,25,260,AIR COOLED HEAT EXCHANGER (F-3704),
GAS REMOTE STATION-3 (GRS-3),26442,26451,0,260,14-63-XVS-3704-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26443,26452,0,260,14-63-XVSA-3704-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26444,26452,1,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26445,26451,1,260,14-63-MC-3704-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26446,26455,0,260,14-63-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26447,26455,1,260,14-63-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26448,26455,2,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26449,26451,2,260,14-63-HS-3704-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-3 (GRS-3),26450,26459,0,260,14-63-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26451,26451,3,260,14-63-HS-3704-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-3 (GRS-3),26452,26461,0,260,14-63-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26453,26451,4,260,14-63-HS-3704-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-3 (GRS-3),26454,26463,0,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26455,25918,26,260,AIR COOLED HEAT EXCHANGER (F-3705),
GAS REMOTE STATION-3 (GRS-3),26456,26465,0,260,14-63-XVS-3705-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26457,26466,0,260,14-63-XVSA-3705-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26458,26466,1,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26459,26465,1,260,14-63-MC-3705-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26460,26469,0,260,14-63-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26461,26469,1,260,14-63-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26462,26469,2,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26463,26465,2,260,14-63-HS-3705-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-3 (GRS-3),26464,26473,0,260,14-63-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26465,26465,3,260,14-63-HS-3705-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-3 (GRS-3),26466,26475,0,260,14-63-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26467,26465,4,260,14-63-HS-3705-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-3 (GRS-3),26468,26477,0,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26469,25918,27,260,AIR COOLED HEAT EXCHANGER (F-3706),
GAS REMOTE STATION-3 (GRS-3),26470,26479,0,260,14-63-XVS-3706-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26471,26480,0,260,14-63-XVSA-3706-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),26472,26480,1,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26473,26479,1,260,14-63-MC-3706-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-3 (GRS-3),26474,26483,0,260,14-63-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26475,26483,1,260,14-63-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26476,26483,2,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),26477,26479,2,260,14-63-HS-3706-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-3 (GRS-3),26478,26487,0,260,14-63-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),26479,26479,3,260,14-63-HS-3706-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-3 (GRS-3),26480,26489,0,260,14-63-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),26481,26479,4,260,14-63-HS-3706-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-3 (GRS-3),26482,26491,0,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26483,0,0,261,GRS-4,
GAS REMOTE STATION-4 (GRS-4),26484,26483,0,261,TEST HEADER VALVE OPERATION,
GAS REMOTE STATION-4 (GRS-4),26485,26484,0,261,14-64-HSO-2601-01A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26486,26485,0,261,14-64-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26487,26484,1,261,14-64-HSC-2601-01A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26488,26487,0,261,14-64-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26489,26484,2,261,14-64-HSO-2601-01B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26490,26489,0,261,14-64-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26491,26484,3,261,14-64-HSC-2601-01B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26492,26491,0,261,14-64-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26493,26484,4,261,14-64-HSO-2601-02A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26494,26493,0,261,14-64-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26495,26484,5,261,14-64-HSC-2601-02A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26496,26495,0,261,14-64-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26497,26484,6,261,14-64-HSO-2601-02B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26498,26497,0,261,14-64-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26499,26484,7,261,14-64-HSC-2601-02B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26500,26499,0,261,14-64-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26501,26484,8,261,14-64-HSO-2601-03A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26502,26501,0,261,14-64-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26503,26484,9,261,14-64-HSC-2601-03A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26504,26503,0,261,14-64-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26505,26484,10,261,14-64-HSO-2601-03B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26506,26505,0,261,14-64-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26507,26484,11,261,14-64-HSC-2601-03B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26508,26507,0,261,14-64-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26509,26484,12,261,14-64-HSO-2601-04A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26510,26509,0,261,14-64-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26511,26484,13,261,14-64-HSC-2601-04A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26512,26511,0,261,14-64-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26513,26484,14,261,14-64-HSO-2601-04B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26514,26513,0,261,14-64-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26515,26484,15,261,14-64-HSC-2601-04B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26516,26515,0,261,14-64-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26517,26484,16,261,14-64-HSO-2601-05A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26518,26517,0,261,14-64-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26519,26484,17,261,14-64-HSC-2601-05A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26520,26519,0,261,14-64-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26521,26484,18,261,14-64-HSO-2601-05B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26522,26521,0,261,14-64-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26523,26484,19,261,14-64-HSC-2601-05B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26524,26523,0,261,14-64-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26525,26484,20,261,14-64-HSO-2601-06A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26526,26525,0,261,14-64-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26527,26484,21,261,14-64-HSC-2601-06A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26528,26527,0,261,14-64-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26529,26484,22,261,14-64-HSO-2601-06B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26530,26529,0,261,14-64-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26531,26484,23,261,14-64-HSC-2601-06B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26532,26531,0,261,14-64-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26533,26484,24,261,14-64-HSO-2601-07A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26534,26533,0,261,14-64-MOV-2601-07,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26535,26484,25,261,14-64-HSC-2601-07A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26536,26535,0,261,14-64-MOV-2601-07,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26537,26484,26,261,14-64-HSO-2601-07B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26538,26537,0,261,14-64-MOV-2601-07,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26539,26484,27,261,14-64-HSC-2601-07B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26540,26539,0,261,14-64-MOV-2601-07,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26541,26483,1,261,PRODUCTION HEADER VALVE OPERATION,
GAS REMOTE STATION-4 (GRS-4),26542,26541,0,261,14-64-HSO-2601-08A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26543,26542,0,261,14-64-MOV-2601-08,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26544,26541,1,261,14-64-HSC-2601-08A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26545,26544,0,261,14-64-MOV-2601-08,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26546,26541,2,261,14-64-HSO-2601-08B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26547,26546,0,261,14-64-MOV-2601-08,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26548,26541,3,261,14-64-HSC-2601-08B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26549,26548,0,261,14-64-MOV-2601-08,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26550,26541,4,261,14-64-HSO-2601-09A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26551,26550,0,261,14-64-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26552,26541,5,261,14-64-HSC-2601-09A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26553,26552,0,261,14-64-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26554,26541,6,261,14-64-HSO-2601-09B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26555,26554,0,261,14-64-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26556,26541,7,261,14-64-HSC-2601-09B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26557,26556,0,261,14-64-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26558,26541,8,261,14-64-HSO-2601-10A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26559,26558,0,261,14-64-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26560,26541,9,261,14-64-HSC-2601-10A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26561,26560,0,261,14-64-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26562,26541,10,261,14-64-HSO-2601-10B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26563,26562,0,261,14-64-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26564,26541,11,261,14-64-HSC-2601-10B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26565,26564,0,261,14-64-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26566,26541,12,261,14-64-HSO-2601-11A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26567,26566,0,261,14-64-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26568,26541,13,261,14-64-HSC-2601-11A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26569,26568,0,261,14-64-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26570,26541,14,261,14-64-HSO-2601-11B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26571,26570,0,261,14-64-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26572,26541,15,261,14-64-HSC-2601-11B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26573,26572,0,261,14-64-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26574,26541,16,261,14-64-HSO-2601-12A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26575,26574,0,261,14-64-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26576,26541,17,261,14-64-HSC-2601-12A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26577,26576,0,261,14-64-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26578,26541,18,261,14-64-HSO-2601-12B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26579,26578,0,261,14-64-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26580,26541,19,261,14-64-HSC-2601-12B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26581,26580,0,261,14-64-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26582,26541,20,261,14-64-HSO-2601-13A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26583,26582,0,261,14-64-MOV-2601-13,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26584,26541,21,261,14-64-HSC-2601-13A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26585,26584,0,261,14-64-MOV-2601-13,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26586,26541,22,261,14-64-HSO-2601-13B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26587,26586,0,261,14-64-MOV-2601-13,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26588,26541,23,261,14-64-HSC-2601-13B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26589,26588,0,261,14-64-MOV-2601-13,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26590,26541,24,261,14-64-HSO-2601-14A,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26591,26590,0,261,14-64-MOV-2601-14,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26592,26541,25,261,14-64-HSC-2601-14A,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26593,26592,0,261,14-64-MOV-2601-14,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26594,26541,26,261,14-64-HSO-2601-14B,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26595,26594,0,261,14-64-MOV-2601-14,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26596,26541,27,261,14-64-HSC-2601-14B,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26597,26596,0,261,14-64-MOV-2601-14,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-4 (GRS-4),26598,26483,2,261,,LOW PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-4 (GRS-4),26599,26598,0,261,14-64-PSDH-2601-13A,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-4 (GRS-4),26600,26599,0,261,14-64-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26601,26599,1,261,14-64-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26602,26599,2,261,14-64-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-4 (GRS-4),26603,26599,3,261,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-4 (GRS-4),26604,26598,1,261,14-64-PSDH-2601-13B,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-4 (GRS-4),26605,26604,0,261,14-64-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26606,26604,1,261,14-64-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26607,26604,2,261,14-64-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-4 (GRS-4),26608,26604,3,261,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-4 (GRS-4),26609,26598,2,261,14-64-PSDH-2601-13C,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-4 (GRS-4),26610,26609,0,261,14-64-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26611,26609,1,261,14-64-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26612,26609,2,261,14-64-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-4 (GRS-4),26613,26609,3,261,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-4 (GRS-4),26614,26483,3,261,TEST HEADER PARTIAL CLOSE,
GAS REMOTE STATION-4 (GRS-4),26615,26614,0,261,14-64-PSDL-2601-14A,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-4 (GRS-4),26616,26615,0,261,14-64-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26617,26615,1,261,14-64-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26618,26615,2,261,14-64-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-4 (GRS-4),26619,26615,3,261,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-4 (GRS-4),26620,26614,1,261,14-64-PSDL-2601-14B,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-4 (GRS-4),26621,26620,0,261,14-64-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26622,26620,1,261,14-64-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26623,26620,2,261,14-64-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-4 (GRS-4),26624,26620,3,261,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-4 (GRS-4),26625,26614,2,261,14-64-PSDL-2601-14C,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-4 (GRS-4),26626,26625,0,261,14-64-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26627,26625,1,261,14-64-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26628,26625,2,261,14-64-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-4 (GRS-4),26629,26625,3,261,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-4 (GRS-4),26630,26483,4,261,14-63-HSC-2601-23,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26631,26630,0,261,14-64-PSDH-2601-17A,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-4 (GRS-4),26632,26631,0,261,14-64-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26633,26631,1,261,14-64-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26634,26631,2,261,14-64-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-4 (GRS-4),26635,26631,3,261,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-4 (GRS-4),26636,26630,1,261,14-64-PSDH-2601-17B,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-4 (GRS-4),26637,26636,0,261,14-64-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26638,26636,1,261,14-64-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26639,26636,2,261,14-64-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-4 (GRS-4),26640,26636,3,261,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-4 (GRS-4),26641,26630,2,261,14-64-PSDH-2601-17C,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-4 (GRS-4),26642,26641,0,261,14-64-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26643,26641,1,261,14-64-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26644,26641,2,261,14-64-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-4 (GRS-4),26645,26641,3,261,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-4 (GRS-4),26646,26483,5,261,14-63-HS-2701-03,MANUAL RESET (6)
GAS REMOTE STATION-4 (GRS-4),26647,26646,0,261,14-64-PSDL-2601-18A,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-4 (GRS-4),26648,26647,0,261,14-64-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26649,26647,1,261,14-64-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26650,26647,2,261,14-64-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-4 (GRS-4),26651,26647,3,261,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-4 (GRS-4),26652,26646,1,261,14-64-PSDL-2601-18B,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-4 (GRS-4),26653,26652,0,261,14-64-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26654,26652,1,261,14-64-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26655,26652,2,261,14-64-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-4 (GRS-4),26656,26652,3,261,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-4 (GRS-4),26657,26646,2,261,14-64-PSDL-2601-18C,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-4 (GRS-4),26658,26657,0,261,14-64-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26659,26657,1,261,14-64-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26660,26657,2,261,14-64-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-4 (GRS-4),26661,26657,3,261,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-4 (GRS-4),26662,26483,6,261,TEST HEADER PARTIAL CLOSE,
GAS REMOTE STATION-4 (GRS-4),26663,26662,0,261,14-64-HS-2601-21,TEST PARTIAL CLOSE
GAS REMOTE STATION-4 (GRS-4),26664,26663,0,261,14-64-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26665,26662,1,261,14-64-HS-2601-22,TEST PARTIAL CLOSE
GAS REMOTE STATION-4 (GRS-4),26666,26665,0,261,14-64-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26667,26662,2,261,14-64-HS-2601-23,TEST PARTIAL CLOSE
GAS REMOTE STATION-4 (GRS-4),26668,26667,0,261,14-64-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26669,26662,3,261,14-64-HS-2601-24,TEST PARTIAL CLOSE
GAS REMOTE STATION-4 (GRS-4),26670,26669,0,261,14-64-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26671,26483,7,261,INSTRUMENT AIR PRESSURE,
GAS REMOTE STATION-4 (GRS-4),26672,26671,0,261,14-64-PSL-6103-01,LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-4 (GRS-4),26673,26672,0,261,14-64-PAL-6103-01A,SIGNAL TO SCADA - ALARM - LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-4 (GRS-4),26674,26483,8,261,REMOTE CLOSE,
GAS REMOTE STATION-4 (GRS-4),26675,26674,0,261,14-64-HSC-2601-21,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26676,26675,0,261,14-64-SDV-2601-21,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26677,26675,1,261,14-64-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26678,26674,1,261,14-64-HSC-2601-23,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26679,26678,0,261,14-64-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26680,26678,1,261,14-64-SDV-2601-23,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26681,26483,9,261,TEST SEPARATOR,
GAS REMOTE STATION-4 (GRS-4),26682,26681,0,261,14-64-LSHH-2701-04,TEST SEPARATOR HIGH HIGH LEVEL 1/FACE - ALARM
GAS REMOTE STATION-4 (GRS-4),26683,26682,0,261,14-64-LAHH-2701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-4 (GRS-4),26684,26681,1,261,14-64-LSDL-2701-05,TEST SEPARATOR LOW LEVEL 1/FACE - SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26685,26684,0,261,14-64-LCV-2701-03,CLOSE - TEST SEP. WATER OUTLET (6)
GAS REMOTE STATION-4 (GRS-4),26686,26684,1,261,14-64-LSAL-2701-05,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-4 (GRS-4),26687,26681,2,261,14-64-LSDH-2701-07,TEST SEPARATOR HIGH HIGH LEVEL - SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26688,26687,0,261,14-64-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26689,26687,1,261,14-64-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26690,26687,2,261,14-64-LSAH-2701-07,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL S.D.
GAS REMOTE STATION-4 (GRS-4),26691,26681,3,261,14-64-LSDL-2701-08,TEST SEPARATOR LOW LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26692,26691,0,261,14-64-LCV-2701-09,TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-4 (GRS-4),26693,26691,1,261,14-64-LSAL-2701-08,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-4 (GRS-4),26694,26681,4,261,14-64-HS-2701-03,MANUAL RESET (6)
GAS REMOTE STATION-4 (GRS-4),26695,26694,0,261,14-64-LCV-2701-03,OPEN - TEST SEPARATOR WATER OUTLET (6)
GAS REMOTE STATION-4 (GRS-4),26696,26681,5,261,14-64-HS-2701-09,MANUAL RESET (7)
GAS REMOTE STATION-4 (GRS-4),26697,26696,0,261,14-64-LCV-2701-09,OPEN - TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-4 (GRS-4),26698,26483,10,261,CLOSED DRAIN VESSEL,
GAS REMOTE STATION-4 (GRS-4),26699,26698,0,261,14-64-M-6701-01,START PUMP
GAS REMOTE STATION-4 (GRS-4),26700,26699,0,261,14-64-HS-6701-01,START - PUMP P-6701
GAS REMOTE STATION-4 (GRS-4),26701,26699,1,261,14-64-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-4 (GRS-4),26702,26698,1,261,14-64-LSDL-6701-03,CLOSED DRAIN VESSEL LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26703,26702,0,261,14-64-LSAL-6701-03,SIGNAL TO SCADA - ALARM - LOW LEVEL S.D.
GAS REMOTE STATION-4 (GRS-4),26704,26702,1,261,14-64-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-4 (GRS-4),26705,26698,2,261,14-64-LSHH-6701-04,CLOSED DRAIN VESSEL HIGH HIGH LEVEL - ALARM
GAS REMOTE STATION-4 (GRS-4),26706,26705,0,261,14-64-LAHH-6701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-4 (GRS-4),26707,26698,3,261,14-64-PT-6701-03,CLOSED DRAIN VESSEL HIGH PRESSURE - ALARM
GAS REMOTE STATION-4 (GRS-4),26708,26707,0,261,14-64-PAHH-6701-03,SIGNAL TO SCADA - ALARM - HIGH PRESSURE
GAS REMOTE STATION-4 (GRS-4),26709,26698,4,261,14-64-PALL-2701-06,CLOSED DRAIN VESSEL - PUMP-6701-00
GAS REMOTE STATION-4 (GRS-4),26710,26709,0,261,14-64-HS-6701-02,STOP - PUMP P-6701
GAS REMOTE STATION-4 (GRS-4),26711,26483,11,261,GRS TOTAL SHUTDOWN,
GAS REMOTE STATION-4 (GRS-4),26712,26711,0,261,30-HS-5501-02,AGP (DCS) TOTAL PROCESS SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26713,26712,0,261,14-64-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26714,26712,1,261,14-64-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-4 (GRS-4),26715,26712,2,261,14-64-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26716,26712,3,261,14-64-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26717,26712,4,261,14-64-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26718,26712,5,261,14-64-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26719,26712,6,261,14-64-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-4 (GRS-4),26720,26712,7,261,ALARM - ESD,
GAS REMOTE STATION-4 (GRS-4),26721,26712,8,261,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-4 (GRS-4),26722,26711,1,261,ESD RESET,SOFTWARE - ESD RESET
GAS REMOTE STATION-4 (GRS-4),26723,26722,0,261,14-64-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26724,26722,1,261,14-64-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-4 (GRS-4),26725,26722,2,261,14-64-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26726,26722,3,261,14-64-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26727,26722,4,261,14-64-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26728,26722,5,261,14-64-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26729,26722,6,261,ALARM - ESD,
GAS REMOTE STATION-4 (GRS-4),26730,26722,7,261,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-4 (GRS-4),26731,26722,8,261,S.W. INTERLOCK,SHUTDOWN WELLHEAD ON TEST
GAS REMOTE STATION-4 (GRS-4),26732,26722,9,261,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-4 (GRS-4),26733,26711,2,261,14-64-HS-5501-08,GRS SHUTDOWN - ESD
GAS REMOTE STATION-4 (GRS-4),26734,26733,0,261,14-64-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26735,26733,1,261,14-64-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-4 (GRS-4),26736,26733,2,261,14-64-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26737,26733,3,261,14-64-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26738,26733,4,261,14-64-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26739,26733,5,261,14-64-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26740,26733,6,261,14-64-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-4 (GRS-4),26741,26733,7,261,ALARM - ESD,
GAS REMOTE STATION-4 (GRS-4),26742,26733,8,261,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-4 (GRS-4),26743,26711,3,261,14-64-HS-5501-02,GATE - ESD
GAS REMOTE STATION-4 (GRS-4),26744,26743,0,261,14-64-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26745,26743,1,261,14-64-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-4 (GRS-4),26746,26743,2,261,14-64-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26747,26743,3,261,14-64-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26748,26743,4,261,14-64-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26749,26743,5,261,14-64-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26750,26743,6,261,14-64-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-4 (GRS-4),26751,26743,7,261,ALARM - ESD,
GAS REMOTE STATION-4 (GRS-4),26752,26743,8,261,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-4 (GRS-4),26753,26711,4,261,14-64-HS-5501-01,GATE - ESD
GAS REMOTE STATION-4 (GRS-4),26754,26753,0,261,14-64-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26755,26753,1,261,14-64-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-4 (GRS-4),26756,26753,2,261,14-64-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26757,26753,3,261,14-64-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26758,26753,4,261,14-64-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26759,26753,5,261,14-64-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26760,26753,6,261,14-64-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-4 (GRS-4),26761,26753,7,261,ALARM - ESD,
GAS REMOTE STATION-4 (GRS-4),26762,26753,8,261,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-4 (GRS-4),26763,26711,5,261,14-64-HS-5501-05,GATE - ESD
GAS REMOTE STATION-4 (GRS-4),26764,26763,0,261,14-64-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26765,26763,1,261,14-64-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-4 (GRS-4),26766,26763,2,261,14-64-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26767,26763,3,261,14-64-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26768,26763,4,261,14-64-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26769,26763,5,261,14-64-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26770,26763,6,261,14-64-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-4 (GRS-4),26771,26763,7,261,ALARM - ESD,
GAS REMOTE STATION-4 (GRS-4),26772,26763,8,261,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-4 (GRS-4),26773,26711,6,261,14-64-HS-5501-06,GATE - ESD
GAS REMOTE STATION-4 (GRS-4),26774,26773,0,261,14-64-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26775,26773,1,261,14-64-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-4 (GRS-4),26776,26773,2,261,14-64-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26777,26773,3,261,14-64-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26778,26773,4,261,14-64-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26779,26773,5,261,14-64-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26780,26773,6,261,14-64-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-4 (GRS-4),26781,26773,7,261,ALARM - ESD,
GAS REMOTE STATION-4 (GRS-4),26782,26773,8,261,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-4 (GRS-4),26783,26773,12,261,GRS-WELLHEAD WING VALVES,
GAS REMOTE STATION-4 (GRS-4),26784,26783,0,261,14-64-HS-5501-07,CLOSE GRS WELLHEAD WING VALVES - SHUTDOWN / SCADA
GAS REMOTE STATION-4 (GRS-4),26785,26784,0,261,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-4 (GRS-4),26786,26483,13,261,LAUNCHER VALVE OPERATION,
GAS REMOTE STATION-4 (GRS-4),26787,26786,0,261,14-64-HSO-3901-01,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26788,26787,0,261,14-64-MOV-3901-01,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-4 (GRS-4),26789,26786,1,261,14-64-HSC-3901-01,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26790,26789,0,261,14-64-MOV-3901-01,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-4 (GRS-4),26791,26786,2,261,14-64-HSO-3901-02,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26792,26791,0,261,14-64-MOV-3901-02,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-4 (GRS-4),26793,26786,3,261,14-64-HSC-3901-02,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26794,26793,0,261,14-64-MOV-3901-02,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-4 (GRS-4),26795,26786,4,261,14-64-HSO-3901-03,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26796,26795,0,261,14-64-MOV-3901-03,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-4 (GRS-4),26797,26786,5,261,14-64-HSC-3901-03,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26798,26797,0,261,14-64-MOV-3901-03,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-4 (GRS-4),26799,26786,6,261,14-64-HSO-3901-04,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26800,26799,0,261,14-64-MOV-3901-04,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-4 (GRS-4),26801,26786,7,261,14-64-HSC-3901-04,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26802,26801,0,261,14-64-MOV-3901-04,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-4 (GRS-4),26803,26786,8,261,14-64-HSO-3901-05,OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26804,26803,0,261,14-64-MOV-3901-05,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-4 (GRS-4),26805,26786,9,261,14-64-HSC-3901-05,CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26806,26805,0,261,14-64-MOV-3901-05,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-4 (GRS-4),26807,26483,14,261,CHEMICAL INJECTION,
GAS REMOTE STATION-4 (GRS-4),26808,26807,0,261,14-64-PSL-6210-01,CHEMICAL INJECTION SYSTEM LOW PRESSURE
GAS REMOTE STATION-4 (GRS-4),26809,26808,0,261,14-64-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-4 (GRS-4),26810,26807,1,261,14-64-LSL-6210-01,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-4 (GRS-4),26811,26810,0,261,14-64-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-4 (GRS-4),26812,26807,2,261,14-64-HS-6210-01A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-4 (GRS-4),26813,26812,0,261,14-64-P-6210,START - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-4 (GRS-4),26814,26807,3,261,14-64-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-4 (GRS-4),26815,26814,0,261,14-64-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-4 (GRS-4),26816,26807,4,261,14-64-HS-6210-02A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-4 (GRS-4),26817,26816,0,261,14-64-P-6211,START - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-4 (GRS-4),26818,26807,5,261,14-64-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-4 (GRS-4),26819,26818,0,261,14-64-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-4 (GRS-4),26820,26807,6,261,14-64-LSL-6210-02,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-4 (GRS-4),26821,26820,0,261,14-64-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-4 (GRS-4),26822,26820,1,261,14-64-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-4 (GRS-4),26823,26483,15,261,POTABLE WATER,
GAS REMOTE STATION-4 (GRS-4),26824,26823,0,261,14-64-MC-2301-01,POTABLE WATER TRANSFER PUMP P-2301 OFF/AUTO/MANUAL
GAS REMOTE STATION-4 (GRS-4),26825,26824,0,261,14-64-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-4 (GRS-4),26826,26824,1,261,14-64-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-4 (GRS-4),26827,26823,1,261,14-64-MC-2302-01,POTABLE WATER TRANSFER PUMP P-2302 OFF/AUTO/MANUAL
GAS REMOTE STATION-4 (GRS-4),26828,26827,0,261,14-64-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-4 (GRS-4),26829,26827,1,261,14-64-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-4 (GRS-4),26830,26823,2,261,14-64-LSL-2302-02,POTABLE WATER DAY TANK LOW LEVEL
GAS REMOTE STATION-4 (GRS-4),26831,26830,0,261,14-64-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-4 (GRS-4),26832,26830,1,261,14-64-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-4 (GRS-4),26833,26830,2,261,14-64-LAL-2302-02,SIGNAL TO SCADA - ALARM - LOW LEVEL T-2302
GAS REMOTE STATION-4 (GRS-4),26834,26823,3,261,14-64-LSH-2302-02,POTABLE WATER DAY TANK HIGH LEVEL
GAS REMOTE STATION-4 (GRS-4),26835,26834,0,261,14-64-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-4 (GRS-4),26836,26834,1,261,14-64-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-4 (GRS-4),26837,26834,2,261,14-64-LAH-2302-02,SIGNAL TO SCADA - ALARM - HIGH LEVEL T-2302
GAS REMOTE STATION-4 (GRS-4),26838,26483,16,261,EMERGENCY DIESEL GENERATOR ,
GAS REMOTE STATION-4 (GRS-4),26839,26838,0,261,14-64-UA-4201-01,DIESEL GENERATOR COMMON ALARM
GAS REMOTE STATION-4 (GRS-4),26840,26839,0,261,14-64-UA-4201-01,ALARM - COMMON DIESEL GENERATOR
GAS REMOTE STATION-4 (GRS-4),26841,26838,1,261,14-64-HS-4201-01,DIESEL GENERATOR START/STOP
GAS REMOTE STATION-4 (GRS-4),26842,26841,0,261,14-64-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-4 (GRS-4),26843,26838,2,261,14-64-XS-4201-02,UNDERVOLTAGE MCC
GAS REMOTE STATION-4 (GRS-4),26844,26843,0,261,14-64-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-4 (GRS-4),26845,26843,1,261,14-64-XA-4401-01,ALARM - LV SWGR SUPPLY FAULT
GAS REMOTE STATION-4 (GRS-4),26846,26483,17,261,SCADA (SOFTWARE RESIDENT),
GAS REMOTE STATION-4 (GRS-4),26847,26846,0,261,14-64-XS-4201-03,SCADA FAILURE
GAS REMOTE STATION-4 (GRS-4),26848,26847,0,261,14-64-XA-4201-03,ALARM - SCADA FAILURE
GAS REMOTE STATION-4 (GRS-4),26849,26483,18,261,FUEL GAS SYSTEM,
GAS REMOTE STATION-4 (GRS-4),26850,26849,0,261,14-64-PSDH-3201-03A,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-4 (GRS-4),26851,26850,0,261,14-64-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26852,26850,1,261,14-64-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26853,26850,2,261,14-64-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-4 (GRS-4),26854,26849,1,261,14-64-PSDH-3201-03B,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-4 (GRS-4),26855,26854,0,261,14-64-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26856,26854,1,261,14-64-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26857,26854,2,261,14-64-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-4 (GRS-4),26858,26849,2,261,14-64-PSDH-3201-03C,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-4 (GRS-4),26859,26858,0,261,14-64-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26860,26858,1,261,14-64-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26861,26858,2,261,14-64-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-4 (GRS-4),26862,26849,3,261,14-64-HS-3201-01,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-4 (GRS-4),26863,26862,0,261,14-64-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26864,26849,4,261,14-64-HS-3201-02,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-4 (GRS-4),26865,26864,0,261,14-64-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
