DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
GAS REMOTE STATION-4 (GRS-4),26866,26849,5,261,14-64-LSDH-3201-02,FUEL GAS K.O. POT HIGH LEVEL
GAS REMOTE STATION-4 (GRS-4),26867,26866,0,261,14-64-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26868,26866,1,261,14-64-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-4 (GRS-4),26869,26866,2,261,14-64-LSAH-3201-02,ALARM - HIGH-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-4 (GRS-4),26870,26849,6,261,14-64-LSDL-3201-03,FUEL GAS K.O. POT LOW LEVEL
GAS REMOTE STATION-4 (GRS-4),26871,26870,0,261,14-64-LV-3201-03,CLOSE - F.G. K.O. POT-LIQUID OUTLET
GAS REMOTE STATION-4 (GRS-4),26872,26870,1,261,14-64-LSAH-3201-03,ALARM -LOW-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-4 (GRS-4),26873,26849,7,261,14-64-HS-3201-03,FUEL GAS K.O. POT LOW LEVEL RESET
GAS REMOTE STATION-4 (GRS-4),26874,26873,0,261,14-64-LSOV-3201-03,RESET
GAS REMOTE STATION-4 (GRS-4),26875,26483,19,261,AIR COOLED HEAT EXCHANGER (E-3701-01),
GAS REMOTE STATION-4 (GRS-4),26876,26875,0,261,14-64-TSHH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26877,26876,0,261,14-64-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),26878,26876,1,261,14-64-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),26879,26876,2,261,14-64-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),26880,26875,1,261,14-64-TSH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26881,26880,0,261,14-64-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),26882,26880,1,261,14-64-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),26883,26880,2,261,14-64-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),26884,26875,2,261,14-64-TSL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26885,26884,0,261,14-64-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26886,26884,1,261,14-64-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26887,26884,2,261,14-64-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26888,26875,3,261,14-64-TSLL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26889,26888,0,261,14-64-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26890,26888,1,261,14-64-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26891,26875,4,261,14-64-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26892,26891,0,261,14-64-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26893,26875,5,261,14-64-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26894,26893,0,261,14-64-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26895,26875,6,261,14-64-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26896,26895,0,261,14-64-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26897,26875,7,261,14-64-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26898,26897,0,261,14-64-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26899,26875,8,261,14-64-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26900,26899,0,261,14-64-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26901,26875,9,261,14-64-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26902,26901,0,261,14-64-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26903,26875,10,261,14-64-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-4 (GRS-4),26904,26903,0,261,14-64-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26905,26875,11,261,14-64-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-4 (GRS-4),26906,26905,0,261,14-64-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26907,26875,12,261,30-TSL-3904-02 & 14-64-TSL-3701-11,LOW AIR AND INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26908,26907,0,261,14-64-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26909,26907,1,261,14-64-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26910,26907,2,261,14-64-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26911,26907,3,261,14-64-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26912,26907,4,261,14-64-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26913,26907,5,261,14-64-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26914,26907,6,261,14-64-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26915,26907,7,261,14-64-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26916,26907,8,261,14-64-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-4 (GRS-4),26917,26875,13,261,30-TSL-3904-02 & 14-64-TSL-3701-12,LOW AIR AND INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26918,26917,0,261,14-64-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26919,26917,1,261,14-64-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26920,26917,2,261,14-64-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26921,26917,3,261,14-64-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26922,26917,4,261,14-64-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26923,26917,5,261,14-64-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26924,26917,6,261,14-64-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26925,26917,7,261,14-64-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26926,26917,8,261,14-64-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-4 (GRS-4),26927,26875,14,261,30-TSLL-3904-02,LOW LOW PROCESS INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26928,26927,0,261,14-64-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26929,26927,1,261,14-64-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26930,26927,2,261,14-64-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26931,26927,3,261,14-64-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26932,26927,4,261,14-64-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26933,26927,5,261,14-64-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26934,26927,6,261,14-64-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26935,26927,7,261,14-64-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26936,26927,8,261,14-64-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-4 (GRS-4),26937,26483,20,261,AIR COOLED HEAT EXCHANGER (E-3701-02),
GAS REMOTE STATION-4 (GRS-4),26938,26937,0,261,14-64-TSHH-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26939,26938,0,261,14-64-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),26940,26938,1,261,14-64-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),26941,26938,2,261,14-64-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),26942,26937,1,261,14-64-TSH-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26943,26942,0,261,14-64-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),26944,26942,1,261,14-64-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),26945,26942,2,261,14-64-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),26946,26937,2,261,14-64-TSL-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26947,26946,0,261,14-64-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26948,26946,1,261,14-64-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26949,26946,2,261,14-64-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26950,26937,3,261,14-64-TSLL-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26951,26950,0,261,14-64-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26952,26950,1,261,14-64-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-4 (GRS-4),26953,26483,21,261,AIR COOLED HEAT EXCHANGER (F-3701),
GAS REMOTE STATION-4 (GRS-4),26954,26953,0,261,14-64-XVS-3701-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26955,26954,0,261,14-64-XVSA-3701-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26956,26954,1,261,14-64-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26957,26953,1,261,14-64-MC-3701-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26958,26957,0,261,14-64-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),26959,26957,1,261,14-64-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),26960,26957,2,261,14-64-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26961,26953,2,261,14-64-HS-3701-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-4 (GRS-4),26962,26961,0,261,14-64-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),26963,26953,3,261,14-64-HS-3701-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-4 (GRS-4),26964,26963,0,261,14-64-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),26965,26953,4,261,14-64-HS-3701-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-4 (GRS-4),26966,26965,0,261,14-64-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26967,26483,22,261,AIR COOLED HEAT EXCHANGER (F-3702),
GAS REMOTE STATION-4 (GRS-4),26968,26967,0,261,14-64-XVS-3702-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26969,26968,0,261,14-64-XVSA-3702-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26970,26968,1,261,14-64-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26971,26967,1,261,14-64-MC-3702-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26972,26971,0,261,14-64-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),26973,26971,1,261,14-64-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),26974,26971,2,261,14-64-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26975,26967,2,261,14-64-HS-3702-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-4 (GRS-4),26976,26975,0,261,14-64-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),26977,26967,3,261,14-64-HS-3702-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-4 (GRS-4),26978,26977,0,261,14-64-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),26979,26967,4,261,14-64-HS-3702-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-4 (GRS-4),26980,26979,0,261,14-64-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26981,26483,23,261,AIR COOLED HEAT EXCHANGER (F-3703),
GAS REMOTE STATION-4 (GRS-4),26982,26981,0,261,14-64-XVS-3703-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26983,26982,0,261,14-64-XVSA-3703-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26984,26982,1,261,14-64-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26985,26981,1,261,14-64-MC-3703-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-4 (GRS-4),26986,26985,0,261,14-64-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),26987,26985,1,261,14-64-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),26988,26985,2,261,14-64-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26989,26981,2,261,14-64-HS-3703-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-4 (GRS-4),26990,26989,0,261,14-64-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),26991,26981,3,261,14-64-HS-3703-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-4 (GRS-4),26992,26991,0,261,14-64-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),26993,26981,4,261,14-64-HS-3703-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-4 (GRS-4),26994,26993,0,261,14-64-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26995,26483,24,261,AIR COOLED HEAT EXCHANGER (F-3704),
GAS REMOTE STATION-4 (GRS-4),26996,26995,0,261,14-64-XVS-3704-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26997,26996,0,261,14-64-XVSA-3704-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),26998,26996,1,261,14-64-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),26999,26995,1,261,14-64-MC-3704-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-4 (GRS-4),27000,26999,0,261,14-64-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),27001,26999,1,261,14-64-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),27002,26999,2,261,14-64-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),27003,26995,2,261,14-64-HS-3704-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-4 (GRS-4),27004,27003,0,261,14-64-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),27005,26995,3,261,14-64-HS-3704-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-4 (GRS-4),27006,27005,0,261,14-64-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),27007,26995,4,261,14-64-HS-3704-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-4 (GRS-4),27008,27007,0,261,14-64-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),27009,26483,25,261,AIR COOLED HEAT EXCHANGER (F-3705),
GAS REMOTE STATION-4 (GRS-4),27010,27009,0,261,14-64-XVS-3705-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),27011,27010,0,261,14-64-XVSA-3705-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),27012,27010,1,261,14-64-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),27013,27009,1,261,14-64-MC-3705-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-4 (GRS-4),27014,27013,0,261,14-64-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),27015,27013,1,261,14-64-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),27016,27013,2,261,14-64-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),27017,27009,2,261,14-64-HS-3705-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-4 (GRS-4),27018,27017,0,261,14-64-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),27019,27009,3,261,14-64-HS-3705-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-4 (GRS-4),27020,27019,0,261,14-64-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),27021,27009,4,261,14-64-HS-3705-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-4 (GRS-4),27022,27021,0,261,14-64-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),27023,26483,26,261,AIR COOLED HEAT EXCHANGER (F-3706),
GAS REMOTE STATION-4 (GRS-4),27024,27023,0,261,14-64-XVS-3706-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),27025,27024,0,261,14-64-XVSA-3706-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-4 (GRS-4),27026,27024,1,261,14-64-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),27027,27023,1,261,14-64-MC-3706-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-4 (GRS-4),27028,27027,0,261,14-64-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),27029,27027,1,261,14-64-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),27030,27027,2,261,14-64-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-4 (GRS-4),27031,27023,2,261,14-64-HS-3706-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-4 (GRS-4),27032,27031,0,261,14-64-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-4 (GRS-4),27033,27023,3,261,14-64-HS-3706-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-4 (GRS-4),27034,27033,0,261,14-64-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-4 (GRS-4),27035,27023,4,261,14-64-HS-3706-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-4 (GRS-4),27036,27035,0,261,14-64-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27334,0,0,258,14-61,GAS REMOTE STATION-1
GAS REMOTE STATION-1 (GRS-1),27335,27334,0,258,TEST HEADER VALVE OPERATION,
GAS REMOTE STATION-1 (GRS-1),27336,27335,0,258,14-61-HSO-2601-01A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27337,27336,0,258,14-61-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27338,27335,1,258,14-61-HSC-2601-01A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27339,27338,0,258,14-61-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27340,27335,2,258,14-61-HSO-2601-01B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27341,27340,0,258,14-61-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27342,27335,3,258,14-61-HSC-2601-01B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27343,27342,0,258,14-61-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27344,27335,4,258,14-61-HSO-2601-02A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27345,27344,0,258,14-61-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27346,27335,5,258,14-61-HSC-2601-02A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27347,27346,0,258,14-61-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27348,27335,6,258,14-61-HSO-2601-02B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27349,27348,0,258,14-61-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27350,27335,7,258,14-61-HSC-2601-02B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27351,27350,0,258,14-61-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27352,27335,8,258,14-61-HSO-2601-03A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27353,27352,0,258,14-61-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27354,27335,9,258,14-61-HSC-2601-03A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27355,27354,0,258,14-61-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27356,27335,10,258,14-61-HSO-2601-03B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27357,27356,0,258,14-61-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27358,27335,11,258,14-61-HSC-2601-03B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27359,27358,0,258,14-61-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27360,27335,12,258,14-61-HSO-2601-04A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27361,27360,0,258,14-61-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27362,27335,13,258,14-61-HSC-2601-04A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27363,27362,0,258,14-61-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27364,27335,14,258,14-61-HSO-2601-04B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27365,27364,0,258,14-61-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27366,27335,15,258,14-61-HSC-2601-04B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27367,27366,0,258,14-61-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27368,27335,16,258,14-61-HSO-2601-05A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27369,27368,0,258,14-61-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27370,27335,17,258,14-61-HSC-2601-05A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27371,27370,0,258,14-61-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27372,27335,18,258,14-61-HSO-2601-05B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27373,27372,0,258,14-61-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27374,27335,19,258,14-61-HSC-2601-05B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27375,27374,0,258,14-61-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27376,27335,20,258,14-61-HSO-2601-06A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27377,27376,0,258,14-61-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27378,27335,21,258,14-61-HSC-2601-06A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27379,27378,0,258,14-61-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27380,27335,22,258,14-61-HSO-2601-06B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27381,27380,0,258,14-61-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27382,27335,23,258,14-61-HSC-2601-06B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27383,27382,0,258,14-61-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27384,27334,1,258,PRODUCTION HEADER VALVE OPERATION,
GAS REMOTE STATION-1 (GRS-1),27385,27384,0,258,14-61-HSO-2601-07A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27386,27385,0,258,14-61-MOV-2601-07,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27387,27384,1,258,14-61-HSC-2601-07A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27388,27387,0,258,14-61-MOV-2601-07,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27389,27384,2,258,14-61-HSO-2601-07B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27390,27389,0,258,14-61-MOV-2601-07,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27391,27384,3,258,14-61-HSC-2601-07B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27392,27391,0,258,14-61-MOV-2601-07,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27393,27384,4,258,14-61-HSO-2601-08A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27394,27393,0,258,14-61-MOV-2601-08,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27395,27384,5,258,14-61-HSC-2601-08A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27396,27395,0,258,14-61-MOV-2601-08,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27397,27397,6,258,14-61-HSO-2601-08B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27398,24931,0,258,14-61-MOV-2601-08,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27399,27384,7,258,14-61-HSC-2601-08B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27400,27399,0,258,14-61-MOV-2601-08,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27401,27384,8,258,14-61-HSO-2601-09A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27402,27401,0,258,14-61-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27403,27384,9,258,14-61-HSC-2601-09A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27404,27403,0,258,14-61-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27405,27384,10,258,14-61-HSO-2601-09B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27406,27405,0,258,14-61-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27407,27384,11,258,14-61-HSC-2601-09B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27408,27407,0,258,14-61-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27409,27384,12,258,14-61-HSO-2601-10A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27410,27409,0,258,14-61-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27411,27384,13,258,14-61-HSC-2601-10A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27412,27411,0,258,14-61-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27413,27384,14,258,14-61-HSO-2601-10B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27414,27413,0,258,14-61-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27415,27384,15,258,14-61-HSC-2601-10B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27416,27415,0,258,14-61-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27417,27384,16,258,14-61-HSO-2601-11A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27418,27417,0,258,14-61-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27419,27384,17,258,14-61-HSC-2601-11A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27420,27419,0,258,14-61-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27421,27384,18,258,14-61-HSO-2601-11B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27422,27421,0,258,14-61-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27423,27384,19,258,14-61-HSC-2601-11B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27424,27423,0,258,14-61-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27425,27384,20,258,14-61-HSO-2601-12A,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27426,27425,0,258,14-61-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27427,27384,21,258,14-61-HSC-2601-12A,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27428,27427,0,258,14-61-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27429,27384,22,258,14-61-HSO-2601-12B,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27430,27429,0,258,14-61-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27431,27384,23,258,14-61-HSC-2601-12B,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27432,27431,0,258,14-61-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-1 (GRS-1),27433,27334,2,258,,HIGH TEST HEADER PRESSURE (2oo3)
GAS REMOTE STATION-1 (GRS-1),27434,27433,0,258,14-61-PSDH-2601-13A,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-1 (GRS-1),27435,27434,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27436,27434,1,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27437,27434,2,258,14-61-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-1 (GRS-1),27438,27434,3,258,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-1 (GRS-1),27439,27433,1,258,14-61-PSDH-2601-13B,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-1 (GRS-1),27440,27439,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27441,27439,1,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27442,27439,2,258,14-61-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-1 (GRS-1),27443,27439,3,258,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-1 (GRS-1),27444,27433,2,258,14-61-PSDH-2601-13C,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-1 (GRS-1),27445,27444,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27446,27444,1,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27447,27444,2,258,14-61-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-1 (GRS-1),27448,27444,3,258,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-1 (GRS-1),27449,27334,3,258,,LOW TEST HEADER PRESSURE (2oo3)
GAS REMOTE STATION-1 (GRS-1),27450,27449,0,258,14-61-PSDL-2601-14A,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-1 (GRS-1),27451,27450,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27452,27450,1,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27453,27450,2,258,14-61-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-1 (GRS-1),27454,27450,3,258,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-1 (GRS-1),27455,27449,1,258,14-61-PSDL-2601-14B,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-1 (GRS-1),27456,27455,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27457,27455,1,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27458,27455,2,258,14-61-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-1 (GRS-1),27459,27455,3,258,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-1 (GRS-1),27460,27449,2,258,14-61-PSDL-2601-14C,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-1 (GRS-1),27461,27460,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27462,27460,1,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27463,27460,2,258,14-61-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-1 (GRS-1),27464,27460,3,258,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-1 (GRS-1),27465,27334,4,258,,HIGH PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-1 (GRS-1),27466,27465,0,258,14-61-PSDH-2601-17A,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),27467,27466,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27468,27466,1,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27469,27466,2,258,14-61-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),27470,27466,3,258,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-1 (GRS-1),27471,27465,1,258,14-61-PSDH-2601-17B,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),27472,27471,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27473,27471,1,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27474,27471,2,258,14-61-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),27475,27471,3,258,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-1 (GRS-1),27476,27465,2,258,14-61-PSDH-2601-17C,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),27477,27476,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27478,27476,1,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27479,27476,2,258,14-61-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),27480,27476,3,258,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-1 (GRS-1),27481,27334,5,258,,LOW PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-1 (GRS-1),27482,27481,0,258,14-61-PSDL-2601-18A,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),27483,27482,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27484,27482,1,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27485,27482,2,258,14-61-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),27486,27482,3,258,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-1 (GRS-1),27487,27481,1,258,14-61-PSDL-2601-18B,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),27488,27487,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27489,27487,1,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27490,27487,2,258,14-61-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),27491,27487,3,258,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-1 (GRS-1),27492,27481,2,258,14-61-PSDL-2601-18C,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),27493,27492,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27494,27492,1,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27495,27492,2,258,14-61-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-1 (GRS-1),27496,27492,3,258,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-1 (GRS-1),27497,27334,6,258,TEST HEADER PARTIAL CLOSE,
GAS REMOTE STATION-1 (GRS-1),27498,27497,0,258,14-61-HS-2601-21,TEST PARTIAL CLOSE
GAS REMOTE STATION-1 (GRS-1),27499,27498,0,258,14-61-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27500,27497,1,258,14-61-HS-2601-22,TEST PARTIAL CLOSE
GAS REMOTE STATION-1 (GRS-1),27501,27500,0,258,14-61-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27502,27497,2,258,14-61-HS-2601-23,TEST PARTIAL CLOSE
GAS REMOTE STATION-1 (GRS-1),27503,27502,0,258,14-61-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27504,27497,3,258,14-61-HS-2601-24,TEST PARTIAL CLOSE
GAS REMOTE STATION-1 (GRS-1),27505,27504,0,258,14-61-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27506,27334,7,258,INSTRUMENT AIR PRESSURE,
GAS REMOTE STATION-1 (GRS-1),27507,27506,0,258,14-61-PSL-6103-01,LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-1 (GRS-1),27508,27507,0,258,14-61-PAL-6103-01A,SIGNAL TO SCADA - ALARM - LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-1 (GRS-1),27509,27334,8,258,REMOTE CLOSE,
GAS REMOTE STATION-1 (GRS-1),27510,27509,0,258,14-61-HSC-2601-21,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27511,27510,0,258,14-61-SDV-2601-21,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27512,27510,1,258,14-61-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27513,27509,1,258,14-61-HSC-2601-23,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27514,27513,0,258,14-61-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27515,27513,1,258,14-61-SDV-2601-23,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27516,27334,9,258,TEST SEPARATOR,
GAS REMOTE STATION-1 (GRS-1),27517,27516,0,258,14-61-LSHH-2701-04,TEST SEPARATOR HIGH HIGH LEVEL 1/FACE - ALARM
GAS REMOTE STATION-1 (GRS-1),27518,27517,0,258,14-61-LAHH-2701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-1 (GRS-1),27519,27516,1,258,14-61-LSDL-2701-05,TEST SEPARATOR LOW LEVEL 1/FACE - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27520,27519,0,258,14-61-LCV-2701-03,CLOSE - TEST SEP. WATER OUTLET (6)
GAS REMOTE STATION-1 (GRS-1),27521,27519,1,258,14-61-LSAL-2701-05,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-1 (GRS-1),27522,27516,2,258,14-61-LSDH-2701-07,TEST SEPARATOR HIGH HIGH LEVEL - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27523,27522,0,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27524,27522,1,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27525,27522,2,258,14-61-LSAH-2701-07,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL S.D.
GAS REMOTE STATION-1 (GRS-1),27526,27516,3,258,14-61-LSDL-2701-08,TEST SEPARATOR LOW LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27527,27526,0,258,14-61-LCV-2701-09,TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-1 (GRS-1),27528,27526,1,258,14-61-LSAL-2701-08,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-1 (GRS-1),27529,27516,4,258,14-61-HS-2701-03,MANUAL RESET (6)
GAS REMOTE STATION-1 (GRS-1),27530,27529,0,258,14-61-LCV-2701-03,OPEN - TEST SEPARATOR WATER OUTLET (6)
GAS REMOTE STATION-1 (GRS-1),27531,27516,5,258,14-61-HS-2701-09,MANUAL RESET (7)
GAS REMOTE STATION-1 (GRS-1),27532,27531,0,258,14-61-LCV-2701-09,OPEN - TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-1 (GRS-1),27533,27334,10,258,CLOSED DRAIN VESSEL,
GAS REMOTE STATION-1 (GRS-1),27534,27533,0,258,14-61-M-6701-01,START PUMP
GAS REMOTE STATION-1 (GRS-1),27535,27534,0,258,14-61-HS-6701-01,START - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),27536,27534,1,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),27537,27533,1,258,14-61-LSDL-6701-03,CLOSED DRAIN VESSEL LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27538,27537,0,258,14-61-LSAL-6701-03,SIGNAL TO SCADA - ALARM - LOW LEVEL S.D.
GAS REMOTE STATION-1 (GRS-1),27539,27537,1,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),27540,27533,2,258,14-61-LSHH-6701-04,CLOSED DRAIN VESSEL HIGH HIGH LEVEL - ALARM
GAS REMOTE STATION-1 (GRS-1),27541,27540,0,258,14-61-LAHH-6701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-1 (GRS-1),27542,27533,3,258,14-61-PT-6701-03,CLOSED DRAIN VESSEL HIGH PRESSURE - ALARM
GAS REMOTE STATION-1 (GRS-1),27543,27542,0,258,14-61-PAHH-6701-03,SIGNAL TO SCADA - ALARM - HIGH PRESSURE
GAS REMOTE STATION-1 (GRS-1),27544,27533,4,258,14-61-PALL-2701-06,CLOSED DRAIN VESSEL - PUMP-6701-00
GAS REMOTE STATION-1 (GRS-1),27545,27544,0,258,14-61-HS-6701-02,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),27546,27334,11,258,GRS TOTAL SHUTDOWN,
GAS REMOTE STATION-1 (GRS-1),27547,27546,0,258,30-HS-5501-02,AGP (DCS) TOTAL PROCESS SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27548,27547,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27549,27547,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),27550,27547,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27551,27547,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27552,27547,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27553,27547,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27554,27547,6,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),27555,27547,7,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),27556,27547,8,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),27557,27546,1,258,ESD RESET,SOFTWARE - ESD RESET
GAS REMOTE STATION-1 (GRS-1),27558,27557,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27559,27557,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),27560,27557,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27561,27557,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27562,27557,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27563,27557,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27564,27557,6,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),27565,27557,7,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),27566,27557,8,258,S.W. INTERLOCK,SHUTDOWN WELLHEAD ON TEST
GAS REMOTE STATION-1 (GRS-1),27567,27557,9,258,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-1 (GRS-1),27568,27546,2,258,14-61-HS-5501-08,GRS SHUTDOWN - ESD
GAS REMOTE STATION-1 (GRS-1),27569,27568,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27570,27568,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),27571,27568,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27572,27568,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27573,27568,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27574,27568,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27575,27568,6,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),27576,27568,7,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),27577,27568,8,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),27578,27546,3,258,14-61-HS-5501-02,GATE - ESD
GAS REMOTE STATION-1 (GRS-1),27579,27578,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27580,27578,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),27581,27578,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27582,27578,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27583,27578,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27584,27578,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27585,27578,6,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),27586,27578,7,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),27587,27578,8,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),27588,27546,4,258,14-61-HS-5501-01,GATE - ESD
GAS REMOTE STATION-1 (GRS-1),27589,27588,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27590,27588,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),27591,27588,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27592,27588,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27593,27588,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27594,27588,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27595,27588,6,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),27596,27588,7,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),27597,27588,8,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),27598,27546,5,258,14-61-HS-5501-05,GATE - ESD
GAS REMOTE STATION-1 (GRS-1),27599,27598,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27600,27598,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),27601,27598,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27602,27598,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27603,27598,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27604,27598,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27605,27598,6,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),27606,27598,7,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),27607,27598,8,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),27608,27546,6,258,14-61-HS-5501-06,GATE - ESD
GAS REMOTE STATION-1 (GRS-1),27609,27608,0,258,14-61-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27610,27608,1,258,14-61-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-1 (GRS-1),27611,27608,2,258,14-61-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27612,27608,3,258,14-61-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27613,27608,4,258,14-61-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27614,27608,5,258,14-61-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27615,27608,6,258,14-61-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-1 (GRS-1),27616,27608,7,258,ALARM - ESD,
GAS REMOTE STATION-1 (GRS-1),27617,27608,8,258,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-1 (GRS-1),27618,27334,12,258,GRS-WELLHEAD WING VALVES,
GAS REMOTE STATION-1 (GRS-1),27619,27618,0,258,14-61-HS-5501-07,CLOSE GRS WELLHEAD WING VALVES - SHUTDOWN / SCADA
GAS REMOTE STATION-1 (GRS-1),27620,27619,0,258,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-1 (GRS-1),27621,27334,13,258,LAUNCHER VALVE OPERATION,
GAS REMOTE STATION-1 (GRS-1),27622,27621,0,258,14-61-HSO-3901-01,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27623,27622,0,258,14-61-MOV-3901-01,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),27624,27621,1,258,14-61-HSC-3901-01,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27625,27624,0,258,14-61-MOV-3901-01,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),27626,27621,2,258,14-61-HSO-3901-02,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27627,27626,0,258,14-61-MOV-3901-02,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),27628,27621,3,258,14-61-HSC-3901-02,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27629,27628,0,258,14-61-MOV-3901-02,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),27630,27621,4,258,14-61-HSO-3901-03,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27631,27630,0,258,14-61-MOV-3901-03,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),27632,27621,5,258,14-61-HSC-3901-03,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27633,27632,0,258,14-61-MOV-3901-03,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),27634,27621,6,258,14-61-HSO-3901-04,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27635,27634,0,258,14-61-MOV-3901-04,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),27636,27621,7,258,14-61-HSC-3901-04,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27637,27636,0,258,14-61-MOV-3901-04,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),27638,27621,8,258,14-61-HSO-3901-05,OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27639,27638,0,258,14-61-MOV-3901-05,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),27640,27621,9,258,14-61-HSC-3901-05,CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27641,27640,0,258,14-61-MOV-3901-05,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-1 (GRS-1),27642,27334,14,258,CHEMICAL INJECTION,
GAS REMOTE STATION-1 (GRS-1),27643,27642,0,258,14-61-PSL-6210-01,CHEMICAL INJECTION SYSTEM LOW PRESSURE
GAS REMOTE STATION-1 (GRS-1),27644,27643,0,258,14-61-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-1 (GRS-1),27645,27642,1,258,14-61-LSL-6210-01,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-1 (GRS-1),27646,27645,0,258,14-61-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-1 (GRS-1),27647,27642,2,258,14-61-HS-6210-01A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-1 (GRS-1),27648,27647,0,258,14-61-P-6210,START - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-1 (GRS-1),27649,27642,3,258,14-61-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-1 (GRS-1),27650,27649,0,258,14-61-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-1 (GRS-1),27651,27642,4,258,14-61-HS-6210-02A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-1 (GRS-1),27652,27651,0,258,14-61-P-6211,START - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-1 (GRS-1),27653,27642,5,258,14-61-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-1 (GRS-1),27654,27653,0,258,14-61-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-1 (GRS-1),27655,27642,6,258,14-61-LSL-6210-02,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-1 (GRS-1),27656,27655,0,258,14-61-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-1 (GRS-1),27657,27655,1,258,14-61-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-1 (GRS-1),27658,27334,15,258,POTABLE WATER,
GAS REMOTE STATION-1 (GRS-1),27659,27658,0,258,14-61-MC-2301-01,POTABLE WATER TRANSFER PUMP P-2301 OFF/AUTO/MANUAL
GAS REMOTE STATION-1 (GRS-1),27660,27659,0,258,14-61-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),27661,27659,1,258,14-61-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),27662,27658,1,258,14-61-MC-2302-01,POTABLE WATER TRANSFER PUMP P-2302 OFF/AUTO/MANUAL
GAS REMOTE STATION-1 (GRS-1),27663,27662,0,258,14-61-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),27664,27662,1,258,14-61-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),27665,27658,2,258,14-61-LSL-2302-02,POTABLE WATER DAY TANK LOW LEVEL
GAS REMOTE STATION-1 (GRS-1),27666,27665,0,258,14-61-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),27667,27665,1,258,14-61-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),27668,27665,2,258,14-61-LAL-2302-02,SIGNAL TO SCADA - ALARM - LOW LEVEL T-2302
GAS REMOTE STATION-1 (GRS-1),27669,27658,3,258,14-61-LSH-2302-02,POTABLE WATER DAY TANK HIGH LEVEL
GAS REMOTE STATION-1 (GRS-1),27670,27669,0,258,14-61-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),27671,27669,1,258,14-61-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-1 (GRS-1),27672,27669,2,258,14-61-LAH-2302-02,SIGNAL TO SCADA - ALARM - HIGH LEVEL T-2302
GAS REMOTE STATION-1 (GRS-1),27673,27334,16,258,EMERGENCY DIESEL GENERATOR ,
GAS REMOTE STATION-1 (GRS-1),27674,27673,0,258,14-61-UA-4201-01,DIESEL GENERATOR COMMON ALARM
GAS REMOTE STATION-1 (GRS-1),27675,27674,0,258,14-61-UA-4201-01,ALARM - COMMON DIESEL GENERATOR
GAS REMOTE STATION-1 (GRS-1),27676,27673,1,258,14-61-HS-4201-01,DIESEL GENERATOR START/STOP
GAS REMOTE STATION-1 (GRS-1),27677,27676,0,258,14-61-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-1 (GRS-1),27678,27673,2,258,14-61-XS-4201-02,UNDERVOLTAGE MCC
GAS REMOTE STATION-1 (GRS-1),27679,27678,0,258,14-61-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-1 (GRS-1),27680,27678,1,258,14-61-XA-4401-01,ALARM - LV SWGR SUPPLY FAULT
GAS REMOTE STATION-1 (GRS-1),27681,27334,17,258,SCADA (SOFTWARE RESIDENT),
GAS REMOTE STATION-1 (GRS-1),27682,27681,0,258,14-61-XS-4201-03,SCADA FAILURE
GAS REMOTE STATION-1 (GRS-1),27683,27682,0,258,14-61-XA-4201-03,ALARM - SCADA FAILURE
GAS REMOTE STATION-1 (GRS-1),27684,27334,18,258,FUEL GAS SYSTEM,
GAS REMOTE STATION-1 (GRS-1),27685,27684,0,258,14-61-PSDH-3201-03A,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-1 (GRS-1),27686,27685,0,258,14-61-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27687,27685,1,258,14-61-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27688,27685,2,258,14-61-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-1 (GRS-1),27689,27684,1,258,14-61-PSDH-3201-03B,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-1 (GRS-1),27690,27689,0,258,14-61-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27691,27689,1,258,14-61-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
