DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
GAS REMOTE STATION-1 (GRS-1),27692,27689,2,258,14-61-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-1 (GRS-1),27693,27684,2,258,14-61-PSDH-3201-03C,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-1 (GRS-1),27694,27693,0,258,14-61-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27695,27693,1,258,14-61-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27696,27693,2,258,14-61-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-1 (GRS-1),27697,27684,3,258,14-61-HS-3201-01,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-1 (GRS-1),27698,27697,0,258,14-61-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27699,27684,4,258,14-61-HS-3201-02,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-1 (GRS-1),27700,27699,0,258,14-61-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27701,27684,5,258,14-61-LSDH-3201-02,FUEL GAS K.O. POT HIGH LEVEL
GAS REMOTE STATION-1 (GRS-1),27702,27701,0,258,14-61-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27703,27701,1,258,14-61-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-1 (GRS-1),27704,27701,2,258,14-61-LSAH-3201-02,ALARM - HIGH-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-1 (GRS-1),27705,27684,6,258,14-61-LSDL-3201-03,FUEL GAS K.O. POT LOW LEVEL
GAS REMOTE STATION-1 (GRS-1),27706,27705,0,258,14-61-LV-3201-03,CLOSE - F.G. K.O. POT-LIQUID OUTLET
GAS REMOTE STATION-1 (GRS-1),27707,27705,1,258,14-61-LSAH-3201-03,ALARM -LOW-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-1 (GRS-1),27708,27684,7,258,14-61-HS-3201-03,FUEL GAS K.O. POT LOW LEVEL RESET
GAS REMOTE STATION-1 (GRS-1),27709,27708,0,258,14-61-LSOV-3201-03,RESET
GAS REMOTE STATION-1 (GRS-1),27710,27334,19,258,AIR COOLED HEAT EXCHANGER (E-3701),
GAS REMOTE STATION-1 (GRS-1),27711,27710,0,258,14-61-TSHH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-1 (GRS-1),27712,27711,0,258,14-61-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),27713,27711,1,258,14-61-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),27714,27711,2,258,14-61-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),27715,27710,1,258,14-61-TSH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-1 (GRS-1),27716,27715,0,258,14-61-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),27717,27715,1,258,14-61-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),27718,27715,2,258,14-61-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),27719,27710,2,258,14-61-TSL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-1 (GRS-1),27720,27719,0,258,14-61-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27721,27719,1,258,14-61-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27722,27719,2,258,14-61-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27723,27710,3,258,14-61-TSLL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-1 (GRS-1),27724,27723,0,258,14-61-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27725,27723,1,258,14-61-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27726,27710,4,258,14-61-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27727,27726,0,258,14-61-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27728,27710,5,258,14-61-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27729,27728,0,258,14-61-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27730,27710,6,258,14-61-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27731,27730,0,258,14-61-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27732,27710,7,258,14-61-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27733,27732,0,258,14-61-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27734,27710,8,258,14-61-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27735,27734,0,258,14-61-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27736,27710,9,258,14-61-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27737,27736,0,258,14-61-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27738,27710,10,258,14-61-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-1 (GRS-1),27739,27738,0,258,14-61-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27740,27710,11,258,14-61-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-1 (GRS-1),27741,27740,0,258,14-61-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27742,27710,12,258,30-TSL-3901-02 & 14-61-TSL-3701-11,LOW AIR AND INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-1 (GRS-1),27743,27742,0,258,14-61-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27744,27742,1,258,14-61-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27745,27742,2,258,14-61-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27746,27742,3,258,14-61-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27747,27742,4,258,14-61-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-1 (GRS-1),27748,27710,13,258,30-TSLL-3901-02,LOW LOW PROCESS INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-1 (GRS-1),27749,27748,0,258,14-61-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27750,27748,1,258,14-61-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27751,27748,2,258,14-61-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27752,27748,3,258,14-61-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27753,27748,4,258,14-61-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-1 (GRS-1),27754,27748,5,258,14-61-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-1 (GRS-1),27755,27334,20,258,AIR COOLED HEAT EXCHANGER (F-3701),
GAS REMOTE STATION-1 (GRS-1),27756,27755,0,258,14-61-XVS-3701-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27757,27756,0,258,14-61-XVSA-3701-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27758,27756,1,258,14-61-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27759,27755,1,258,14-61-MC-3701-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-1 (GRS-1),27760,27759,0,258,14-61-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),27761,27759,1,258,14-61-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),27762,27759,2,258,14-61-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27763,27755,2,258,14-61-HS-3701-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-1 (GRS-1),27764,27763,0,258,14-61-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),27765,27755,3,258,14-61-HS-3701-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-1 (GRS-1),27766,27765,0,258,14-61-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),27767,27755,4,258,14-61-HS-3701-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-1 (GRS-1),27768,27767,0,258,14-61-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27769,27334,21,258,AIR COOLED HEAT EXCHANGER (F-3702),
GAS REMOTE STATION-1 (GRS-1),27770,27769,0,258,14-61-XVS-3702-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27771,27770,0,258,14-61-XVSA-3702-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27772,27770,1,258,14-61-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27773,27769,1,258,14-61-MC-3702-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-1 (GRS-1),27774,27773,0,258,14-61-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),27775,27773,1,258,14-61-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),27776,27773,2,258,14-61-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27777,27769,2,258,14-61-HS-3702-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-1 (GRS-1),27778,27777,0,258,14-61-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),27779,27769,3,258,14-61-HS-3702-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-1 (GRS-1),27780,27779,0,258,14-61-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),27781,27769,4,258,14-61-HS-3702-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-1 (GRS-1),27782,27781,0,258,14-61-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27783,27334,22,258,AIR COOLED HEAT EXCHANGER (F-3703),
GAS REMOTE STATION-1 (GRS-1),27784,27783,0,258,14-61-XVS-3703-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27785,27784,0,258,14-61-XVSA-3703-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-1 (GRS-1),27786,27784,1,258,14-61-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27787,27783,1,258,14-61-MC-3703-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-1 (GRS-1),27788,27787,0,258,14-61-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),27789,27787,1,258,14-61-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),27790,27787,2,258,14-61-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-1 (GRS-1),27791,27783,2,258,14-61-HS-3703-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-1 (GRS-1),27792,27791,0,258,14-61-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-1 (GRS-1),27793,27783,3,258,14-61-HS-3703-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-1 (GRS-1),27794,27793,0,258,14-61-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-1 (GRS-1),27795,27783,4,258,14-61-HS-3703-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-1 (GRS-1),27796,27795,0,258,14-61-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),27797,0,0,259,14-62,GAS REMOTE STATION-2
GAS REMOTE STATION-2 (GRS-2),27798,27797,0,259,TEST HEADER VALVE OPERATION,
GAS REMOTE STATION-2 (GRS-2),27799,27798,0,259,14-62-HSO-2601-01A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27800,27799,0,259,14-62-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27801,27798,1,259,14-62-HSC-2601-01A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27802,27801,0,259,14-62-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27803,27798,2,259,14-62-HSO-2601-01B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27804,27803,0,259,14-62-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27805,27798,3,259,14-62-HSC-2601-01B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27806,27805,0,259,14-62-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27807,27798,4,259,14-62-HSO-2601-02A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27808,27807,0,259,14-62-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27809,27798,5,259,14-62-HSC-2601-02A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27810,27809,0,259,14-62-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27811,27798,6,259,14-62-HSO-2601-02B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27812,27811,0,259,14-62-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27813,27798,7,259,14-62-HSC-2601-02B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27814,27813,0,259,14-62-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27815,27798,8,259,14-62-HSO-2601-03A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27816,27815,0,259,14-62-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27817,27798,9,259,14-62-HSC-2601-03A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27818,27817,0,259,14-62-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27819,27798,10,259,14-62-HSO-2601-03B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27820,27819,0,259,14-62-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27821,27798,11,259,14-62-HSC-2601-03B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27822,27821,0,259,14-62-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27823,27798,12,259,14-62-HSO-2601-04A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27824,27823,0,259,14-62-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27825,27798,13,259,14-62-HSC-2601-04A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27826,27825,0,259,14-62-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27827,27798,14,259,14-62-HSO-2601-04B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27828,27827,0,259,14-62-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27829,27798,15,259,14-62-HSC-2601-04B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27830,27829,0,259,14-62-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27831,27798,16,259,14-62-HSO-2601-05A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27832,27831,0,259,14-62-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27833,27798,17,259,14-62-HSC-2601-05A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27834,27833,0,259,14-62-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27835,27798,18,259,14-62-HSO-2601-05B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27836,27835,0,259,14-62-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27837,27798,19,259,14-62-HSC-2601-05B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27838,27837,0,259,14-62-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27839,27798,20,259,14-62-HSO-2601-06A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27840,27839,0,259,14-62-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27841,27798,21,259,14-62-HSC-2601-06A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27842,27841,0,259,14-62-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27843,27798,22,259,14-62-HSO-2601-06B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27844,27843,0,259,14-62-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27845,27798,23,259,14-62-HSC-2601-06B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27846,27845,0,259,14-62-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27847,27798,24,259,14-62-HSO-2601-07A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27848,27847,0,259,14-62-MOV-2601-07,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27849,27798,25,259,14-62-HSC-2601-07A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27850,27849,0,259,14-62-MOV-2601-07,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27851,27798,26,259,14-62-HSO-2601-07B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27852,27851,0,259,14-62-MOV-2601-07,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27853,27798,27,259,14-62-HSC-2601-07B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27854,27853,0,259,14-62-MOV-2601-07,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27855,27798,28,259,14-62-HSO-2601-08A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27856,27855,0,259,14-62-MOV-2601-08,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27857,27798,29,259,14-62-HSC-2601-08A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27858,27857,0,259,14-62-MOV-2601-08,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27859,27798,30,259,14-62-HSO-2601-08B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27860,27859,0,259,14-62-MOV-2601-08,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27861,27798,31,259,14-62-HSC-2601-08B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27862,27861,0,259,14-62-MOV-2601-08,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27863,27797,1,259,PRODUCTION HEADER VALVE OPERATION,
GAS REMOTE STATION-2 (GRS-2),27864,27863,0,259,14-62-HSO-2601-09A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27865,27864,0,259,14-62-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27866,27863,1,259,14-62-HSC-2601-09A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27867,27866,0,259,14-62-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27868,27863,2,259,14-62-HSO-2601-09B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27869,27868,0,259,14-62-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27870,27863,3,259,14-62-HSC-2601-09B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27871,27870,0,259,14-62-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27872,27863,4,259,14-62-HSO-2601-10A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27873,27872,0,259,14-62-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27874,27863,5,259,14-62-HSC-2601-10A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27875,27874,0,259,14-62-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27876,27863,6,259,14-62-HSO-2601-10B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27877,27876,0,259,14-62-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27878,27863,7,259,14-62-HSC-2601-10B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27879,27878,0,259,14-62-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27880,27863,8,259,14-62-HSO-2601-11A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27881,27880,0,259,14-62-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27882,27863,9,259,14-62-HSC-2601-11A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27883,27882,0,259,14-62-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27884,27863,10,259,14-62-HSO-2601-11B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27885,27884,0,259,14-62-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27886,27863,11,259,14-62-HSC-2601-11B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27887,27886,0,259,14-62-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27888,27863,12,259,14-62-HSO-2601-12A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27889,27888,0,259,14-62-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27890,27863,13,259,14-62-HSC-2601-12A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27891,27890,0,259,14-62-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27892,27863,14,259,14-62-HSO-2601-12B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27893,27892,0,259,14-62-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27894,27863,15,259,14-62-HSC-2601-12B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27895,27894,0,259,14-62-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27896,27863,16,259,14-62-HSO-2601-13A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27897,27896,0,259,14-62-MOV-2601-13,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27898,27863,17,259,14-62-HSC-2601-13A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27899,27898,0,259,14-62-MOV-2601-13,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27900,27863,18,259,14-62-HSO-2601-13B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27901,27900,0,259,14-62-MOV-2601-13,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27902,27863,19,259,14-62-HSC-2601-13B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27903,27902,0,259,14-62-MOV-2601-13,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27904,27863,20,259,14-62-HSO-2601-14A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27905,27904,0,259,14-62-MOV-2601-14,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27906,27863,21,259,14-62-HSC-2601-14A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27907,27906,0,259,14-62-MOV-2601-14,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27908,27863,22,259,14-62-HSO-2601-14B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27909,27908,0,259,14-62-MOV-2601-14,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27910,27863,23,259,14-62-HSC-2601-14B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27911,27910,0,259,14-62-MOV-2601-14,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27912,27863,24,259,14-62-HSO-2601-15A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27913,27912,0,259,14-62-MOV-2601-15,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27914,27863,25,259,14-62-HSC-2601-15A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27915,27914,0,259,14-62-MOV-2601-15,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27916,27863,26,259,14-62-HSO-2601-15B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27917,27916,0,259,14-62-MOV-2601-15,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27918,27863,27,259,14-62-HSC-2601-15B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27919,27918,0,259,14-62-MOV-2601-15,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27920,27863,28,259,14-62-HSO-2601-16A,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27921,27920,0,259,14-62-MOV-2601-16,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27922,27863,29,259,14-62-HSC-2601-16A,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27923,27922,0,259,14-62-MOV-2601-16,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27924,27863,30,259,14-62-HSO-2601-16B,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),27925,27924,0,259,14-62-MOV-2601-16,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27926,27863,31,259,14-62-HSC-2601-16B,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),27927,27926,0,259,14-62-MOV-2601-16,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-2 (GRS-2),27928,27797,2,259,,HIGH TEST HEADER PRESSURE (2oo3)
GAS REMOTE STATION-2 (GRS-2),27929,27928,0,259,14-62-PSDH-2601-13A,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-2 (GRS-2),27930,27929,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27931,27929,1,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27932,27929,2,259,14-62-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-2 (GRS-2),27933,27929,3,259,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-2 (GRS-2),27934,27928,1,259,14-62-PSDH-2601-13B,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-2 (GRS-2),27935,27934,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27936,27934,1,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27937,27934,2,259,14-62-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-2 (GRS-2),27938,27934,3,259,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-2 (GRS-2),27939,27928,2,259,14-62-PSDH-2601-13C,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-2 (GRS-2),27940,27939,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27941,27939,1,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27942,27939,2,259,14-62-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-2 (GRS-2),27943,27939,3,259,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-2 (GRS-2),27944,27797,3,259,,LOW TEST HEADER PRESSURE (2oo3)
GAS REMOTE STATION-2 (GRS-2),27945,27944,0,259,14-62-PSDL-2601-14A,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-2 (GRS-2),27946,27945,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27947,27945,1,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27948,27945,2,259,14-62-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-2 (GRS-2),27949,27945,3,259,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-2 (GRS-2),27950,27944,1,259,14-62-PSDL-2601-14B,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-2 (GRS-2),27951,27950,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27952,27950,1,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27953,27950,2,259,14-62-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-2 (GRS-2),27954,27950,3,259,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-2 (GRS-2),27955,27944,2,259,14-62-PSDL-2601-14C,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-2 (GRS-2),27956,27955,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27957,27955,1,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27958,27955,2,259,14-62-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-2 (GRS-2),27959,27955,3,259,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-2 (GRS-2),27960,27797,4,259,,HIGH PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-2 (GRS-2),27961,27960,0,259,14-62-PSDH-2601-17A,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),27962,27961,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27963,27961,1,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27964,27961,2,259,14-62-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),27965,27961,3,259,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-2 (GRS-2),27966,27960,1,259,14-62-PSDH-2601-17B,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),27967,27966,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27968,27966,1,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27969,27966,2,259,14-62-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),27970,27966,3,259,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-2 (GRS-2),27971,27960,2,259,14-62-PSDH-2601-17C,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),27972,27971,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27973,27971,1,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27974,27971,2,259,14-62-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),27975,27971,3,259,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-2 (GRS-2),27976,27797,5,259,,LOW PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-2 (GRS-2),27977,27976,0,259,14-62-PSDL-2601-18A,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),27978,27977,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27979,27977,1,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27980,27977,2,259,14-62-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),27981,27977,3,259,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-2 (GRS-2),27982,27976,1,259,14-62-PSDL-2601-18B,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),27983,27982,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27984,27982,1,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27985,27982,2,259,14-62-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),27986,27982,3,259,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-2 (GRS-2),27987,27976,2,259,14-62-PSDL-2601-18C,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),27988,27987,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27989,27987,1,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27990,27987,2,259,14-62-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-2 (GRS-2),27991,27987,3,259,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-2 (GRS-2),27992,27797,6,259,TEST HEADER PARTIAL CLOSE,
GAS REMOTE STATION-2 (GRS-2),27993,27992,0,259,14-62-HS-2601-21,TEST PARTIAL CLOSE
GAS REMOTE STATION-2 (GRS-2),27994,27993,0,259,14-62-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27995,27992,1,259,14-62-HS-2601-22,TEST PARTIAL CLOSE
GAS REMOTE STATION-2 (GRS-2),27996,27995,0,259,14-62-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27997,27992,2,259,14-62-HS-2601-23,TEST PARTIAL CLOSE
GAS REMOTE STATION-2 (GRS-2),27998,27997,0,259,14-62-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),27999,27992,3,259,14-62-HS-2601-24,TEST PARTIAL CLOSE
GAS REMOTE STATION-2 (GRS-2),28000,27999,0,259,14-62-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28001,27797,7,259,INSTRUMENT AIR PRESSURE,
GAS REMOTE STATION-2 (GRS-2),28002,28001,0,259,14-62-PSL-6103-01,LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-2 (GRS-2),28003,28002,0,259,14-62-PAL-6103-01A,SIGNAL TO SCADA - ALARM - LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-2 (GRS-2),28004,27797,8,259,REMOTE CLOSE,
GAS REMOTE STATION-2 (GRS-2),28005,28004,0,259,14-62-HSC-2601-21,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28006,28005,0,259,14-62-SDV-2601-21,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28007,28005,1,259,14-62-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28008,28004,1,259,14-62-HSC-2601-23,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28009,28008,0,259,14-62-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28010,28008,1,259,14-62-SDV-2601-23,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28011,27797,9,259,TEST SEPARATOR,
GAS REMOTE STATION-2 (GRS-2),28012,28011,0,259,14-62-LSHH-2701-04,TEST SEPARATOR HIGH HIGH LEVEL 1/FACE - ALARM
GAS REMOTE STATION-2 (GRS-2),28013,28012,0,259,14-62-LAHH-2701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-2 (GRS-2),28014,28011,1,259,14-62-LSDL-2701-05,TEST SEPARATOR LOW LEVEL 1/FACE - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28015,28014,0,259,14-62-LCV-2701-03,CLOSE - TEST SEP. WATER OUTLET (6)
GAS REMOTE STATION-2 (GRS-2),28016,28014,1,259,14-62-LSAL-2701-05,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),28017,28011,2,259,14-62-LSDH-2701-07,TEST SEPARATOR HIGH HIGH LEVEL - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28018,28017,0,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28019,28017,1,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28020,28017,2,259,14-62-LSAH-2701-07,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL S.D.
GAS REMOTE STATION-2 (GRS-2),28021,28011,3,259,14-62-LSDL-2701-08,TEST SEPARATOR LOW LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28022,28021,0,259,14-62-LCV-2701-09,TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-2 (GRS-2),28023,28021,1,259,14-62-LSAL-2701-08,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),28024,28011,4,259,14-62-HS-2701-03,MANUAL RESET (6)
GAS REMOTE STATION-2 (GRS-2),28025,28024,0,259,14-62-LCV-2701-03,OPEN - TEST SEPARATOR WATER OUTLET (6)
GAS REMOTE STATION-2 (GRS-2),28026,28011,5,259,14-62-HS-2701-09,MANUAL RESET (7)
GAS REMOTE STATION-2 (GRS-2),28027,28026,0,259,14-62-LCV-2701-09,OPEN - TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-2 (GRS-2),28028,27797,10,259,CLOSED DRAIN VESSEL,
GAS REMOTE STATION-2 (GRS-2),28029,28028,0,259,14-62-M-6701-01,START PUMP
GAS REMOTE STATION-2 (GRS-2),28030,28029,0,259,14-62-HS-6701-01,START - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),28031,28029,1,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),28032,28028,1,259,14-62-LSDL-6701-03,CLOSED DRAIN VESSEL LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28033,28032,0,259,14-62-LSAL-6701-03,SIGNAL TO SCADA - ALARM - LOW LEVEL S.D.
GAS REMOTE STATION-2 (GRS-2),28034,28032,1,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),28035,28028,2,259,14-62-LSHH-6701-04,CLOSED DRAIN VESSEL HIGH HIGH LEVEL - ALARM
GAS REMOTE STATION-2 (GRS-2),28036,28035,0,259,14-62-LAHH-6701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-2 (GRS-2),28037,28028,3,259,14-62-PT-6701-03,CLOSED DRAIN VESSEL HIGH PRESSURE - ALARM
GAS REMOTE STATION-2 (GRS-2),28038,28037,0,259,14-62-PAHH-6701-03,SIGNAL TO SCADA - ALARM - HIGH PRESSURE
GAS REMOTE STATION-2 (GRS-2),28039,28028,4,259,14-62-PALL-2701-06,CLOSED DRAIN VESSEL - PUMP-6701-00
GAS REMOTE STATION-2 (GRS-2),28040,28039,0,259,14-62-HS-6701-02,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),28041,27797,11,259,GRS TOTAL SHUTDOWN,
GAS REMOTE STATION-2 (GRS-2),28042,28041,0,259,30-HS-5501-02,AGP (DCS) TOTAL PROCESS SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28043,28042,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28044,28042,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),28045,28042,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28046,28042,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28047,28042,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28048,28042,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28049,28042,6,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),28050,28042,7,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),28051,28042,8,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),28052,28041,1,259,ESD RESET,SOFTWARE - ESD RESET
GAS REMOTE STATION-2 (GRS-2),28053,28052,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28054,28052,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),28055,28052,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28056,28052,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28057,28052,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28058,28052,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28059,28052,6,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),28060,28052,7,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),28061,28052,8,259,S.W. INTERLOCK,SHUTDOWN WELLHEAD ON TEST
GAS REMOTE STATION-2 (GRS-2),28062,28052,9,259,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-2 (GRS-2),28063,28041,2,259,14-62-HS-5501-08,GRS SHUTDOWN - ESD
GAS REMOTE STATION-2 (GRS-2),28064,28063,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28065,28063,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),28066,28063,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28067,28063,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28068,28063,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28069,28063,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28070,28063,6,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),28071,28063,7,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),28072,28063,8,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),28073,28041,3,259,14-62-HS-5501-02,GATE - ESD
GAS REMOTE STATION-2 (GRS-2),28074,28073,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28075,28073,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),28076,28073,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28077,28073,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28078,28073,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28079,28073,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28080,28073,6,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),28081,28073,7,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),28082,28073,8,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),28083,28041,4,259,14-62-HS-5501-01,GATE - ESD
GAS REMOTE STATION-2 (GRS-2),28084,28083,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28085,28083,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),28086,28083,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28087,28083,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28088,28083,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28089,28083,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28090,28083,6,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),28091,28083,7,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),28092,28083,8,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),28093,28041,5,259,14-62-HS-5501-05,GATE - ESD
GAS REMOTE STATION-2 (GRS-2),28094,28093,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28095,28093,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),28096,28093,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28097,28093,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28098,28093,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28099,28093,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28100,28093,6,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),28101,28093,7,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),28102,28093,8,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),28103,28041,6,259,14-62-HS-5501-06,GATE - ESD
GAS REMOTE STATION-2 (GRS-2),28104,28103,0,259,14-62-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28105,28103,1,259,14-62-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-2 (GRS-2),28106,28103,2,259,14-62-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28107,28103,3,259,14-62-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28108,28103,4,259,14-62-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28109,28103,5,259,14-62-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28110,28103,6,259,14-62-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-2 (GRS-2),28111,28103,7,259,ALARM - ESD,
GAS REMOTE STATION-2 (GRS-2),28112,28103,8,259,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-2 (GRS-2),28113,27797,12,259,GRS-WELLHEAD WING VALVES,
GAS REMOTE STATION-2 (GRS-2),28114,28113,0,259,14-62-HS-5501-07,CLOSE GRS WELLHEAD WING VALVES - SHUTDOWN / SCADA
GAS REMOTE STATION-2 (GRS-2),28115,28114,0,259,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-2 (GRS-2),28116,27797,13,259,LAUNCHER VALVE OPERATION,
GAS REMOTE STATION-2 (GRS-2),28117,28116,0,259,14-62-HSO-3901-01,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),28118,28117,0,259,14-62-MOV-3901-01,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),28119,28116,1,259,14-62-HSC-3901-01,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),28120,28119,0,259,14-62-MOV-3901-01,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),28121,28116,2,259,14-62-HSO-3901-02,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),28122,28121,0,259,14-62-MOV-3901-02,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),28123,28116,3,259,14-62-HSC-3901-02,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),28124,28123,0,259,14-62-MOV-3901-02,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),28125,28116,4,259,14-62-HSO-3901-03,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),28126,28125,0,259,14-62-MOV-3901-03,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),28127,28116,5,259,14-62-HSC-3901-03,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),28128,28127,0,259,14-62-MOV-3901-03,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),28129,28116,6,259,14-62-HSO-3901-04,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),28130,28129,0,259,14-62-MOV-3901-04,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),28131,28116,7,259,14-62-HSC-3901-04,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),28132,28131,0,259,14-62-MOV-3901-04,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),28133,28116,8,259,14-62-HSO-3901-05,OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),28134,28133,0,259,14-62-MOV-3901-05,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),28135,28116,9,259,14-62-HSC-3901-05,CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),28136,28135,0,259,14-62-MOV-3901-05,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-2 (GRS-2),28137,27797,14,259,CHEMICAL INJECTION,
GAS REMOTE STATION-2 (GRS-2),28138,28137,0,259,14-62-PSL-6210-01,CHEMICAL INJECTION SYSTEM LOW PRESSURE
GAS REMOTE STATION-2 (GRS-2),28139,28138,0,259,14-62-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-2 (GRS-2),28140,28137,1,259,14-62-LSL-6210-01,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),28141,28140,0,259,14-62-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-2 (GRS-2),28142,28137,2,259,14-62-HS-6210-01A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-2 (GRS-2),28143,28142,0,259,14-62-P-6210,START - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-2 (GRS-2),28144,28137,3,259,14-62-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-2 (GRS-2),28145,28144,0,259,14-62-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-2 (GRS-2),28146,28137,4,259,14-62-HS-6210-02A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-2 (GRS-2),28147,28146,0,259,14-62-P-6211,START - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-2 (GRS-2),28148,28137,5,259,14-62-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-2 (GRS-2),28149,28148,0,259,14-62-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-2 (GRS-2),28150,28137,6,259,14-62-LSL-6210-02,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),28151,28150,0,259,14-62-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-2 (GRS-2),28152,28150,1,259,14-62-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-2 (GRS-2),28153,27797,15,259,POTABLE WATER,
GAS REMOTE STATION-2 (GRS-2),28154,28153,0,259,14-62-MC-2301-01,POTABLE WATER TRANSFER PUMP P-2301 OFF/AUTO/MANUAL
GAS REMOTE STATION-2 (GRS-2),28155,28154,0,259,14-62-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),28156,28154,1,259,14-62-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),28157,28153,1,259,14-62-MC-2302-01,POTABLE WATER TRANSFER PUMP P-2302 OFF/AUTO/MANUAL
GAS REMOTE STATION-2 (GRS-2),28158,28157,0,259,14-62-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),28159,28157,1,259,14-62-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),28160,28153,2,259,14-62-LSL-2302-02,POTABLE WATER DAY TANK LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),28161,28160,0,259,14-62-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),28162,28160,1,259,14-62-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),28163,28160,2,259,14-62-LAL-2302-02,SIGNAL TO SCADA - ALARM - LOW LEVEL T-2302
GAS REMOTE STATION-2 (GRS-2),28164,28153,3,259,14-62-LSH-2302-02,POTABLE WATER DAY TANK HIGH LEVEL
GAS REMOTE STATION-2 (GRS-2),28165,28164,0,259,14-62-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),28166,28164,1,259,14-62-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),28167,28164,2,259,14-62-LAH-2302-02,SIGNAL TO SCADA - ALARM - HIGH LEVEL T-2302
GAS REMOTE STATION-2 (GRS-2),28168,27797,16,259,EMERGENCY DIESEL GENERATOR ,
GAS REMOTE STATION-2 (GRS-2),28169,28168,0,259,14-62-UA-4201-01,DIESEL GENERATOR COMMON ALARM
GAS REMOTE STATION-2 (GRS-2),28170,28169,0,259,14-62-UA-4201-01,ALARM - COMMON DIESEL GENERATOR
GAS REMOTE STATION-2 (GRS-2),28171,28168,1,259,14-62-HS-4201-01,DIESEL GENERATOR START/STOP
GAS REMOTE STATION-2 (GRS-2),28172,28171,0,259,14-62-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-2 (GRS-2),28173,28168,2,259,14-62-XS-4201-02,UNDERVOLTAGE MCC
GAS REMOTE STATION-2 (GRS-2),28174,28173,0,259,14-62-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-2 (GRS-2),28175,28173,1,259,14-62-XA-4401-01,ALARM - LV SWGR SUPPLY FAULT
GAS REMOTE STATION-2 (GRS-2),28176,27797,17,259,CHEMICAL MIXING,
GAS REMOTE STATION-2 (GRS-2),28177,28176,0,259,14-62-LS-6201-01,CHEMICAL MIXING TANK LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),28178,28177,0,259,14-62-LAL-6201-01,SIGNAL TO SCADA - ALARM - LOW LEVEL T-6201
GAS REMOTE STATION-2 (GRS-2),28179,28176,1,259,14-62-LS-6201-03,CHEMICAL MIXING TANK LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),28180,28179,0,259,14-62-P-6202,STOP - CHEMICAL TRANSFER PUMP
GAS REMOTE STATION-2 (GRS-2),28181,27797,18,259,SCADA (SOFTWARE RESIDENT),
GAS REMOTE STATION-2 (GRS-2),28182,28181,0,259,14-62-XS-4201-03,SCADA FAILURE
GAS REMOTE STATION-2 (GRS-2),28183,28182,0,259,14-62-XA-4201-03,ALARM - SCADA FAILURE
GAS REMOTE STATION-2 (GRS-2),28184,27797,19,259,FUEL GAS SYSTEM,
GAS REMOTE STATION-2 (GRS-2),28185,28184,0,259,14-62-PSDH-3201-03A,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-2 (GRS-2),28186,28185,0,259,14-62-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28187,28185,1,259,14-62-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28188,28185,2,259,14-62-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-2 (GRS-2),28189,28184,1,259,14-62-PSDH-3201-03B,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-2 (GRS-2),28190,28189,0,259,14-62-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28191,28189,1,259,14-62-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28192,28189,2,259,14-62-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-2 (GRS-2),28193,28184,2,259,14-62-PSDH-3201-03C,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-2 (GRS-2),28194,28193,0,259,14-62-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28195,28193,1,259,14-62-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28196,28193,2,259,14-62-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-2 (GRS-2),28197,28184,3,259,14-62-HS-3201-01,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-2 (GRS-2),28198,28197,0,259,14-62-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28199,28184,4,259,14-62-HS-3201-02,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-2 (GRS-2),28200,28199,0,259,14-62-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28201,28184,5,259,14-62-LSDH-3201-02,FUEL GAS K.O. POT HIGH LEVEL
GAS REMOTE STATION-2 (GRS-2),28202,28201,0,259,14-62-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28203,28201,1,259,14-62-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-2 (GRS-2),28204,28201,2,259,14-62-LSAH-3201-02,ALARM - HIGH-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-2 (GRS-2),28205,28184,6,259,14-62-LSDL-3201-03,FUEL GAS K.O. POT LOW LEVEL
GAS REMOTE STATION-2 (GRS-2),28206,28205,0,259,14-62-LV-3201-03,CLOSE - F.G. K.O. POT-LIQUID OUTLET
GAS REMOTE STATION-2 (GRS-2),28207,28205,1,259,14-62-LSAH-3201-03,ALARM -LOW-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-2 (GRS-2),28208,28184,7,259,14-62-HS-3201-03,FUEL GAS K.O. POT LOW LEVEL RESET
GAS REMOTE STATION-2 (GRS-2),28209,28208,0,259,14-62-LSOV-3201-03,RESET
GAS REMOTE STATION-2 (GRS-2),28210,27797,20,259,AIR COOLED HEAT EXCHANGER (E-3701-01),
GAS REMOTE STATION-2 (GRS-2),28211,28210,0,259,14-62-TSHH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28212,28211,0,259,14-62-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28213,28211,1,259,14-62-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28214,28211,2,259,14-62-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28215,28210,1,259,14-62-TSH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28216,28215,0,259,14-62-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28217,28215,1,259,14-62-M-3702-01,OPERATE - START LOW SPEED
