DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
GAS REMOTE STATION-2 (GRS-2),28218,28215,2,259,14-62-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28219,28210,2,259,14-62-TSL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28220,28219,0,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28221,28219,1,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28222,28219,2,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28223,28210,3,259,14-62-TSLL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28224,28223,0,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28225,28223,1,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28226,28210,4,259,14-62-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),28227,28226,0,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28228,28210,5,259,14-62-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),28229,28228,0,259,14-62-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28230,28210,6,259,14-62-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),28231,28230,0,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28232,28210,7,259,14-62-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),28233,28232,0,259,14-62-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28234,28210,8,259,14-62-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),28235,28234,0,259,14-62-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28236,28210,9,259,14-62-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),28237,28236,0,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28238,28210,10,259,14-62-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-2 (GRS-2),28239,28238,0,259,14-62-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28240,28210,11,259,14-62-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-2 (GRS-2),28241,28240,0,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28242,28210,12,259,30-TSL-3902-02 & 14-62-TSL-3701-11,LOW AIR AND INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28243,28242,0,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28244,28242,1,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28245,28242,2,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28246,28242,3,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28247,28242,4,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28248,28242,5,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28249,28242,6,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28250,28242,7,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28251,28242,8,259,14-62-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-2 (GRS-2),28252,28210,13,259,30-TSL-3902-02 & 14-62-TSL-3701-12,LOW AIR AND INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28253,28252,0,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28254,28252,1,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28255,28252,2,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28256,28252,3,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28257,28252,4,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28258,28252,5,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28259,28252,6,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28260,28252,7,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28261,28252,8,259,14-62-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-2 (GRS-2),28262,28210,14,259,30-TSLL-3902-02,LOW LOW PROCESS INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28263,28262,0,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28264,28262,1,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28265,28262,2,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28266,28262,3,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28267,28262,4,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28268,28262,5,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28269,28262,6,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28270,28262,7,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28271,28262,8,259,14-62-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-2 (GRS-2),28272,27797,21,259,AIR COOLED HEAT EXCHANGER (E-3701-02),
GAS REMOTE STATION-2 (GRS-2),28273,28272,0,259,14-62-TSHH-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28274,28273,0,259,14-62-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28275,28273,1,259,14-62-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28276,28273,2,259,14-62-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28277,28272,1,259,14-62-TSH-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28278,28277,0,259,14-62-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28279,28277,1,259,14-62-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28280,28277,2,259,14-62-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28281,28272,2,259,14-62-TSL-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28282,28281,0,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28283,28281,1,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28284,28281,2,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28285,28272,3,259,14-62-TSLL-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28286,28285,0,259,14-62-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28287,28285,1,259,14-62-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-2 (GRS-2),28288,27797,22,259,AIR COOLED HEAT EXCHANGER (F-3701),
GAS REMOTE STATION-2 (GRS-2),28289,28288,0,259,14-62-XVS-3701-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28290,28289,0,259,14-62-XVSA-3701-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28291,28289,1,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28292,28288,1,259,14-62-MC-3701-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28293,28292,0,259,14-62-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28294,28292,1,259,14-62-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28295,28292,2,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28296,28288,2,259,14-62-HS-3701-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-2 (GRS-2),28297,28296,0,259,14-62-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28298,28288,3,259,14-62-HS-3701-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-2 (GRS-2),28299,28298,0,259,14-62-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28300,28288,4,259,14-62-HS-3701-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-2 (GRS-2),28301,28300,0,259,14-62-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28302,27797,23,259,AIR COOLED HEAT EXCHANGER (F-3702),
GAS REMOTE STATION-2 (GRS-2),28303,28302,0,259,14-62-XVS-3702-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28304,28303,0,259,14-62-XVSA-3702-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28305,28303,1,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28306,28302,1,259,14-62-MC-3702-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28307,28306,0,259,14-62-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28308,28306,1,259,14-62-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28309,28306,2,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28310,28302,2,259,14-62-HS-3702-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-2 (GRS-2),28311,28310,0,259,14-62-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28312,28302,3,259,14-62-HS-3702-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-2 (GRS-2),28313,28312,0,259,14-62-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28314,28302,4,259,14-62-HS-3702-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-2 (GRS-2),28315,28314,0,259,14-62-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28316,27797,24,259,AIR COOLED HEAT EXCHANGER (F-3703),
GAS REMOTE STATION-2 (GRS-2),28317,28316,0,259,14-62-XVS-3703-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28318,28317,0,259,14-62-XVSA-3703-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28319,28317,1,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28320,28316,1,259,14-62-MC-3703-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28321,28320,0,259,14-62-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28322,28320,1,259,14-62-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28323,28320,2,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28324,28316,2,259,14-62-HS-3703-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-2 (GRS-2),28325,28324,0,259,14-62-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28326,28316,3,259,14-62-HS-3703-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-2 (GRS-2),28327,28326,0,259,14-62-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28328,28316,4,259,14-62-HS-3703-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-2 (GRS-2),28329,28328,0,259,14-62-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28330,27797,25,259,AIR COOLED HEAT EXCHANGER (F-3704),
GAS REMOTE STATION-2 (GRS-2),28331,28330,0,259,14-62-XVS-3704-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28332,28331,0,259,14-62-XVSA-3704-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28333,28331,1,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28334,28330,1,259,14-62-MC-3704-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28335,28334,0,259,14-62-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28336,28334,1,259,14-62-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28337,28334,2,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28338,28330,2,259,14-62-HS-3704-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-2 (GRS-2),28339,28338,0,259,14-62-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28340,28330,3,259,14-62-HS-3704-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-2 (GRS-2),28341,28340,0,259,14-62-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28342,28330,4,259,14-62-HS-3704-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-2 (GRS-2),28343,28342,0,259,14-62-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28344,27797,26,259,AIR COOLED HEAT EXCHANGER (F-3705),
GAS REMOTE STATION-2 (GRS-2),28345,28344,0,259,14-62-XVS-3705-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28346,28345,0,259,14-62-XVSA-3705-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28347,28345,1,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28348,28344,1,259,14-62-MC-3705-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28349,28348,0,259,14-62-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28350,28348,1,259,14-62-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28351,28348,2,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28352,28344,2,259,14-62-HS-3705-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-2 (GRS-2),28353,28352,0,259,14-62-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28354,28344,3,259,14-62-HS-3705-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-2 (GRS-2),28355,28354,0,259,14-62-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28356,28344,4,259,14-62-HS-3705-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-2 (GRS-2),28357,28356,0,259,14-62-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28358,27797,27,259,AIR COOLED HEAT EXCHANGER (F-3706),
GAS REMOTE STATION-2 (GRS-2),28359,28358,0,259,14-62-XVS-3706-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28360,28359,0,259,14-62-XVSA-3706-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-2 (GRS-2),28361,28359,1,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28362,28358,1,259,14-62-MC-3706-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-2 (GRS-2),28363,28362,0,259,14-62-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28364,28362,1,259,14-62-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28365,28362,2,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-2 (GRS-2),28366,28358,2,259,14-62-HS-3706-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-2 (GRS-2),28367,28366,0,259,14-62-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-2 (GRS-2),28368,28358,3,259,14-62-HS-3706-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-2 (GRS-2),28369,28368,0,259,14-62-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-2 (GRS-2),28370,28358,4,259,14-62-HS-3706-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-2 (GRS-2),28371,28370,0,259,14-62-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28372,0,0,260,14-63,GAS REMOTE STATION-3
GAS REMOTE STATION-3 (GRS-3),28373,28372,0,260,TEST HEADER VALVE OPERATION,
GAS REMOTE STATION-3 (GRS-3),28374,28373,0,260,14-63-HSO-2601-01A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28375,28374,0,260,14-63-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28376,28373,1,260,14-63-HSC-2601-01A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28377,28376,0,260,14-63-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28378,28373,2,260,14-63-HSO-2601-01B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28379,28378,0,260,14-63-MOV-2601-01,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28380,28373,3,260,14-63-HSC-2601-01B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28381,28380,0,260,14-63-MOV-2601-01,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28382,28373,4,260,14-63-HSO-2601-02A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28383,28382,0,260,14-63-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28384,28373,5,260,14-63-HSC-2601-02A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28385,28384,0,260,14-63-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28386,28373,6,260,14-63-HSO-2601-02B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28387,28386,0,260,14-63-MOV-2601-02,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28388,28373,7,260,14-63-HSC-2601-02B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28389,28388,0,260,14-63-MOV-2601-02,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28390,28373,8,260,14-63-HSO-2601-03A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28391,28390,0,260,14-63-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28392,28373,9,260,14-63-HSC-2601-03A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28393,28392,0,260,14-63-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28394,28373,10,260,14-63-HSO-2601-03B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28395,28394,0,260,14-63-MOV-2601-03,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28396,28373,11,260,14-63-HSC-2601-03B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28397,28396,0,260,14-63-MOV-2601-03,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28398,28373,12,260,14-63-HSO-2601-04A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28399,28398,0,260,14-63-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28400,28373,13,260,14-63-HSC-2601-04A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28401,28400,0,260,14-63-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28402,28373,14,260,14-63-HSO-2601-04B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28403,28402,0,260,14-63-MOV-2601-04,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28404,28373,15,260,14-63-HSC-2601-04B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28405,28404,0,260,14-63-MOV-2601-04,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28406,28373,16,260,14-63-HSO-2601-05A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28407,28406,0,260,14-63-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28408,28373,17,260,14-63-HSC-2601-05A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28409,28408,0,260,14-63-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28410,28373,18,260,14-63-HSO-2601-05B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28411,28410,0,260,14-63-MOV-2601-05,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28412,28373,19,260,14-63-HSC-2601-05B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28413,28412,0,260,14-63-MOV-2601-05,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28414,28373,20,260,14-63-HSO-2601-06A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28415,28414,0,260,14-63-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28416,28373,21,260,14-63-HSC-2601-06A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28417,28416,0,260,14-63-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28418,28373,22,260,14-63-HSO-2601-06B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28419,28418,0,260,14-63-MOV-2601-06,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28420,28373,23,260,14-63-HSC-2601-06B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28421,28420,0,260,14-63-MOV-2601-06,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28422,28373,24,260,14-63-HSO-2601-07A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28423,28422,0,260,14-63-MOV-2601-07,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28424,28373,25,260,14-63-HSC-2601-07A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28425,28424,0,260,14-63-MOV-2601-07,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28426,28373,26,260,14-63-HSO-2601-07B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28427,28426,0,260,14-63-MOV-2601-07,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28428,28373,27,260,14-63-HSC-2601-07B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28429,28428,0,260,14-63-MOV-2601-07,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28430,28373,28,260,14-63-HSO-2601-08A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28431,28430,0,260,14-63-MOV-2601-08,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28432,28373,29,260,14-63-HSC-2601-08A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28433,28432,0,260,14-63-MOV-2601-08,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28434,28373,30,260,14-63-HSO-2601-08B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28435,28434,0,260,14-63-MOV-2601-08,OPEN - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28436,28373,31,260,14-63-HSC-2601-08B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28437,28436,0,260,14-63-MOV-2601-08,CLOSE - TEST HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28438,28372,1,260,PRODUCTION HEADER VALVE OPERATION,
GAS REMOTE STATION-3 (GRS-3),28439,28438,0,260,14-63-HSO-2601-09A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28440,28439,0,260,14-63-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28441,28438,1,260,14-63-HSC-2601-09A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28442,28441,0,260,14-63-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28443,28438,2,260,14-63-HSO-2601-09B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28444,28443,0,260,14-63-MOV-2601-09,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28445,28438,3,260,14-63-HSC-2601-09B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28446,28445,0,260,14-63-MOV-2601-09,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28447,28438,4,260,14-63-HSO-2601-10A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28448,28447,0,260,14-63-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28449,28438,5,260,14-63-HSC-2601-10A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28450,28449,0,260,14-63-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28451,28438,6,260,14-63-HSO-2601-10B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28452,28451,0,260,14-63-MOV-2601-10,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28453,28438,7,260,14-63-HSC-2601-10B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28454,28453,0,260,14-63-MOV-2601-10,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28455,28438,8,260,14-63-HSO-2601-11A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28456,28455,0,260,14-63-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28457,28438,9,260,14-63-HSC-2601-11A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28458,28457,0,260,14-63-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28459,28438,10,260,14-63-HSO-2601-11B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28460,28459,0,260,14-63-MOV-2601-11,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28461,28438,11,260,14-63-HSC-2601-11B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28462,28461,0,260,14-63-MOV-2601-11,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28463,28438,12,260,14-63-HSO-2601-12A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28464,28463,0,260,14-63-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28465,28438,13,260,14-63-HSC-2601-12A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28466,28465,0,260,14-63-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28467,28438,14,260,14-63-HSO-2601-12B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28468,28467,0,260,14-63-MOV-2601-12,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28469,28438,15,260,14-63-HSC-2601-12B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28470,28469,0,260,14-63-MOV-2601-12,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28471,28438,16,260,14-63-HSO-2601-13A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28472,28471,0,260,14-63-MOV-2601-13,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28473,28438,17,260,14-63-HSC-2601-13A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28474,28473,0,260,14-63-MOV-2601-13,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28475,28438,18,260,14-63-HSO-2601-13B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28476,28475,0,260,14-63-MOV-2601-13,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28477,28438,19,260,14-63-HSC-2601-13B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28478,28477,0,260,14-63-MOV-2601-13,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28479,28438,20,260,14-63-HSO-2601-14A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28480,28479,0,260,14-63-MOV-2601-14,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28481,28438,21,260,14-63-HSC-2601-14A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28482,28481,0,260,14-63-MOV-2601-14,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28483,28438,22,260,14-63-HSO-2601-14B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28484,28483,0,260,14-63-MOV-2601-14,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28485,28438,23,260,14-63-HSC-2601-14B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28486,28485,0,260,14-63-MOV-2601-14,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28487,28438,24,260,14-63-HSO-2601-15A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28488,28487,0,260,14-63-MOV-2601-15,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28489,28438,25,260,14-63-HSC-2601-15A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28490,28489,0,260,14-63-MOV-2601-15,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28491,28438,26,260,14-63-HSO-2601-15B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28492,28491,0,260,14-63-MOV-2601-15,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28493,28438,27,260,14-63-HSC-2601-15B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28494,28493,0,260,14-63-MOV-2601-15,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28495,28438,28,260,14-63-HSO-2601-16A,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28496,28495,0,260,14-63-MOV-2601-16,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28497,28438,29,260,14-63-HSC-2601-16A,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28498,28497,0,260,14-63-MOV-2601-16,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28499,28438,30,260,14-63-HSO-2601-16B,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28500,28499,0,260,14-63-MOV-2601-16,OPEN - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28501,28438,31,260,14-63-HSC-2601-16B,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28502,28501,0,260,14-63-MOV-2601-16,CLOSE - PRODUCTION HEADER VALVE
GAS REMOTE STATION-3 (GRS-3),28503,28372,2,260,,HIGH TEST HEADER PRESSURE (2oo3)
GAS REMOTE STATION-3 (GRS-3),28504,28503,0,260,14-63-PSDH-2601-13A,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-3 (GRS-3),28505,28504,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28506,28504,1,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28507,28504,2,260,14-63-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-3 (GRS-3),28508,28504,3,260,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-3 (GRS-3),28509,28503,1,260,14-63-PSDH-2601-13B,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-3 (GRS-3),28510,28509,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28511,28509,1,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28512,28509,2,260,14-63-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-3 (GRS-3),28513,28509,3,260,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-3 (GRS-3),28514,28503,2,260,14-63-PSDH-2601-13C,HIGH PRESSURE TEST HDR.
GAS REMOTE STATION-3 (GRS-3),28515,28514,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28516,28514,1,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28517,28514,2,260,14-63-PAH-2601-A/B/C,ALARM - HIGH PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-3 (GRS-3),28518,28514,3,260,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-3 (GRS-3),28519,28372,3,260,,LOW TEST HEADER PRESSURE (2oo3)
GAS REMOTE STATION-3 (GRS-3),28520,28519,0,260,14-63-PSDL-2601-14A,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-3 (GRS-3),28521,28520,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28522,28520,1,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28523,28520,2,260,14-63-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-3 (GRS-3),28524,28520,3,260,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-3 (GRS-3),28525,28519,1,260,14-63-PSDL-2601-14B,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-3 (GRS-3),28526,28525,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28527,28525,1,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28528,28525,2,260,14-63-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-3 (GRS-3),28529,28525,3,260,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-3 (GRS-3),28530,28519,2,260,14-63-PSDL-2601-14C,LOW PRESSURE TEST HDR.
GAS REMOTE STATION-3 (GRS-3),28531,28530,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28532,28530,1,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28533,28530,2,260,14-63-PAL-2601-14-A/B/C,ALARM - LOW PRESSURE S.D. TEST HEADER
GAS REMOTE STATION-3 (GRS-3),28534,28530,3,260,SHUTDOWN WELLHEAD ON TEST,
GAS REMOTE STATION-3 (GRS-3),28535,28372,4,260,,HIGH PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-3 (GRS-3),28536,28535,0,260,14-63-PSDH-2601-17A,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),28537,28536,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28538,28536,1,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28539,28536,2,260,14-63-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),28540,28536,3,260,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-3 (GRS-3),28541,28535,1,260,14-63-PSDH-2601-17B,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),28542,28541,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28543,28541,1,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28544,28541,2,260,14-63-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),28545,28541,3,260,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-3 (GRS-3),28546,28535,2,260,14-63-PSDH-2601-17C,HIGH PRESSURE PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),28547,28546,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28548,28546,1,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28549,28546,2,260,14-63-PAH-2601-17-A/B/C,ALARM - HIGH PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),28550,28546,3,260,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-3 (GRS-3),28551,28372,5,260,,LOW PRODUCTION HEADER PRESSURE (2oo3)
GAS REMOTE STATION-3 (GRS-3),28552,28551,0,260,14-63-PSDL-2601-18A,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),28553,28552,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28554,28552,1,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28555,28552,2,260,14-63-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),28556,28552,3,260,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-3 (GRS-3),28557,28551,1,260,14-63-PSDL-2601-18B,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),28558,28557,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28559,28557,1,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28560,28557,2,260,14-63-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),28561,28557,3,260,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-3 (GRS-3),28562,28551,2,260,14-63-PSDL-2601-18C,LOW PRESSURE PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),28563,28562,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28564,28562,1,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28565,28562,2,260,14-63-PAL-2601-18-A/B/C,ALARM - LOW PRESSURE S.D. PROD. HDR.
GAS REMOTE STATION-3 (GRS-3),28566,28562,3,260,SHUTDOWN GAS GATHERING WELLHEADS,
GAS REMOTE STATION-3 (GRS-3),28567,28372,6,260,TEST HEADER PARTIAL CLOSE,
GAS REMOTE STATION-3 (GRS-3),28568,28567,0,260,14-63-HS-2601-21,TEST PARTIAL CLOSE
GAS REMOTE STATION-3 (GRS-3),28569,28568,0,260,14-63-SDV-2601-21,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28570,28567,1,260,14-63-HS-2601-22,TEST PARTIAL CLOSE
GAS REMOTE STATION-3 (GRS-3),28571,28570,0,260,14-63-SDV-2601-22,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28572,28567,2,260,14-63-HS-2601-23,TEST PARTIAL CLOSE
GAS REMOTE STATION-3 (GRS-3),28573,28572,0,260,14-63-SDV-2601-23,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28574,28567,3,260,14-63-HS-2601-24,TEST PARTIAL CLOSE
GAS REMOTE STATION-3 (GRS-3),28575,28574,0,260,14-63-SDV-2601-24,CLOSE - HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28576,28372,7,260,INSTRUMENT AIR PRESSURE,
GAS REMOTE STATION-3 (GRS-3),28577,28576,0,260,14-63-PSL-6103-01,LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-3 (GRS-3),28578,28577,0,260,14-63-PAL-6103-01A,SIGNAL TO SCADA - ALARM - LOW PRESSURE INSTRUMENT AIR
GAS REMOTE STATION-3 (GRS-3),28579,28372,8,260,REMOTE CLOSE,
GAS REMOTE STATION-3 (GRS-3),28580,28579,0,260,14-63-HSC-2601-21,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28581,28580,0,260,14-63-SDV-2601-21,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28582,28580,1,260,14-63-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28583,28579,1,260,14-63-HSC-2601-23,REMOTE CLOSE SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28584,28583,0,260,14-63-SDV-2601-22,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28585,28583,1,260,14-63-SDV-2601-23,SIGNAL TO SCADA - CLOSE- HIT SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28586,28372,9,260,TEST SEPARATOR,
GAS REMOTE STATION-3 (GRS-3),28587,28586,0,260,14-63-LSHH-2701-04,TEST SEPARATOR HIGH HIGH LEVEL 1/FACE - ALARM
GAS REMOTE STATION-3 (GRS-3),28588,28587,0,260,14-63-LAHH-2701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-3 (GRS-3),28589,28586,1,260,14-63-LSDL-2701-05,TEST SEPARATOR LOW LEVEL 1/FACE - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28590,28589,0,260,14-63-LCV-2701-03,CLOSE - TEST SEP. WATER OUTLET (6)
GAS REMOTE STATION-3 (GRS-3),28591,28589,1,260,14-63-LSAL-2701-05,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),28592,28586,2,260,14-63-LSDH-2701-07,TEST SEPARATOR HIGH HIGH LEVEL - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28593,28592,0,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28594,28592,1,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28595,28592,2,260,14-63-LSAH-2701-07,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL S.D.
GAS REMOTE STATION-3 (GRS-3),28596,28586,3,260,14-63-LSDL-2701-08,TEST SEPARATOR LOW LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28597,28596,0,260,14-63-LCV-2701-09,TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-3 (GRS-3),28598,28596,1,260,14-63-LSAL-2701-08,SIGNAL TO SCADA - ALARM - LOW LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),28599,28586,4,260,14-63-HS-2701-03,MANUAL RESET (6)
GAS REMOTE STATION-3 (GRS-3),28600,28599,0,260,14-63-LCV-2701-03,OPEN - TEST SEPARATOR WATER OUTLET (6)
GAS REMOTE STATION-3 (GRS-3),28601,28586,5,260,14-63-HS-2701-09,MANUAL RESET (7)
GAS REMOTE STATION-3 (GRS-3),28602,28601,0,260,14-63-LCV-2701-09,OPEN - TEST SEPARATOR CONDENSATE OUTLET (7)
GAS REMOTE STATION-3 (GRS-3),28603,28372,10,260,CLOSED DRAIN VESSEL,
GAS REMOTE STATION-3 (GRS-3),28604,28603,0,260,14-63-M-6701-01,START PUMP
GAS REMOTE STATION-3 (GRS-3),28605,28604,0,260,14-63-HS-6701-01,START - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),28606,28604,1,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),28607,28603,1,260,14-63-LSDL-6701-03,CLOSED DRAIN VESSEL LOW LEVEL - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28608,28607,0,260,14-63-LSAL-6701-03,SIGNAL TO SCADA - ALARM - LOW LEVEL S.D.
GAS REMOTE STATION-3 (GRS-3),28609,28607,1,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),28610,28603,2,260,14-63-LSHH-6701-04,CLOSED DRAIN VESSEL HIGH HIGH LEVEL - ALARM
GAS REMOTE STATION-3 (GRS-3),28611,28610,0,260,14-63-LAHH-6701-04,SIGNAL TO SCADA - ALARM - HIGH HIGH LEVEL
GAS REMOTE STATION-3 (GRS-3),28612,28603,3,260,14-63-PT-6701-03,CLOSED DRAIN VESSEL HIGH PRESSURE - ALARM
GAS REMOTE STATION-3 (GRS-3),28613,28612,0,260,14-63-PAHH-6701-03,SIGNAL TO SCADA - ALARM - HIGH PRESSURE
GAS REMOTE STATION-3 (GRS-3),28614,28603,4,260,14-63-PALL-2701-06,CLOSED DRAIN VESSEL - PUMP-6701-00
GAS REMOTE STATION-3 (GRS-3),28615,28614,0,260,14-63-HS-6701-02,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),28616,28372,11,260,GRS TOTAL SHUTDOWN,
GAS REMOTE STATION-3 (GRS-3),28617,28616,0,260,30-HS-5501-02,AGP (DCS) TOTAL PROCESS SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28618,28617,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28619,28617,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),28620,28617,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28621,28617,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28622,28617,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28623,28617,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28624,28617,6,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),28625,28617,7,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),28626,28617,8,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),28627,28616,1,260,ESD RESET,SOFTWARE - ESD RESET
GAS REMOTE STATION-3 (GRS-3),28628,28627,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28629,28627,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),28630,28627,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28631,28627,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28632,28627,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28633,28627,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28634,28627,6,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),28635,28627,7,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),28636,28627,8,260,S.W. INTERLOCK,SHUTDOWN WELLHEAD ON TEST
GAS REMOTE STATION-3 (GRS-3),28637,28627,9,260,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-3 (GRS-3),28638,28616,2,260,14-63-HS-5501-08,GRS SHUTDOWN - ESD
GAS REMOTE STATION-3 (GRS-3),28639,28638,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28640,28638,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),28641,28638,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28642,28638,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28643,28638,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28644,28638,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28645,28638,6,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),28646,28638,7,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),28647,28638,8,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),28648,28616,3,260,14-63-HS-5501-02,GATE - ESD
GAS REMOTE STATION-3 (GRS-3),28649,28648,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28650,28648,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),28651,28648,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28652,28648,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28653,28648,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28654,28648,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28655,28648,6,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),28656,28648,7,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),28657,28648,8,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),28658,28616,4,260,14-63-HS-5501-01,GATE - ESD
GAS REMOTE STATION-3 (GRS-3),28659,28658,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28660,28658,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),28661,28658,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28662,28658,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28663,28658,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28664,28658,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28665,28658,6,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),28666,28658,7,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),28667,28658,8,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),28668,28616,5,260,14-63-HS-5501-05,GATE - ESD
GAS REMOTE STATION-3 (GRS-3),28669,28668,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28670,28668,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),28671,28668,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28672,28668,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28673,28668,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28674,28668,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28675,28668,6,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),28676,28668,7,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),28677,28668,8,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),28678,28616,6,260,14-63-HS-5501-06,GATE - ESD
GAS REMOTE STATION-3 (GRS-3),28679,28678,0,260,14-63-SDV-2701-01,OPEN - TEST SEPARATOR BLOWDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28680,28678,1,260,14-63-SDV-2701-02,CLOSE - TEST SEPARATOR S.D. VALVE
GAS REMOTE STATION-3 (GRS-3),28681,28678,2,260,14-63-SDV-2601-21,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28682,28678,3,260,14-63-SDV-2601-22,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28683,28678,4,260,14-63-SDV-2601-23,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28684,28678,5,260,14-63-SDV-2601-24,CLOSE - SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28685,28678,6,260,14-63-P-6701,STOP - PUMP P-6701
GAS REMOTE STATION-3 (GRS-3),28686,28678,7,260,ALARM - ESD,
GAS REMOTE STATION-3 (GRS-3),28687,28678,8,260,S.W. INTERLOCK,SHUTDOWN GAS GATHERING WELLHEADS
GAS REMOTE STATION-3 (GRS-3),28688,28372,12,260,GRS-WELLHEAD WING VALVES,
GAS REMOTE STATION-3 (GRS-3),28689,28688,0,260,14-63-HS-5501-07,CLOSE GRS WELLHEAD WING VALVES - SHUTDOWN / SCADA
GAS REMOTE STATION-3 (GRS-3),28690,28689,0,260,S.W. INTERLOCK,CLOSE GATHERING WELLHEAD WING VALVES
GAS REMOTE STATION-3 (GRS-3),28691,28372,13,260,LAUNCHER VALVE OPERATION,
GAS REMOTE STATION-3 (GRS-3),28692,28691,0,260,14-63-HSO-3901-01,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28693,28692,0,260,14-63-MOV-3901-01,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),28694,28691,1,260,14-63-HSC-3901-01,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28695,28694,0,260,14-63-MOV-3901-01,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),28696,28691,2,260,14-63-HSO-3901-02,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28697,28696,0,260,14-63-MOV-3901-02,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),28698,28691,3,260,14-63-HSC-3901-02,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28699,28698,0,260,14-63-MOV-3901-02,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),28700,28691,4,260,14-63-HSO-3901-03,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28701,28700,0,260,14-63-MOV-3901-03,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),28702,28691,5,260,14-63-HSC-3901-03,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28703,28702,0,260,14-63-MOV-3901-03,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),28704,28691,6,260,14-63-HSO-3901-04,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28705,28704,0,260,14-63-MOV-3901-04,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),28706,28691,7,260,14-63-HSC-3901-04,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28707,28706,0,260,14-63-MOV-3901-04,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),28708,28691,8,260,14-63-HSO-3901-05,OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28709,28708,0,260,14-63-MOV-3901-05,OPEN - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),28710,28691,9,260,14-63-HSC-3901-05,CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28711,28710,0,260,14-63-MOV-3901-05,CLOSE - LAUNCHER VALVE
GAS REMOTE STATION-3 (GRS-3),28712,28372,14,260,CHEMICAL INJECTION,
GAS REMOTE STATION-3 (GRS-3),28713,28712,0,260,14-63-PSL-6210-01,CHEMICAL INJECTION SYSTEM LOW PRESSURE
GAS REMOTE STATION-3 (GRS-3),28714,28713,0,260,14-63-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-3 (GRS-3),28715,28712,1,260,14-63-LSL-6210-01,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),28716,28715,0,260,14-63-UA-6210-01,SIGNAL TO SCADA - ALARM - CHEMICAL INJECTION SYSTEM
GAS REMOTE STATION-3 (GRS-3),28717,28712,2,260,14-63-HS-6210-01A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-3 (GRS-3),28718,28717,0,260,14-63-P-6210,START - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-3 (GRS-3),28719,28712,3,260,14-63-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-3 (GRS-3),28720,28719,0,260,14-63-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-3 (GRS-3),28721,28712,4,260,14-63-HS-6210-02A,CHEMICAL INJECTION PUMP - START PUMP
GAS REMOTE STATION-3 (GRS-3),28722,28721,0,260,14-63-P-6211,START - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-3 (GRS-3),28723,28712,5,260,14-63-HS-6210-01B,CHECMICAL INJECTION PUMP - STOP PUMP
GAS REMOTE STATION-3 (GRS-3),28724,28723,0,260,14-63-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-3 (GRS-3),28725,28712,6,260,14-63-LSL-6210-02,CHEMICAL INJECTION TANK LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),28726,28725,0,260,14-63-P-6210,STOP - CHEMICAL INJECTION PUMP P-6210
GAS REMOTE STATION-3 (GRS-3),28727,28725,1,260,14-63-P-6211,STOP - CHEMICAL INJECTION PUMP P-6211
GAS REMOTE STATION-3 (GRS-3),28728,28372,15,260,POTABLE WATER,
GAS REMOTE STATION-3 (GRS-3),28729,28728,0,260,14-63-MC-2301-01,POTABLE WATER TRANSFER PUMP P-2301 OFF/AUTO/MANUAL
GAS REMOTE STATION-3 (GRS-3),28730,28729,0,260,14-63-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),28731,28729,1,260,14-63-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),28732,28728,1,260,14-63-MC-2302-01,POTABLE WATER TRANSFER PUMP P-2302 OFF/AUTO/MANUAL
GAS REMOTE STATION-3 (GRS-3),28733,28732,0,260,14-63-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),28734,28732,1,260,14-63-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),28735,28728,2,260,14-63-LSL-2302-02,POTABLE WATER DAY TANK LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),28736,28735,0,260,14-63-P-2301,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),28737,28735,1,260,14-63-P-2302,START - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),28738,28735,2,260,14-63-LAL-2302-02,SIGNAL TO SCADA - ALARM - LOW LEVEL T-2302
GAS REMOTE STATION-3 (GRS-3),28739,28728,3,260,14-63-LSH-2302-02,POTABLE WATER DAY TANK HIGH LEVEL
GAS REMOTE STATION-3 (GRS-3),28740,28739,0,260,14-63-P-2301,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),28741,28739,1,260,14-63-P-2302,STOP - POTABLE WATER TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),28742,28739,2,260,14-63-LAH-2302-02,SIGNAL TO SCADA - ALARM - HIGH LEVEL T-2302
GAS REMOTE STATION-3 (GRS-3),28743,28372,16,260,EMERGENCY DIESEL GENERATOR ,
GAS REMOTE STATION-3 (GRS-3),28744,28743,0,260,14-63-UA-4201-01,DIESEL GENERATOR COMMON ALARM
GAS REMOTE STATION-3 (GRS-3),28745,28744,0,260,14-63-UA-4201-01,ALARM - COMMON DIESEL GENERATOR
GAS REMOTE STATION-3 (GRS-3),28746,28743,1,260,14-63-HS-4201-01,DIESEL GENERATOR START/STOP
GAS REMOTE STATION-3 (GRS-3),28747,28746,0,260,14-63-G-4201,START/STOP - DIESEL GENERATOR
GAS REMOTE STATION-3 (GRS-3),28748,28743,2,260,14-63-XS-4201-02,UNDERVOLTAGE MCC
GAS REMOTE STATION-3 (GRS-3),28749,28748,0,260,14-63-G-4201,START/STOP - DIESEL GENERATOR
