DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
GAS REMOTE STATION-3 (GRS-3),28750,28748,1,260,14-63-XA-4401-01,ALARM - LV SWGR SUPPLY FAULT
GAS REMOTE STATION-3 (GRS-3),28751,28372,17,260,CHEMICAL MIXING,
GAS REMOTE STATION-3 (GRS-3),28752,28751,0,260,14-63-LS-6201-01,CHEMICAL MIXING TANK LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),28753,28752,0,260,14-63-LAL-6201-01,SIGNAL TO SCADA - ALARM - LOW LEVEL T-6201
GAS REMOTE STATION-3 (GRS-3),28754,28751,1,260,14-63-LS-6201-03,CHEMICAL MIXING TANK LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),28755,28754,0,260,14-63-P-6202,STOP - CHEMICAL TRANSFER PUMP
GAS REMOTE STATION-3 (GRS-3),28756,28372,18,260,SCADA (SOFTWARE RESIDENT),
GAS REMOTE STATION-3 (GRS-3),28757,28756,0,260,14-63-XS-4201-03,SCADA FAILURE
GAS REMOTE STATION-3 (GRS-3),28758,28757,0,260,14-63-XA-4201-03,ALARM - SCADA FAILURE
GAS REMOTE STATION-3 (GRS-3),28759,28372,19,260,FUEL GAS SYSTEM,
GAS REMOTE STATION-3 (GRS-3),28760,28759,0,260,14-63-PSDH-3201-03A,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-3 (GRS-3),28761,28760,0,260,14-63-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28762,28760,1,260,14-63-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28763,28760,2,260,14-63-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-3 (GRS-3),28764,28759,1,260,14-63-PSDH-3201-03B,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-3 (GRS-3),28765,28764,0,260,14-63-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28766,28764,1,260,14-63-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28767,28764,2,260,14-63-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-3 (GRS-3),28768,28759,2,260,14-63-PSDH-3201-03C,HIGH PRESSURE F.G. LINE - SHUTDOWN (2oo3)
GAS REMOTE STATION-3 (GRS-3),28769,28768,0,260,14-63-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28770,28768,1,260,14-63-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28771,28768,2,260,14-63-PAH-3201-03,ALARM - HIGH PRESSURE SHUTDOWN F.G. LINE
GAS REMOTE STATION-3 (GRS-3),28772,28759,3,260,14-63-HS-3201-01,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-3 (GRS-3),28773,28772,0,260,14-63-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28774,28759,4,260,14-63-HS-3201-02,LOCAL TEST SDV - TEST PARTIAL CLOSE
GAS REMOTE STATION-3 (GRS-3),28775,28774,0,260,14-63-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28776,28759,5,260,14-63-LSDH-3201-02,FUEL GAS K.O. POT HIGH LEVEL
GAS REMOTE STATION-3 (GRS-3),28777,28776,0,260,14-63-SDV-3201-01,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28778,28776,1,260,14-63-SDV-3201-02,CLOSE - HI-INTEG-TRIP SHUTDOWN VALVE
GAS REMOTE STATION-3 (GRS-3),28779,28776,2,260,14-63-LSAH-3201-02,ALARM - HIGH-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-3 (GRS-3),28780,28759,6,260,14-63-LSDL-3201-03,FUEL GAS K.O. POT LOW LEVEL
GAS REMOTE STATION-3 (GRS-3),28781,28780,0,260,14-63-LV-3201-03,CLOSE - F.G. K.O. POT-LIQUID OUTLET
GAS REMOTE STATION-3 (GRS-3),28782,28780,1,260,14-63-LSAH-3201-03,ALARM -LOW-LEVEL SHUTDOWN V-3201
GAS REMOTE STATION-3 (GRS-3),28783,28759,7,260,14-63-HS-3201-03,FUEL GAS K.O. POT LOW LEVEL RESET
GAS REMOTE STATION-3 (GRS-3),28784,28783,0,260,14-63-LSOV-3201-03,RESET
GAS REMOTE STATION-3 (GRS-3),28785,28372,20,260,AIR COOLED HEAT EXCHANGER (E-3701-01),
GAS REMOTE STATION-3 (GRS-3),28786,28785,0,260,14-63-TSHH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28787,28786,0,260,14-63-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28788,28786,1,260,14-63-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28789,28786,2,260,14-63-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28790,28785,1,260,14-63-TSH-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28791,28790,0,260,14-63-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28792,28790,1,260,14-63-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28793,28790,2,260,14-63-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28794,28785,2,260,14-63-TSL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28795,28794,0,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28796,28794,1,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28797,28794,2,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28798,28785,3,260,14-63-TSLL-3701-05,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28799,28798,0,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28800,28798,1,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28801,28785,4,260,14-63-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28802,28801,0,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28803,28785,5,260,14-63-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28804,28803,0,260,14-63-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28805,28785,6,260,14-63-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28806,28805,0,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28807,28785,7,260,14-63-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28808,28807,0,260,14-63-MOV-3701-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28809,28785,8,260,14-63-HSO-3701-01A,LOCAL CONTROL - OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28810,28809,0,260,14-63-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28811,28785,9,260,14-63-HSC-3701-01A,LOCAL CONTROL - CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28812,28811,0,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28813,28785,10,260,14-63-HSO-3701-01B,SCADA CONTROL - OPEN VALVE
GAS REMOTE STATION-3 (GRS-3),28814,28813,0,260,14-63-MOV-3702-01,OPEN - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28815,28785,11,260,14-63-HSC-3701-01B,SCADA CONTROL - CLOSE VALVE
GAS REMOTE STATION-3 (GRS-3),28816,28815,0,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28817,28785,12,260,30-TSL-3903-02 & 14-63-TSL-3701-11,LOW AIR AND INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28818,28817,0,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28819,28817,1,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28820,28817,2,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28821,28817,3,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28822,28817,4,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28823,28817,5,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28824,28817,6,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28825,28817,7,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28826,28817,8,260,14-63-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-3 (GRS-3),28827,28785,13,260,30-TSL-3903-02 & 14-63-TSL-3701-12,LOW AIR AND INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28828,28827,0,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28829,28827,1,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28830,28827,2,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28831,28827,3,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28832,28827,4,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28833,28827,5,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28834,28827,6,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28835,28827,7,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28836,28827,8,260,14-63-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-3 (GRS-3),28837,28785,14,260,30-TSLL-3903-02,LOW LOW PROCESS INLET TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28838,28837,0,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28839,28837,1,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28840,28837,2,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28841,28837,3,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28842,28837,4,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28843,28837,5,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28844,28837,6,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28845,28837,7,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28846,28837,8,260,14-63-TAL-3701-15,SIGNAL TO SCADA - ALARM - LOW PROCESS INLET TEMPERATURE
GAS REMOTE STATION-3 (GRS-3),28847,28372,21,260,AIR COOLED HEAT EXCHANGER (E-3701-02),
GAS REMOTE STATION-3 (GRS-3),28848,28847,0,260,14-63-TSHH-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28849,28848,0,260,14-63-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28850,28848,1,260,14-63-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28851,28848,2,260,14-63-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28852,28847,1,260,14-63-TSH-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28853,28852,0,260,14-63-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28854,28852,1,260,14-63-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28855,28852,2,260,14-63-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28856,28847,2,260,14-63-TSL-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28857,28856,0,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28858,28856,1,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28859,28856,2,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28860,28847,3,260,14-63-TSLL-3701-10,COOLER TEMPERATURE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28861,28860,0,260,14-63-MOV-3701-01,OPEN - COOLER BYPASS VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28862,28860,1,260,14-63-MOV-3702-01,CLOSE - COOLER INLET VALVE OPERATE
GAS REMOTE STATION-3 (GRS-3),28863,28372,22,260,AIR COOLED HEAT EXCHANGER (F-3701),
GAS REMOTE STATION-3 (GRS-3),28864,28863,0,260,14-63-XVS-3701-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28865,28864,0,260,14-63-XVSA-3701-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28866,28864,1,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28867,28863,1,260,14-63-MC-3701-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28868,28867,0,260,14-63-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28869,28867,1,260,14-63-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28870,28867,2,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28871,28863,2,260,14-63-HS-3701-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-3 (GRS-3),28872,28871,0,260,14-63-M-3701-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28873,28863,3,260,14-63-HS-3701-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-3 (GRS-3),28874,28873,0,260,14-63-M-3701-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28875,28863,4,260,14-63-HS-3701-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-3 (GRS-3),28876,28875,0,260,14-63-M-3701-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28877,28372,23,260,AIR COOLED HEAT EXCHANGER (F-3702),
GAS REMOTE STATION-3 (GRS-3),28878,28877,0,260,14-63-XVS-3702-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28879,28878,0,260,14-63-XVSA-3702-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28880,28878,1,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28881,28877,1,260,14-63-MC-3702-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28882,28881,0,260,14-63-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28883,28881,1,260,14-63-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28884,28881,2,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28885,28877,2,260,14-63-HS-3702-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-3 (GRS-3),28886,28885,0,260,14-63-M-3702-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28887,28877,3,260,14-63-HS-3702-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-3 (GRS-3),28888,28887,0,260,14-63-M-3702-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28889,28877,4,260,14-63-HS-3702-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-3 (GRS-3),28890,28889,0,260,14-63-M-3702-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28891,28372,24,260,AIR COOLED HEAT EXCHANGER (F-3703),
GAS REMOTE STATION-3 (GRS-3),28892,28891,0,260,14-63-XVS-3703-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28893,28892,0,260,14-63-XVSA-3703-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28894,28892,1,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28895,28891,1,260,14-63-MC-3703-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28896,28895,0,260,14-63-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28897,28895,1,260,14-63-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28898,28895,2,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28899,28891,2,260,14-63-HS-3703-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-3 (GRS-3),28900,28899,0,260,14-63-M-3703-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28901,28891,3,260,14-63-HS-3703-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-3 (GRS-3),28902,28901,0,260,14-63-M-3703-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28903,28891,4,260,14-63-HS-3703-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-3 (GRS-3),28904,28903,0,260,14-63-M-3703-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28905,28372,25,260,AIR COOLED HEAT EXCHANGER (F-3704),
GAS REMOTE STATION-3 (GRS-3),28906,28905,0,260,14-63-XVS-3704-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28907,28906,0,260,14-63-XVSA-3704-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28908,28906,1,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28909,28905,1,260,14-63-MC-3704-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28910,28909,0,260,14-63-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28911,28909,1,260,14-63-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28912,28909,2,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28913,28905,2,260,14-63-HS-3704-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-3 (GRS-3),28914,28913,0,260,14-63-M-3704-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28915,28905,3,260,14-63-HS-3704-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-3 (GRS-3),28916,28915,0,260,14-63-M-3704-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28917,28905,4,260,14-63-HS-3704-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-3 (GRS-3),28918,28917,0,260,14-63-M-3704-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28919,28372,26,260,AIR COOLED HEAT EXCHANGER (F-3705),
GAS REMOTE STATION-3 (GRS-3),28920,28919,0,260,14-63-XVS-3705-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28921,28920,0,260,14-63-XVSA-3705-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28922,28920,1,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28923,28919,1,260,14-63-MC-3705-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28924,28923,0,260,14-63-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28925,28923,1,260,14-63-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28926,28923,2,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28927,28919,2,260,14-63-HS-3705-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-3 (GRS-3),28928,28927,0,260,14-63-M-3705-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28929,28919,3,260,14-63-HS-3705-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-3 (GRS-3),28930,28929,0,260,14-63-M-3705-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28931,28919,4,260,14-63-HS-3705-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-3 (GRS-3),28932,28931,0,260,14-63-M-3705-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28933,28372,27,260,AIR COOLED HEAT EXCHANGER (F-3706),
GAS REMOTE STATION-3 (GRS-3),28934,28933,0,260,14-63-XVS-3706-01,FAN VIBRATION - SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28935,28934,0,260,14-63-XVSA-3706-01,SIGNAL TO SCADA - ALARM - HIGH VIBRATION SHUTDOWN
GAS REMOTE STATION-3 (GRS-3),28936,28934,1,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28937,28933,1,260,14-63-MC-3706-01,LOCAL DEVICE - CONTROL
GAS REMOTE STATION-3 (GRS-3),28938,28937,0,260,14-63-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28939,28937,1,260,14-63-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28940,28937,2,260,14-63-M-3706-01,OPERATE - STOP
GAS REMOTE STATION-3 (GRS-3),28941,28933,2,260,14-63-HS-3706-02A,SCADA - CONTROL LOW
GAS REMOTE STATION-3 (GRS-3),28942,28941,0,260,14-63-M-3706-01,OPERATE - START LOW SPEED
GAS REMOTE STATION-3 (GRS-3),28943,28933,3,260,14-63-HS-3706-02B,SCADA - CONTROL HIGH
GAS REMOTE STATION-3 (GRS-3),28944,28943,0,260,14-63-M-3706-01,OPERATE - START HIGH SPEED
GAS REMOTE STATION-3 (GRS-3),28945,28933,4,260,14-63-HS-3706-02C,SCADA - CONTROL STOP
GAS REMOTE STATION-3 (GRS-3),28946,28945,0,260,14-63-M-3706-01,OPERATE - STOP
WIC 22,29502,0,0,262,11-20,WATER INJECTION CLUSTER 22
WIC 22,29503,29502,0,262,WATER CLUSTER PIPELINE,
WIC 22,29504,29503,0,262,PSDL-2122-08,LOW SUCTION PRESSURE
WIC 22,29505,29504,0,262,P-2122-02,TRIP - SURFACE INJECTION PUMP
WIC 22,29506,29504,1,262,P-2122-01,TRIP - SUBMERSIBLE PUMP
WIC 22,29507,29504,2,262,P-6222-04,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29508,29504,3,262,P-6222-05,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29509,29504,4,262,P-6222-01,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29510,29504,5,262,P-6222-02,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29511,29504,6,262,TRIP - SURFACE PUMP SEAL SYSTEM,
WIC 22,29512,29504,7,262,TRIP - LUBE OIL SYSTEM,
WIC 22,29513,29504,8,262,MOV-2122-10,CLOSE - SURFACE INJECTION PUMP DISCHARGE LINE MOV
WIC 22,29514,29504,9,262,MOV-2122-12,CLOSE - SURFACE INJECTION PUMP SUCTION MOV
WIC 22,29515,29503,1,262,PSDL-2122-01,LOW DISCHARGE PRESSURE (STARTUP OVERRIDE REQUIRED)
WIC 22,29516,29515,0,262,P-2122-02,TRIP - SURFACE INJECTION PUMP
WIC 22,29517,29515,1,262,P-2122-01,TRIP - SUBMERSIBLE PUMP
WIC 22,29518,29515,2,262,P-6222-04,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29519,29515,3,262,P-6222-05,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29520,29515,4,262,P-6222-01,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29521,29515,5,262,P-6222-02,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29522,29515,6,262,TRIP - SURFACE PUMP SEAL SYSTEM,
WIC 22,29523,29515,7,262,TRIP - LUBE OIL SYSTEM,
WIC 22,29524,29515,8,262,MOV-2122-10,CLOSE - SURFACE INJECTION PUMP DISCHARGE LINE MOV
WIC 22,29525,29515,9,262,MOV-2122-12,CLOSE - SURFACE INJECTION PUMP SUCTION MOV
WIC 22,29526,29503,2,262,PSDH-2122-10,HIGH DISCHARGE PRESSURE
WIC 22,29527,29526,0,262,P-2122-02,TRIP - SURFACE INJECTION PUMP
WIC 22,29528,29526,1,262,P-2122-01,TRIP - SUBMERSIBLE PUMP
WIC 22,29529,29526,2,262,P-6222-04,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29530,29526,3,262,P-6222-05,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29531,29526,4,262,P-6222-01,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29532,29526,5,262,P-6222-02,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29533,29526,6,262,TRIP - SURFACE PUMP SEAL SYSTEM,
WIC 22,29534,29526,7,262,TRIP - LUBE OIL SYSTEM,
WIC 22,29535,29526,8,262,MOV-2122-10,CLOSE - SURFACE INJECTION PUMP DISCHARGE LINE MOV
WIC 22,29536,29526,9,262,MOV-2122-12,CLOSE - SURFACE INJECTION PUMP SUCTION MOV
WIC 22,29537,29503,3,262,FSDL-2122-03,LOW DISCHARGE FLOW (STARTUP OVERRIDE REQUIRED)
WIC 22,29538,29537,0,262,P-2122-02,TRIP - SURFACE INJECTION PUMP
WIC 22,29539,29537,1,262,P-2122-01,TRIP - SUBMERSIBLE PUMP
WIC 22,29540,29537,2,262,P-6222-04,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29541,29537,3,262,P-6222-05,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29542,29537,4,262,P-6222-01,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29543,29537,5,262,P-6222-02,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29544,29537,6,262,TRIP - SURFACE PUMP SEAL SYSTEM,
WIC 22,29545,29537,7,262,TRIP - LUBE OIL SYSTEM,
WIC 22,29546,29537,8,262,MOV-2122-10,CLOSE - SURFACE INJECTION PUMP DISCHARGE LINE MOV
WIC 22,29547,29537,9,262,MOV-2122-12,CLOSE - SURFACE INJECTION PUMP SUCTION MOV
WIC 22,29548,29502,1,262,WATER DISPOSAL LINE,
WIC 22,29549,29548,0,262,PSDH-2122-31,HIGH PRESSURE IN DISPOSAL LINE
WIC 22,29550,29549,0,262,P-2122-02,TRIP - SURFACE INJECTION PUMP
WIC 22,29551,29549,1,262,P-2122-01,TRIP - SUBMERSIBLE PUMP
WIC 22,29552,29502,2,262,U-6222-01,CORROSION INHIBITOR INJECTION PACKAGE
WIC 22,29553,29552,0,262,LSDL-6222-11,CORROSION INHIBITOR TANK LOW LEVEL
WIC 22,29554,29553,0,262,P-6222-04,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29555,29553,1,262,P-6222-05,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29556,29552,1,262,PSDH-6222-11,PUMP HIGH DISCHARGE PRESSURE
WIC 22,29557,29556,0,262,P-6222-04,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29558,29556,1,262,P-6222-05,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29559,29552,2,262,PSDL-6222-11,PUMP LOW DISCHARGE PRESSURE (STARTUP OVERRIDE REQUIRED)
WIC 22,29560,29559,0,262,P-6222-04,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29561,29559,1,262,P-6222-05,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29562,29552,3,262,PSDH-6222-15,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
WIC 22,29563,29562,0,262,P-6222-04,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29564,29552,4,262,PSDH-6222-16,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
WIC 22,29565,29564,0,262,P-6222-05,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29566,29502,3,262,U-6222-02,OXYGEN SCAVENGER INJECTION PACKAGE
WIC 22,29567,29566,0,262,LSDL-6222-01,OXYGEN SCAVENGER TANK LOW LEVEL
WIC 22,29568,29567,0,262,P-6222-01,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29569,29567,1,262,P-6222-02,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29570,29566,1,262,PSDH-6222-01,PUMP HIGH DISCHARGE PRESSURE
WIC 22,29571,29570,0,262,P-6222-01,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29572,29570,1,262,P-6222-02,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29573,29566,2,262,PSDL-6222-01,PUMP LOW DISCHARGE PRESSURE (STARTUP OVERRIDE REQUIRED)
WIC 22,29574,29573,0,262,P-6222-01,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29575,29573,1,262,P-6222-02,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29576,29566,3,262,PSDH-6222-05,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
WIC 22,29577,29576,0,262,P-6222-01,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29578,29566,4,262,PSDH-6222-06,PUMPS CASING HIGH PRESSURE (DUE TO DIAPHRAM RUPTURE)
WIC 22,29579,29578,0,262,P-6222-02,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29580,29502,4,262,P-2122-01,SUBMERSIBLE PUMP
WIC 22,29581,29580,0,262,P-2122-02,SURFACE INJECTION PUMP
WIC 22,29582,29581,0,262,P-2122-02,TRIP - SURFACE INJECTION PUMP
WIC 22,29583,29581,1,262,P-6222-04,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29584,29581,2,262,P-6222-05,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29585,29581,3,262,P-6222-01,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29586,29581,4,262,P-6222-02,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29587,29581,5,262,TRIP - SURFACE PUMP SEAL SYSTEM,
WIC 22,29588,29581,6,262,TRIP - LUBE OIL SYSTEM,
WIC 22,29589,29581,7,262,MOV-2122-10,CLOSE - SURFACE INJECTION PUMP DISCHARGE LINE MOV
WIC 22,29590,29581,8,262,MOV-2122-12,CLOSE - SURFACE INJECTION PUMP SUCTION MOV
WIC 22,29591,29502,5,262,P-2122-02,SURFACE INJECTION PUMP
WIC 22,29592,29591,0,262,P-2122-01,SUBMERSIBLE PUMP
WIC 22,29593,29592,0,262,P-2122-01,TRIP - SUBMERSIBLE PUMP
WIC 22,29594,29592,1,262,P-6222-04,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29595,29592,2,262,P-6222-05,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29596,29592,3,262,P-6222-01,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29597,29592,4,262,P-6222-02,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29598,29592,5,262,TRIP - SURFACE PUMP SEAL SYSTEM,
WIC 22,29599,29592,6,262,TRIP - LUBE OIL SYSTEM,
WIC 22,29600,29592,7,262,MOV-2122-10,CLOSE - SURFACE INJECTION PUMP DISCHARGE LINE MOV
WIC 22,29601,29592,8,262,MOV-2122-12,CLOSE - SURFACE INJECTION PUMP SUCTION MOV
WIC 22,29602,29502,6,262,BCDS,
WIC 22,29603,29602,0,262,SCADA TRIP FUNCTION,
WIC 22,29604,29603,0,262,P-2122-02,TRIP - SURFACE INJECTION PUMP
WIC 22,29605,29603,1,262,P-2122-01,TRIP - SUBMERSIBLE PUMP
WIC 22,29606,29603,2,262,P-6222-04,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29607,29603,3,262,P-6222-05,TRIP - CORROSION INHIBITOR PUMP
WIC 22,29608,29603,4,262,P-6222-01,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29609,29603,5,262,P-6222-02,TRIP - OXYGEN SCAVENGER PUMP
WIC 22,29610,29603,6,262,TRIP - SURFACE PUMP SEAL SYSTEM,
WIC 22,29611,29603,7,262,TRIP - LUBE OIL SYSTEM,
WIC 22,29612,29603,8,262,MOV-2122-10,CLOSE - SURFACE INJECTION PUMP DISCHARGE LINE MOV
WIC 22,29613,29603,9,262,MOV-2122-12,CLOSE - SURFACE INJECTION PUMP SUCTION MOV
TYPICAL INJ WELLS(BAB),29614,0,0,263,11-71,TYPICAL INJECTION WELLS (BAB)
TYPICAL INJ WELLS(BAB),29615,29614,0,263,XFD,FIRE DETECTION (UV/IR DETECTORS)
TYPICAL INJ WELLS(BAB),29616,29615,0,263,SSV-7000,CLOSE - INJECTION WING VALVE
TYPICAL INJ WELLS(BAB),29617,29615,1,263,SSV-7002,CLOSE - MASTER VALVE
TYPICAL INJ WELLS(BAB),29618,29615,2,263,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
TYPICAL INJ WELLS(BAB),29619,29615,3,263,SDV-7005,CLOSE - SHUTDOWN VALVE
TYPICAL INJ WELLS(BAB),29620,29614,1,263,XGD,HC DETECTION (HC DETECTORS)
TYPICAL INJ WELLS(BAB),29621,29620,0,263,SSV-7000,CLOSE - INJECTION WING VALVE
TYPICAL INJ WELLS(BAB),29622,29620,1,263,SSV-7002,CLOSE - MASTER VALVE
TYPICAL INJ WELLS(BAB),29623,29620,2,263,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
TYPICAL INJ WELLS(BAB),29624,29620,3,263,SDV-7005,CLOSE - SHUTDOWN VALVE
TYPICAL INJ WELLS(BAB),29625,29614,2,263,HS-7008,ESD ACTIVATION (WHCP PUSH BUTTON)
TYPICAL INJ WELLS(BAB),29626,29625,0,263,SSV-7000,CLOSE - INJECTION WING VALVE
TYPICAL INJ WELLS(BAB),29627,29625,1,263,SSV-7002,CLOSE - MASTER VALVE
TYPICAL INJ WELLS(BAB),29628,29625,2,263,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
TYPICAL INJ WELLS(BAB),29629,29625,3,263,SDV-7005,CLOSE - SHUTDOWN VALVE
TYPICAL INJ WELLS(BAB),29630,29614,3,263,HS-7005,ESD ACTIVATION (FIELD MOUNTED PUSH BUTTON)
TYPICAL INJ WELLS(BAB),29631,29630,0,263,SSV-7000,CLOSE - INJECTION WING VALVE
TYPICAL INJ WELLS(BAB),29632,29630,1,263,SSV-7002,CLOSE - MASTER VALVE
TYPICAL INJ WELLS(BAB),29633,29630,2,263,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
TYPICAL INJ WELLS(BAB),29634,29630,3,263,SDV-7005,CLOSE - SHUTDOWN VALVE
TYPICAL INJ WELLS(BAB),29635,29614,4,263,HS-7006,ESD ACTIVATION (FIELD MOUNTED PUSH BUTTON)
TYPICAL INJ WELLS(BAB),29636,29635,0,263,SSV-7000,CLOSE - INJECTION WING VALVE
TYPICAL INJ WELLS(BAB),29637,29635,1,263,SSV-7002,CLOSE - MASTER VALVE
TYPICAL INJ WELLS(BAB),29638,29635,2,263,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
TYPICAL INJ WELLS(BAB),29639,29635,3,263,SDV-7005,CLOSE - SHUTDOWN VALVE
TYPICAL INJ WELLS(BAB),29640,29614,5,263,HS-7007,ESD ACTIVATION (PUSH BUTTON XMAS TREE)
TYPICAL INJ WELLS(BAB),29641,29640,0,263,SSV-7000,CLOSE - INJECTION WING VALVE
TYPICAL INJ WELLS(BAB),29642,29640,1,263,SSV-7002,CLOSE - MASTER VALVE
TYPICAL INJ WELLS(BAB),29643,29640,2,263,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
TYPICAL INJ WELLS(BAB),29644,29640,3,263,SDV-7005,CLOSE - SHUTDOWN VALVE
TYPICAL INJ WELLS(BAB),29645,29614,6,263,XS-7009,REMOTE ESD ACTIVATION
TYPICAL INJ WELLS(BAB),29646,29645,0,263,SSV-7000,CLOSE - INJECTION WING VALVE
TYPICAL INJ WELLS(BAB),29647,29645,1,263,SSV-7002,CLOSE - MASTER VALVE
TYPICAL INJ WELLS(BAB),29648,29645,2,263,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
TYPICAL INJ WELLS(BAB),29649,29645,3,263,SDV-7005,CLOSE - SHUTDOWN VALVE
TYPICAL INJ WELLS(BAB),29650,29614,7,263,PT-3002,LOW LOW PRESSURE (1oo2 Voting)
TYPICAL INJ WELLS(BAB),29651,29650,0,263,SSV-7000,CLOSE - INJECTION WING VALVE
TYPICAL INJ WELLS(BAB),29652,29650,1,263,SSV-7002,CLOSE - MASTER VALVE
TYPICAL INJ WELLS(BAB),29653,29650,2,263,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
TYPICAL INJ WELLS(BAB),29654,29650,3,263,SDV-7005,CLOSE - SHUTDOWN VALVE
TYPICAL INJ WELLS(BAB),29655,29614,8,263,HS-7000A,REMOTE ACTIVATION - OPEN INJECTION WING VALVE
TYPICAL INJ WELLS(BAB),29656,29655,0,263,SSV-7000,OPEN - INJECTION WING VALVE
TYPICAL INJ WELLS(BAB),29657,29614,9,263,HS-7000B,REMOTE ACTIVATION - CLOSE INJECTION WING VALVE
TYPICAL INJ WELLS(BAB),29658,29657,0,263,SSV-7000,CLOSE - INJECTION WING VALVE
TYPICAL INJ WELLS(BAB),29659,29614,10,263,HS-7001,REMOTE ACTIVATION - OPEN BACKFLUSH WING VALVE
TYPICAL INJ WELLS(BAB),29660,29659,0,263,SSV-7001,OPEN - BACK FLUSH WING VALVE
TYPICAL INJ WELLS(BAB),29661,29614,11,263,HS-7004,REMOTE ACTIVATION - OPEN ANNULUS VALVE
TYPICAL INJ WELLS(BAB),29662,29661,0,263,SSV-7004,OPEN - ANNULUS VALVE
BB-434,29663,0,0,264,BB-434,GAS INJECTION WELL
BB-434,29664,29663,0,264,PSHH-434-J-01,HIGH PILOT PRESSURE (UPSTREAM OF CHOKE)
BB-434,29665,29664,0,264,ROV-434-J-01,CLOSE - INJECTION WING VALVE
BB-434,29666,29664,1,264,SSV-434-J-01,CLOSE MASTER VALVE
BB-434,29667,29664,2,264,SDV-434-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-434,29668,29663,1,264,PSLL-434-J-01,LOW PILOT PRESSURE (UPSTREAM OF CHOKE)
BB-434,29669,29668,0,264,ROV-434-J-01,CLOSE - INJECTION WING VALVE
BB-434,29670,29668,1,264,SSV-434-J-01,CLOSE MASTER VALVE
BB-434,29671,29668,2,264,SDV-434-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-434,29672,29663,2,264,PSHH-434-J-02,HIGH PILOT PRESSURE (DOWNSTREAM OF CHOKE)
BB-434,29673,29672,0,264,ROV-434-J-01,CLOSE - INJECTION WING VALVE
BB-434,29674,29672,1,264,SSV-434-J-01,CLOSE MASTER VALVE
BB-434,29675,29672,2,264,SDV-434-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-434,29676,29663,3,264,PSLL-434-J-02,LOW PILOT PRESSURE (DOWNSTREAM OF CHOKE)
BB-434,29677,29676,0,264,ROV-434-J-01,CLOSE - INJECTION WING VALVE
BB-434,29678,29676,1,264,SSV-434-J-01,CLOSE MASTER VALVE
BB-434,29679,29676,2,264,SDV-434-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-434,29680,29663,4,264,FUSIBLE PLUG,FIRE DETECTION (WELLHEAD AREA)
BB-434,29681,29680,0,264,SSSV-434-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-434,29682,29663,5,264,FUSIBLE PLUGS,FIRE DETECTION (WELLHEAD AREA)
BB-434,29683,29682,0,264,ROV-434-J-01,CLOSE - INJECTION WING VALVE
BB-434,29684,29682,1,264,SSV-434-J-01,CLOSE MASTER VALVE
BB-434,29685,29682,2,264,SSSV-434-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-434,29686,29682,3,264,SDV-434-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-434,29687,29663,6,264,FUSIBLE PLUG,FIRE DETECTION (FLOWLINE ESD VALVE AREA)
BB-434,29688,29687,0,264,SDV-434-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-434,29689,29663,7,264,HS-434-J-02A,REMOTE ESD ACTIVATION (GATE 1)
BB-434,29690,29689,0,264,ROV-434-J-01,CLOSE - INJECTION WING VALVE
BB-434,29691,29689,1,264,SSV-434-J-01,CLOSE MASTER VALVE
BB-434,29692,29689,2,264,SSSV-434-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-434,29693,29689,3,264,SDV-434-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-434,29694,29663,8,264,HS-434-J-02B,REMOTE ESD ACTIVATION (GATE 2)
BB-434,29695,29694,0,264,ROV-434-J-01,CLOSE - INJECTION WING VALVE
BB-434,29696,29694,1,264,SSV-434-J-01,CLOSE MASTER VALVE
BB-434,29697,29694,2,264,SSSV-434-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-434,29698,29694,3,264,SDV-434-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-434,29699,29663,9,264,HS-434-J-02C,REMOTE ESD ACTIVATION (GATE 3)
BB-434,29700,29699,0,264,ROV-434-J-01,CLOSE - INJECTION WING VALVE
BB-434,29701,29699,1,264,SSV-434-J-01,CLOSE MASTER VALVE
BB-434,29702,29699,2,264,SSSV-434-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-434,29703,29699,3,264,SDV-434-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-434,29704,29663,10,264,HS-434-J-02D,REMOTE ESD ACTIVATION (GATE 4)
BB-434,29705,29704,0,264,ROV-434-J-01,CLOSE - INJECTION WING VALVE
BB-434,29706,29704,1,264,SSV-434-J-01,CLOSE MASTER VALVE
BB-434,29707,29704,2,264,SSSV-434-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-434,29708,29704,3,264,SDV-434-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-434,29709,29663,11,264,HS-434-J-03,LOCAL ESD ACTIVATION (CONTROL PANEL)
BB-434,29710,29709,0,264,ROV-434-J-01,CLOSE - INJECTION WING VALVE
BB-434,29711,29709,1,264,SSV-434-J-01,CLOSE MASTER VALVE
BB-434,29712,29709,2,264,SSSV-434-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-434,29713,29709,3,264,SDV-434-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-434,29714,29663,12,264,HS-434-J-04,LOCAL BACKFLUSH ACTIVATION
BB-434,29715,29714,0,264,ROV-434-J-02,OPEN - BACKFLUSH WING VALVE
BB-434,29716,29663,13,264,HS-434-J-05,LOCAL ANNULUS VALVE ACTIVATION
BB-434,29717,29716,0,264,ROV-434-J-03,OPEN - ANNULUS VALVE
BB-444,29718,0,0,265,BB-444,GAS INJECTION WELL
BB-444,29719,29718,0,265,PSHH-444-J-01,HIGH PILOT PRESSURE (UPSTREAM OF CHOKE)
BB-444,29720,29719,0,265,ROV-444-J-01,CLOSE - INJECTION WING VALVE
BB-444,29721,29719,1,265,SSV-444-J-01,CLOSE MASTER VALVE
BB-444,29722,29719,2,265,SDV-444-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-444,29723,29718,1,265,PSLL-444-J-01,LOW PILOT PRESSURE (UPSTREAM OF CHOKE)
BB-444,29724,29723,0,265,ROV-444-J-01,CLOSE - INJECTION WING VALVE
BB-444,29725,29723,1,265,SSV-444-J-01,CLOSE MASTER VALVE
BB-444,29726,29723,2,265,SDV-444-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-444,29727,29718,2,265,PSHH-444-J-02,HIGH PILOT PRESSURE (DOWNSTREAM OF CHOKE)
BB-444,29728,29727,0,265,ROV-444-J-01,CLOSE - INJECTION WING VALVE
BB-444,29729,29727,1,265,SSV-444-J-01,CLOSE MASTER VALVE
BB-444,29730,29727,2,265,SDV-444-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-444,29731,29718,3,265,PSLL-444-J-02,LOW PILOT PRESSURE (DOWNSTREAM OF CHOKE)
BB-444,29732,29731,0,265,ROV-444-J-01,CLOSE - INJECTION WING VALVE
BB-444,29733,29731,1,265,SSV-444-J-01,CLOSE MASTER VALVE
BB-444,29734,29731,2,265,SDV-444-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-444,29735,29718,4,265,FUSIBLE PLUGS,FIRE DETECTION (WELLHEAD AREA)
BB-444,29736,29735,0,265,SSSV-444-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-444,29737,29718,5,265,FUSIBLE PLUGS,FIRE DETECTION (WELLHEAD AREA)
BB-444,29738,29737,0,265,ROV-444-J-01,CLOSE - INJECTION WING VALVE
BB-444,29739,29737,1,265,SSV-444-J-01,CLOSE MASTER VALVE
BB-444,29740,29737,2,265,SSSV-444-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-444,29741,29737,3,265,SDV-444-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-444,29742,29718,6,265,FUSIBLE PLUGS,FIRE DETECTION (FLOWLINE ESD VALVE AREA)
BB-444,29743,29742,0,265,SDV-444-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-444,29744,29718,7,265,HS-444-J-02A,REMOTE ESD ACTIVATION (GATE 1)
BB-444,29745,29744,0,265,ROV-444-J-01,CLOSE - INJECTION WING VALVE
BB-444,29746,29744,1,265,SSV-444-J-01,CLOSE MASTER VALVE
BB-444,29747,29744,2,265,SSSV-444-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-444,29748,29744,3,265,SDV-444-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-444,29749,29718,8,265,HS-444-J-02B,REMOTE ESD ACTIVATION (GATE 2)
BB-444,29750,29749,0,265,ROV-444-J-01,CLOSE - INJECTION WING VALVE
BB-444,29751,29749,1,265,SSV-444-J-01,CLOSE MASTER VALVE
BB-444,29752,29749,2,265,SSSV-444-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-444,29753,29749,3,265,SDV-444-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-444,29754,29718,9,265,HS-444-J-02C,REMOTE ESD ACTIVATION (GATE 3)
BB-444,29755,29754,0,265,ROV-444-J-01,CLOSE - INJECTION WING VALVE
BB-444,29756,29754,1,265,SSV-444-J-01,CLOSE MASTER VALVE
BB-444,29757,29754,2,265,SSSV-444-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-444,29758,29754,3,265,SDV-444-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-444,29759,29718,10,265,HS-444-J-02D,REMOTE ESD ACTIVATION (GATE 4)
BB-444,29760,29759,0,265,ROV-444-J-01,CLOSE - INJECTION WING VALVE
BB-444,29761,29759,1,265,SSV-444-J-01,CLOSE MASTER VALVE
BB-444,29762,29759,2,265,SSSV-444-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-444,29763,29759,3,265,SDV-444-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-444,29764,29718,11,265,HS-444-J-03,LOCAL ESD ACTIVATION (CONTROL PANEL)
BB-444,29765,29764,0,265,ROV-444-J-01,CLOSE - INJECTION WING VALVE
BB-444,29766,29764,1,265,SSV-444-J-01,CLOSE MASTER VALVE
BB-444,29767,29764,2,265,SSSV-444-J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-444,29768,29764,3,265,SDV-444-J-01,CLOSE - FLOWLINE SHUTDOWN VALVE
BB-444,29769,29718,12,265,HS-444-J-04,LOCAL BACKFLUSH ACTIVATION
BB-444,29770,29769,0,265,ROV-444-J-02,OPEN - BACKFLUSH WING VALVE
BB-444,29771,29718,13,265,HS-444-J-05,LOCAL ANNULUS VALVE ACTIVATION
BB-444,29772,29771,0,265,ROV-444-J-03,OPEN - ANNULUS VALVE
BAB GAS INJ (TYPICAL),29773,0,0,266,11-71,BAB GAS INJECTION (TYPICAL)
BAB GAS INJ (TYPICAL),29774,29773,0,266,HS-7008,ESD ACTIVATION (WHCP PUSH BUTTON)
BAB GAS INJ (TYPICAL),29775,29774,0,266,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29776,29774,1,266,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJ (TYPICAL),29777,29774,2,266,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS INJ (TYPICAL),29778,29774,3,266,SDV-7005,CLOSE - EMEGERNCY B.L SHUTDOWN VALVE
BAB GAS INJ (TYPICAL),29779,29773,1,266,HS-7005,ESD ACTIVATION (FIELD MOUNTED PUSH BUTTON)
BAB GAS INJ (TYPICAL),29780,29779,0,266,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29781,29779,1,266,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJ (TYPICAL),29782,29779,2,266,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS INJ (TYPICAL),29783,29779,3,266,SDV-7005,CLOSE - EMEGERNCY B.L SHUTDOWN VALVE
BAB GAS INJ (TYPICAL),29784,29773,2,266,HS-7006,ESD ACTIVATION (FIELD MOUNTED PUSH BUTTON)
BAB GAS INJ (TYPICAL),29785,29784,0,266,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29786,29784,1,266,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJ (TYPICAL),29787,29784,2,266,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS INJ (TYPICAL),29788,29784,3,266,SDV-7005,CLOSE - EMEGERNCY B.L SHUTDOWN VALVE
BAB GAS INJ (TYPICAL),29789,29773,3,266,HS-7007,ESD ACTIVATION (PUSH BUTTON XMAS TREE)
BAB GAS INJ (TYPICAL),29790,29789,0,266,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29791,29789,1,266,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJ (TYPICAL),29792,29789,2,266,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS INJ (TYPICAL),29793,29789,3,266,SDV-7005,CLOSE - EMEGERNCY B.L SHUTDOWN VALVE
BAB GAS INJ (TYPICAL),29794,29773,4,266,XFD-7062,FIRE DETECTION (UV/IR DETECTORS)
BAB GAS INJ (TYPICAL),29795,29794,0,266,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29796,29794,1,266,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJ (TYPICAL),29797,29794,2,266,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS INJ (TYPICAL),29798,29794,3,266,SDV-7005,CLOSE - EMEGERNCY B.L SHUTDOWN VALVE
BAB GAS INJ (TYPICAL),29799,29773,5,266,XTGD,H2S DETECTION (H2S DETECTORS)
BAB GAS INJ (TYPICAL),29800,29799,0,266,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29801,29799,1,266,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJ (TYPICAL),29802,29799,2,266,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS INJ (TYPICAL),29803,29799,3,266,SDV-7005,CLOSE - EMEGERNCY B.L SHUTDOWN VALVE
BAB GAS INJ (TYPICAL),29804,29773,6,266,XS-7009,REMOTE ESD ACTIVATION FROM CCR
BAB GAS INJ (TYPICAL),29805,29804,0,266,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29806,29804,1,266,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJ (TYPICAL),29807,29804,2,266,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS INJ (TYPICAL),29808,29804,3,266,SDV-7005,CLOSE - EMEGERNCY B.L SHUTDOWN VALVE
BAB GAS INJ (TYPICAL),29809,29773,7,266,PT-3002 A/B,HIGH HIGH PRESSURE (1oo2 Voting)
BAB GAS INJ (TYPICAL),29810,29809,0,266,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29811,29809,1,266,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJ (TYPICAL),29812,29809,2,266,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS INJ (TYPICAL),29813,29809,3,266,SDV-7005,CLOSE - EMEGERNCY B.L SHUTDOWN VALVE
BAB GAS INJ (TYPICAL),29814,29809,4,266,MOS,MAINTENANCE OVERRIDE SWITCH
BAB GAS INJ (TYPICAL),29815,29773,8,266,PT-3002 A/B, LOW LOW PRESSURE (1oo2 Voting)
BAB GAS INJ (TYPICAL),29816,29815,0,266,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29817,29815,1,266,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJ (TYPICAL),29818,29815,2,266,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BAB GAS INJ (TYPICAL),29819,29815,3,266,SDV-7005,CLOSE - EMEGERNCY B.L SHUTDOWN VALVE
BAB GAS INJ (TYPICAL),29820,29815,4,266,POS,PROCESS OVERRIDE SWITCH
BAB GAS INJ (TYPICAL),29821,29815,5,266,MOS,MAINTENANCE OVERRIDE SWITCH
BAB GAS INJ (TYPICAL),29822,29773,9,266,PT-3002 A/B,HIGH PRESSURE ALARM (1oo2 Voting)
BAB GAS INJ (TYPICAL),29823,29822,0,266,PAH-3002,ON - FLOW LINE HIGH PRESSURE ALARM (BAB CDS CCR)
BAB GAS INJ (TYPICAL),29824,29773,10,266,PT-3002 A/B,LOW PRESSURE ALARM (1oo2 Voting)
BAB GAS INJ (TYPICAL),29825,29824,0,266,PAL-3002,ON - FLOW LINE LOW PRESSURE ALARM (BAB CDS CCR)
BAB GAS INJ (TYPICAL),29826,29773,11,266,HS-7000A,REMOTE ACTIVATION - OPEN FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29827,29826,0,266,SSV-7000,OPEN - FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29828,29773,12,266,HS-7000B,REMOTE ACTIVATION - CLOSE FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29829,29828,0,266,SSV-7000,CLOSE - FLOWING WING VALVE
BAB GAS INJ (TYPICAL),29830,29773,13,266,HS-7001,REMOTE ACTIVATION - OPEN KILL WING VALVE
BAB GAS INJ (TYPICAL),29831,29830,0,266,SSV-7001,OPEN - KILL WING VALVE
BAB GAS INJ (TYPICAL),29832,29773,14,266,HS-7004,REMOTE ACTIVATION - OPEN NON FLOWING ANNULUS VALVE
BAB GAS INJ (TYPICAL),29833,29832,0,266,SSV-7004,OPEN - ANNULUS WING VALVE
BB-710,29834,0,0,267,BB-710,GAS INJECTION WELLHEAD Bb-710
BB-710,29835,29834,0,267,XFD-710J-7062,FIRE DETECTION (UV/IR DETECTORS)
BB-710,29836,29835,0,267,SSV-710J-7000,CLOSE - INJECTION WING VALVE
BB-710,29837,29835,1,267,SSV-701J-7002,CLOSE - MASTER VALVE
BB-710,29838,29835,2,267,SC-SSV-710J-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BB-710,29839,29835,3,267,SDV-710J-7005,CLOSE - SHUTDOWN VALVE
BB-710,29840,29834,1,267,XGD-710J-7050 TO 7061 & 7068,HC DETECTION (HC DETECTORS)
BB-710,29841,29840,0,267,SSV-710J-7000,CLOSE - INJECTION WING VALVE
BB-710,29842,29840,1,267,SSV-701J-7002,CLOSE - MASTER VALVE
BB-710,29843,29840,2,267,SC-SSV-710J-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BB-710,29844,29840,3,267,SDV-710J-7005,CLOSE - SHUTDOWN VALVE
BB-710,29845,29834,2,267,HS-710J-7008,ESD ACTIVATION (WHCP PUSH BUTTON)
BB-710,29846,29845,0,267,SSV-710J-7000,CLOSE - INJECTION WING VALVE
BB-710,29847,29845,1,267,SSV-701J-7002,CLOSE - MASTER VALVE
BB-710,29848,29845,2,267,SC-SSV-710J-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BB-710,29849,29845,3,267,SDV-710J-7005,CLOSE - SHUTDOWN VALVE
BB-710,29850,29834,3,267,HS-710J-7005,ESD ACTIVATION (FIELD MOUNTED PUSH BUTTON)
BB-710,29851,29850,0,267,SSV-710J-7000,CLOSE - INJECTION WING VALVE
BB-710,29852,29850,1,267,SSV-701J-7002,CLOSE - MASTER VALVE
BB-710,29853,29850,2,267,SC-SSV-710J-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BB-710,29854,29850,3,267,SDV-710J-7005,CLOSE - SHUTDOWN VALVE
BB-710,29855,29834,4,267,HS-710J-7006,ESD ACTIVATION (FIELD MOUNTED PUSH BUTTON)
BB-710,29856,29855,0,267,SSV-710J-7000,CLOSE - INJECTION WING VALVE
BB-710,29857,29855,1,267,SSV-701J-7002,CLOSE - MASTER VALVE
BB-710,29858,29855,2,267,SC-SSV-710J-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BB-710,29859,29855,3,267,SDV-710J-7005,CLOSE - SHUTDOWN VALVE
BB-710,29860,29834,5,267,HS-710J-7007,ESD ACTIVATION (PUSH BUTTON XMAS TREE)
BB-710,29861,29860,0,267,SSV-710J-7000,CLOSE - INJECTION WING VALVE
BB-710,29862,29860,1,267,SSV-701J-7002,CLOSE - MASTER VALVE
BB-710,29863,29860,2,267,SC-SSV-710J-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BB-710,29864,29860,3,267,SDV-710J-7005,CLOSE - SHUTDOWN VALVE
BB-710,29865,29834,6,267,XS-710J-7009,REMOTE ESD ACTIVATION
BB-710,29866,29865,0,267,SSV-710J-7000,CLOSE - INJECTION WING VALVE
BB-710,29867,29865,1,267,SSV-701J-7002,CLOSE - MASTER VALVE
BB-710,29868,29865,2,267,SC-SSV-710J-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BB-710,29869,29865,3,267,SDV-710J-7005,CLOSE - SHUTDOWN VALVE
BB-710,29870,29834,7,267,PT-710J-3002 A/B,LOW LOW PRESSURE (1oo2 Voting)
BB-710,29871,29870,0,267,SSV-710J-7000,CLOSE - INJECTION WING VALVE
BB-710,29872,29870,1,267,SSV-701J-7002,CLOSE - MASTER VALVE
BB-710,29873,29870,2,267,SC-SSV-710J-7003,CLOSE - SUB-SURFACE SAFETY VALVE
BB-710,29874,29870,3,267,SDV-710J-7005,CLOSE - SHUTDOWN VALVE
BB-710,29875,29834,8,267,HS-710J-7000A,REMOTE ACTIVATION - OPEN INJECTION WING VALVE
BB-710,29876,29875,0,267,SSV-710J-7000,OPEN - INJECTION WING VALVE
BB-710,29877,29834,9,267,HS-710J-7000B,REMOTE ACTIVATION - CLOSE INJECTION WING VALVE
BB-710,29878,29877,0,267,SSV-710J-7000,CLOSE - INJECTION WING VALVE
BB-710,29879,29834,10,267,HS-710J-7001,REMOTE ACTIVATION - OPEN BACKFLUSH WING VALVE
BB-710,29880,29879,0,267,SSV-710J-7001,OPEN - BACKFLUSH WING VALVE
BB-710,29881,29834,11,267,HS-710J-7004,REMOTE ACTIVATION - OPEN ANNULUS VALVE
BB-710,29882,29881,0,267,SSV-710J-7004,OPEN - ANNULUS VALVE
BB-247,29883,0,0,268,BB-247,GAS INJECTION WELL
BB-247,29884,29883,0,268,LOCAL ESD,
BB-247,29885,29884,0,268,HS-247J-01,WELLHEAD ESD (WHHP)
BB-247,29886,29885,0,268,SSSV-247J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-247,29887,29885,1,268,MV-247J-01,CLOSE - MASTER VALVE
BB-247,29888,29885,2,268,WV-247J-01,CLOSE - WING VALVE
BB-247,29889,29884,1,268,HS-247J-118,WELLHEAD ESD (WHPLC)
BB-247,29890,29889,0,268,SSSV-247J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-247,29891,29889,1,268,MV-247J-01,CLOSE - MASTER VALVE
BB-247,29892,29889,2,268,WV-247J-01,CLOSE - WING VALVE
BB-247,29893,29883,1,268,BREAK GLASS ESD,
BB-247,29894,29893,0,268,HS-247J-11A,MANUAL CALL POINT 1
BB-247,29895,29894,0,268,SSSV-247J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-247,29896,29894,1,268,MV-247J-01,CLOSE - MASTER VALVE
BB-247,29897,29894,2,268,WV-247J-01,CLOSE - WING VALVE
BB-247,29898,29893,1,268,HS-247J-11B,MANUAL CALL POINT 2
BB-247,29899,29898,0,268,SSSV-247J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-247,29900,29898,1,268,MV-247J-01,CLOSE - MASTER VALVE
BB-247,29901,29898,2,268,WV-247J-01,CLOSE - WING VALVE
BB-247,29902,29883,2,268,AUTO ESD,
BB-247,29903,29902,0,268,PT-247J-11,UP STREAM CHOKE PRESS. (HH)
BB-247,29904,29903,0,268,WV-247J-01,CLOSE - WING VALVE
BB-247,29905,29902,1,268,PT-247J-11,UP STREAM CHOKE PRESS. (LL)
BB-247,29906,29905,0,268,WV-247J-01,CLOSE - WING VALVE
BB-247,29907,29902,2,268,XGD-247J-11C,GAS DETECTOR 3
BB-247,29908,29907,0,268,SSSV-247J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-247,29909,29907,1,268,MV-247J-01,CLOSE - MASTER VALVE
BB-247,29910,29907,2,268,WV-247J-01,CLOSE - WING VALVE
BB-247,29911,29902,3,268,GAS DETECTOR VOTING 2 OF 3,
BB-247,29912,29911,0,268,SSSV-247J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-247,29913,29911,1,268,MV-247J-01,CLOSE - MASTER VALVE
BB-247,29914,29911,2,268,WV-247J-01,CLOSE - WING VALVE
BB-247,29915,29915,3,268,XGA-247J-11B,ON - WELL GAS ALARM
BB-247,29916,29902,4,268,XGD-247J-11,UV/IR FIRE DETECTOR
BB-247,29917,29916,0,268,SSSV-247J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-247,29918,29916,1,268,MV-247J-01,CLOSE - MASTER VALVE
BB-247,29919,29916,2,268,WV-247J-01,CLOSE - WING VALVE
BB-247,29920,29883,3,268,HYDRAULIC SYSTEM,
BB-247,29921,29920,1,268,HS-247J-05B,HYDRAULIC PUMP 1 STOP
BB-247,29922,29921,0,268,PM-247J-01A,STOP - HYDRAULIC PUMP 1
BB-247,29923,29920,2,268,HS-247J-06B,HYDRAULIC PUMP 2 STOP
BB-247,29924,29923,0,268,PM-247J-02A,STOP - HYDRAULIC PUMP 2
