DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
BB-247,29925,29883,4,268,INDIVIDUAL OPERATION,
BB-247,29926,29925,1,268,HS-247J-01B,SSSV CLOSE CMD
BB-247,29927,29926,0,268,SSSV-247J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-247,29928,29925,2,268,HS-247J-02B,MASTER VALVE CLOSE CMD
BB-247,29929,29928,0,268,MV-247J-01,CLOSE - MASTER VALVE
BB-247,29930,29925,3,268,HS-247J-03B,WING VALVE CLOSE CMD
BB-247,29931,29930,0,268,WV-247J-01,CLOSE - WING VALVE
BB-247,29932,29883,5,268,SEQUENCE OPERATION,
BB-247,29933,29932,1,268,HS-247J-160,STOP WELL (WHPLC)
BB-247,29934,29933,0,268,SSSV-247J-01,CLOSE - SUB-SURFACE SAFETY VALVE
BB-247,29935,29933,1,268,MV-247J-01,CLOSE - MASTER VALVE
BB-247,29936,29933,2,268,WV-247J-01,CLOSE - WING VALVE
BB-247,29937,29932,2,268,HS-247J-15A,CLOSE WELL (WHPLC)
BB-247,29938,29937,0,268,WV-247J-01,CLOSE - WING VALVE
BB-1051 & BB-1052,29939,0,0,269,BB-1051 & BB-1052,OIL PRODUCER WELLS
BB-1051 & BB-1052,29940,29939,0,269,1051P,(NORTH FLANK)
BB-1051 & BB-1052,29941,29940,0,269,ESD-1,
BB-1051 & BB-1052,29942,29941,0,269,XS-1051P-01,CONFIRMED FIRE OR GAS (H2S) DETECTION (2ooN Voting)
BB-1051 & BB-1052,29943,29942,0,269,SSV-1051P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,29944,29942,1,269,SSV-1051P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,29945,29942,2,269,SSSV-1051P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,29946,29942,3,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,29947,29942,4,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,29948,29942,5,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,29949,29942,6,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,29950,29942,7,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,29951,29942,8,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,29952,29942,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,29953,29941,1,269,HS-1051P-34,ESD ACTIVATION (WHCP PUSH BUTTON)
BB-1051 & BB-1052,29954,29953,0,269,SSV-1051P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,29955,29953,1,269,SSV-1051P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,29956,29953,2,269,SSSV-1051P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,29957,29953,3,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,29958,29953,4,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,29959,29953,5,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,29960,29953,6,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,29961,29953,7,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,29962,29953,8,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,29963,29953,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,29964,29941,2,269,HS-1051P-01/02/03/04/16/17/18/19,ESD ACTIVATION (FIELD MOUNTED PUSH BUTTON)
BB-1051 & BB-1052,29965,29964,0,269,SSV-1051P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,29966,29964,1,269,SSV-1051P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,29967,29964,2,269,SSSV-1051P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,29968,29964,3,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,29969,29964,4,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,29970,29964,5,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,29971,29964,6,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,29972,29964,7,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,29973,29964,8,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,29974,29964,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,29975,29941,3,269,HSD-1051P-04,ESD - SOFT SWITCH AT RDS
BB-1051 & BB-1052,29976,29975,0,269,SSV-1051P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,29977,29975,1,269,SSV-1051P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,29978,29975,2,269,SSSV-1051P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,29979,29975,3,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,29980,29975,4,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,29981,29975,5,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,29982,29975,6,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,29983,29975,7,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,29984,29975,8,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,29985,29975,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,29986,29941,4,269,HSD-0601-03 (EXISTING),ESD PUSH BUTTON-BCDS BUTTON CONTROL ROOM
BB-1051 & BB-1052,29987,29986,0,269,SSV-1051P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,29988,29986,1,269,SSV-1051P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,29989,29986,2,269,SSSV-1051P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,29990,29986,3,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,29991,29986,4,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,29992,29986,5,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,29993,29986,6,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,29994,29986,7,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,29995,29986,8,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,29996,29986,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,29997,29941,5,269,HSD-5500-04 (EXISTING),ESD PUSH BUTTON-RDS 8 ESD CABINET FRONT DOOR
BB-1051 & BB-1052,29998,29997,0,269,SSV-1051P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,29999,29997,1,269,SSV-1051P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30000,29997,2,269,SSSV-1051P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30001,29997,3,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30002,29997,4,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30003,29997,5,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30004,29997,6,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30005,29997,7,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30006,29997,8,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30007,29997,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30008,29940,1,269,WHCP HYDRAULIC PANEL,
BB-1051 & BB-1052,30009,30008,0,269,LT-1051P-03,WHCP RESERVOIR LOW LOW LEVEL
BB-1051 & BB-1052,30010,30009,0,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30011,30009,1,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30012,30009,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30013,30009,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30014,30008,1,269,PT-1051P-52,HP HYDRAULIC OIL SUPPLY HEADER - LOW LOW PRESSURE
BB-1051 & BB-1052,30015,30014,0,269,SSV-1051P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30016,30014,1,269,SSV-1051P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30017,30014,2,269,SSSV-1051P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30018,30014,3,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30019,30014,4,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30020,30014,5,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30021,30014,6,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30022,30014,7,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30023,30014,8,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30024,30014,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30025,30014,10,269,POS,PROCESS OVERRIDE SWITCH
BB-1051 & BB-1052,30026,30014,11,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30027,30008,2,269,PT-1051P-29,LP HYDRAULIC OIL SUPPLY HEADER - LOW LOW PRESSURE
BB-1051 & BB-1052,30028,30027,0,269,SSV-1051P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30029,30027,1,269,SSV-1051P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30030,30027,2,269,SSSV-1051P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30031,30027,3,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30032,30027,4,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30033,30027,5,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30034,30027,6,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30035,30027,7,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30036,30027,8,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30037,30027,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30038,30027,10,269,POS,PROCESS OVERRIDE SWITCH
BB-1051 & BB-1052,30039,30027,11,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30040,30008,3,269,PT-1051P-52,HP HYDRAULIC OIL SUPPLY HEADER - HIGH HIGH PRESSURE
BB-1051 & BB-1052,30041,30040,0,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30042,30040,1,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30043,30040,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30044,30040,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30045,30008,4,269,PT-1051P-29,LP HYDRAULIC OIL SUPPLY HEADER - HIGH HIGH PRESSURE
BB-1051 & BB-1052,30046,30045,0,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30047,30045,1,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30048,30045,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30049,30045,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30050,30008,5,269,PT-1051P-28,HYDRAULIC PUMP DISCHARGE HEADER PRESSURE LOW LOW
BB-1051 & BB-1052,30051,30050,0,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30052,30050,1,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30053,30008,6,269,PT-1051P-51,FUSIBLE LOOP PRESSURE LOW
BB-1051 & BB-1052,30054,30053,0,269,SSV-1051P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30055,30053,1,269,SSV-1051P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30056,30053,2,269,SSSV-1051P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30057,30053,3,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30058,30053,4,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30059,30053,5,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30060,30053,6,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30061,30053,7,269,PM-1051P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30062,30053,8,269,PM-1051P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30063,30053,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30064,30053,10,269,POS,PROCESS OVERRIDE SWITCH
BB-1051 & BB-1052,30065,30053,11,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30066,29940,2,269,ESD-3,
BB-1051 & BB-1052,30067,30066,0,269,PT-1051P-20,PRODUCER OIL - HIGH HIGHT PRESSURE
BB-1051 & BB-1052,30068,30067,0,269,SSV-1051P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30069,30067,1,269,SSV-1051P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30070,30067,2,269,SSSV-1051P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30071,30067,3,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30072,30067,4,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30073,30067,5,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30074,30067,6,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30075,30067,7,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30076,30067,8,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30077,30066,1,269,PT-1051P-25,PRODUCER OIL - LOW LOW PRESSURE
BB-1051 & BB-1052,30078,30077,0,269,SSV-1051P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30079,30077,1,269,SSV-1051P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30080,30077,2,269,SSSV-1051P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30081,30077,3,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30082,30077,4,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30083,30077,5,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30084,30077,6,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30085,30077,7,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30086,30077,8,269,POS,PROCESS OVERRIDE SWITCH
BB-1051 & BB-1052,30087,30077,9,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30088,29940,3,269,ESD-3.10,
BB-1051 & BB-1052,30089,30088,0,269,HS-1051P-14,ESD PB IN LCP OF ASPHALTENE/CORROSION INH. INJ. PKG.
BB-1051 & BB-1052,30090,30089,0,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30091,30088,1,269,LT-1051P-32,LOW LOW LEVEL IN ASPHALTENE/CORROSION INH. INJ. TANK
BB-1051 & BB-1052,30092,30091,0,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30093,30091,1,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30094,30091,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30095,30091,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30096,30088,2,269,PT-1051P-33,HIGH HIGH PRESSURE IN ASPHALTENE/CORROSION INH. INJ. TANK
BB-1051 & BB-1052,30097,30096,0,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30098,30096,1,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30099,30096,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30100,30096,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30101,30088,3,269,PT-1051P-31,HIGH HIGH PRESSURE DUE TO PUMP DIAPHRAM RUPTURE
BB-1051 & BB-1052,30102,30101,0,269,P-1051P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30103,30101,1,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30104,30101,2,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30105,30088,4,269,PT-1051P-32,HIGH HIGH PRESSURE DUE TO PUMP DIAPHRAM RUPTURE
BB-1051 & BB-1052,30106,30105,0,269,P-1051P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30107,30105,1,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30108,30105,2,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30109,29940,4,269,ESD-3.20,
BB-1051 & BB-1052,30110,30109,0,269,HS-1051P-15,ESD PB IN LCP OF ANTISCLALANT INJECTION PKG.
BB-1051 & BB-1052,30111,30110,0,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30112,30110,1,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30113,30110,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30114,30109,1,269,LT-1051P-52,LOW LOW LEVEL IN ANTISCALANT INJECTION TANK
BB-1051 & BB-1052,30115,30114,0,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30116,30114,1,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30117,30114,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30118,30114,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30119,30109,2,269,PT-1051P-43,HIGH HIGH PRESSURE IN ANTISCALANT INJECTION PUMP DISCH. HEADER
BB-1051 & BB-1052,30120,30119,0,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30121,30119,1,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30122,30119,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30123,30119,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30124,30109,3,269,PT-1051P-41,HIGH HIGH PRESSURE DUE TO PUMP DIAPHRAM RUPTURE
BB-1051 & BB-1052,30125,30124,0,269,P-1051P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30126,30124,1,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30127,30124,2,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30128,30109,4,269,PT-1051P-41,HIGH HIGH PRESSURE DUE TO PUMP DIAPHRAM RUPTURE
BB-1051 & BB-1052,30129,30128,0,269,P-1051P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30130,30128,1,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30131,30128,2,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30132,29940,5,269,ESD RESET,
BB-1051 & BB-1052,30133,30132,0,269,HS-1051P-11R,RESET OF ESD 1 (MANUAL PB / F&G)
BB-1051 & BB-1052,30134,30133,0,269,SSV-1051P-01,RESET - CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30135,30133,1,269,SSV-1051P-04,RESET - CLOSE - MASTER SSV
BB-1051 & BB-1052,30136,30133,2,269,SSSV-1051P-03,RESET - CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30137,30133,3,269,P-1051P-02,RESET - STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30138,30133,4,269,P-1051P-03,RESET - STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30139,30133,5,269,P-1051P-05,RESET - STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30140,30133,6,269,P-1051P-06,RESET - STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30141,30132,1,269,HS-1051P-12R,RESET OF ESD 3 (WELL FLOWLINE)
BB-1051 & BB-1052,30142,30141,0,269,SSV-1051P-01,RESET - CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30143,30141,1,269,SSSV-1051P-03,RESET - CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30144,30141,2,269,P-1051P-02,RESET - STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30145,30141,3,269,P-1051P-03,RESET - STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30146,30141,4,269,P-1051P-05,RESET - STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30147,30141,5,269,P-1051P-06,RESET - STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30148,30132,2,269,HS-1051P-14R,RESET OF ESD 3.10 (ASPHALTENE/CORROSION INH. INJ PKG.
BB-1051 & BB-1052,30149,30148,0,269,P-1051P-02,RESET - STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30150,30148,1,269,P-1051P-03,RESET - STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30151,30132,3,269,HS-1051P-15R,REST OF ESD 3.20 (ANTISCALANT INJECTION PKG.)
BB-1051 & BB-1052,30152,30151,0,269,P-1051P-05,RESET - STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30153,30151,1,269,P-1051P-06,RESET - STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30154,29939,1,269,1052P,(EAST FLANK)
BB-1051 & BB-1052,30155,30154,0,269,ESD-1,
BB-1051 & BB-1052,30156,30155,0,269,XS-1052P-01,CONFIRMED FIRE OR GAS (H2S) DETECTION (2ooN Voting)
BB-1051 & BB-1052,30157,30156,0,269,SSV-1052P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30158,30156,1,269,SSV-1052P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30159,30156,2,269,SSSV-1052P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30160,30156,3,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30161,30156,4,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30162,30156,5,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30163,30156,6,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30164,30156,7,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30165,30156,8,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30166,30156,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30167,30155,1,269,HS-1052P-34,ESD ACTIVATION (WHCP PUSH BUTTON)
BB-1051 & BB-1052,30168,30167,0,269,SSV-1052P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30169,30167,1,269,SSV-1052P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30170,30167,2,269,SSSV-1052P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30171,30167,3,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30172,30167,4,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30173,30167,5,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30174,30167,6,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30175,30167,7,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30176,30167,8,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30177,30167,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30178,30155,2,269,HS-1052P-01/02/03/04/11/12/13/16,ESD ACTIVATION (FIELD MOUNTED PUSH BUTTON)
BB-1051 & BB-1052,30179,30178,0,269,SSV-1052P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30180,30178,1,269,SSV-1052P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30181,30178,2,269,SSSV-1052P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30182,30178,3,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30183,30178,4,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30184,30178,5,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30185,30178,6,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30186,30178,7,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30187,30178,8,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30188,30178,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30189,30155,3,269,HSD-1052P-04,ESD - SOFT SWITCH AT RDS
BB-1051 & BB-1052,30190,30189,0,269,SSV-1052P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30191,30189,1,269,SSV-1052P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30192,30189,2,269,SSSV-1052P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30193,30189,3,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30194,30189,4,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30195,30189,5,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30196,30189,6,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30197,30189,7,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30198,30189,8,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30199,30189,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30200,30155,4,269,HSD-0601-03 (EXISTING),ESD PUSH BUTTON-BCDS BUTTON CONTROL ROOM
BB-1051 & BB-1052,30201,30200,0,269,SSV-1052P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30202,30200,1,269,SSV-1052P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30203,30200,2,269,SSSV-1052P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30204,30200,3,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30205,30200,4,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30206,30200,5,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30207,30200,6,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30208,30200,7,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30209,30200,8,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30210,30200,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30211,30155,5,269,HSD-5500-04 (EXISTING),ESD PUSH BUTTON-RDS 8 ESD CABINET FRONT DOOR
BB-1051 & BB-1052,30212,30211,0,269,SSV-1052P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30213,30211,1,269,SSV-1052P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30214,30211,2,269,SSSV-1052P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30215,30211,3,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30216,30211,4,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30217,30211,5,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30218,30211,6,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30219,30211,7,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30220,30211,8,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30221,30211,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30222,30154,1,269,WHCP HYDRAULIC PANEL,
BB-1051 & BB-1052,30223,30222,0,269,LT-1052P-03,WHCP RESERVOIR LOW LOW LEVEL
BB-1051 & BB-1052,30224,30223,0,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30225,30223,1,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30226,30223,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30227,30223,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30228,30222,1,269,PT-1052P-52,HP HYDRAULIC OIL SUPPLY HEADER - LOW LOW PRESSURE
BB-1051 & BB-1052,30229,30228,0,269,SSV-1052P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30230,30228,1,269,SSV-1052P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30231,30228,2,269,SSSV-1052P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30232,30228,3,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30233,30228,4,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30234,30228,5,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30235,30228,6,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30236,30228,7,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30237,30228,8,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30238,30228,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30239,30228,10,269,POS,PROCESS OVERRIDE SWITCH
BB-1051 & BB-1052,30240,30228,11,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30241,30222,2,269,PT-1052P-29,LP HYDRAULIC OIL SUPPLY HEADER - LOW LOW PRESSURE
BB-1051 & BB-1052,30242,30241,0,269,SSV-1052P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30243,30241,1,269,SSV-1052P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30244,30241,2,269,SSSV-1052P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30245,30241,3,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30246,30241,4,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30247,30241,5,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30248,30241,6,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30249,30241,7,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30250,30241,8,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30251,30241,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30252,30241,10,269,POS,PROCESS OVERRIDE SWITCH
BB-1051 & BB-1052,30253,30241,11,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30254,30222,3,269,PT-1052P-52,HP HYDRAULIC OIL SUPPLY HEADER - HIGH HIGH PRESSURE
BB-1051 & BB-1052,30255,30254,0,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30256,30254,1,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30257,30254,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30258,30254,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30259,30222,4,269,PT-1052P-29,LP HYDRAULIC OIL SUPPLY HEADER - HIGH HIGH PRESSURE
BB-1051 & BB-1052,30260,30259,0,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30261,30259,1,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30262,30259,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30263,30259,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30264,30222,5,269,PT-1052P-28,HYDRAULIC PUMP DISCHARGE HEADER PRESSURE LOW LOW
BB-1051 & BB-1052,30265,30264,0,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30266,30264,1,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30267,30222,6,269,PT-1052P-51,FUSIBLE LOOP PRESSURE LOW
BB-1051 & BB-1052,30268,30267,0,269,SSV-1052P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30269,30267,1,269,SSV-1052P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30270,30267,2,269,SSSV-1052P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30271,30267,3,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30272,30267,4,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30273,30267,5,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30274,30267,6,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30275,30267,7,269,PM-1052P-01,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30276,30267,8,269,PM-1052P-02,TRIP - WHCP HYRDAULIC PUMP
BB-1051 & BB-1052,30277,30267,9,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30278,30267,10,269,POS,PROCESS OVERRIDE SWITCH
BB-1051 & BB-1052,30279,30267,11,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30280,30154,2,269,ESD-3,
BB-1051 & BB-1052,30281,30280,0,269,PT-1052P-20,PRODUCER OIL - HIGH HIGHT PRESSURE
BB-1051 & BB-1052,30282,30281,0,269,SSV-1052P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30283,30281,1,269,SSV-1052P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30284,30281,2,269,SSSV-1052P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30285,30281,3,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30286,30281,4,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30287,30281,5,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30288,30281,6,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30289,30281,7,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30290,30281,8,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30291,30280,1,269,PT-1052P-25,PRODUCER OIL - LOW LOW PRESSURE
BB-1051 & BB-1052,30292,30291,0,269,SSV-1052P-01,CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30293,30291,1,269,SSV-1052P-04,CLOSE - MASTER SSV
BB-1051 & BB-1052,30294,30291,2,269,SSSV-1052P-03,CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30295,30291,3,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30296,30291,4,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30297,30291,5,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30298,30291,6,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30299,30291,7,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30300,30291,8,269,POS,PROCESS OVERRIDE SWITCH
BB-1051 & BB-1052,30301,30291,9,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30302,30154,3,269,ESD-3.10,
BB-1051 & BB-1052,30303,30302,0,269,HS-1052P-14,ESD PB IN LCP OF ASPHALTENE/CORROSION INH. INJ. PKG.
BB-1051 & BB-1052,30304,30303,0,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30305,30302,1,269,LT-1052P-32,LOW LOW LEVEL IN ASPHALTENE/CORROSION INH. INJ. TANK
BB-1051 & BB-1052,30306,30305,0,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30307,30305,1,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30308,30305,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30309,30305,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30310,30302,2,269,PT-1052P-33,HIGH HIGH PRESSURE IN ASPHALTENE/CORROSION INH. INJ. TANK
BB-1051 & BB-1052,30311,30310,0,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30312,30310,1,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30313,30310,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30314,30310,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30315,30302,3,269,PT-1052P-31,HIGH HIGH PRESSURE DUE TO PUMP DIAPHRAM RUPTURE
BB-1051 & BB-1052,30316,30315,0,269,P-1052P-02,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30317,30315,1,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30318,30315,2,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30319,30302,4,269,PT-1052P-32,HIGH HIGH PRESSURE DUE TO PUMP DIAPHRAM RUPTURE
BB-1051 & BB-1052,30320,30319,0,269,P-1052P-03,STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30321,30319,1,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30322,30319,2,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30323,30154,4,269,ESD-3.20,
BB-1051 & BB-1052,30324,30323,0,269,HS-1052P-15,ESD PB IN LCP OF ANTISCLALANT INJECTION PKG.
BB-1051 & BB-1052,30325,30324,0,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30326,30324,1,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30327,30324,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30328,30323,1,269,LT-1052P-52,LOW LOW LEVEL IN ANTISCALANT INJECTION TANK
BB-1051 & BB-1052,30329,30328,0,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30330,30328,1,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30331,30328,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30332,30328,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30333,30323,2,269,PT-1052P-43,HIGH HIGH PRESSURE IN ANTISCALANT INJECTION PUMP DISCH. HEADER
BB-1051 & BB-1052,30334,30333,0,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30335,30333,1,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30336,30333,2,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30337,30333,3,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30338,30323,3,269,PT-1052P-41,HIGH HIGH PRESSURE DUE TO PUMP DIAPHRAM RUPTURE
BB-1051 & BB-1052,30339,30338,0,269,P-1052P-05,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30340,30338,1,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30341,30338,2,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30342,30323,4,269,PT-1052P-41,HIGH HIGH PRESSURE DUE TO PUMP DIAPHRAM RUPTURE
BB-1051 & BB-1052,30343,30342,0,269,P-1052P-06,STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30344,30342,1,269,ALARM,ALARM - ALARM IN BDS CONTROL ROOM
BB-1051 & BB-1052,30345,30342,2,269,MOS,MAINTENANCE OVERRIDE SWITCH
BB-1051 & BB-1052,30346,30154,5,269,ESD RESET,
BB-1051 & BB-1052,30347,30346,0,269,HS-1052P-11R,RESET OF ESD 1 (MANUAL PB / F&G)
BB-1051 & BB-1052,30348,30347,0,269,SSV-1052P-01,RESET - CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30349,30347,1,269,SSV-1052P-04,RESET - CLOSE - MASTER SSV
BB-1051 & BB-1052,30350,30347,2,269,SSSV-1052P-03,RESET - CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30351,30347,3,269,P-1052P-02,RESET - STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30352,30347,4,269,P-1052P-03,RESET - STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30353,30347,5,269,P-1052P-05,RESET - STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30354,30347,6,269,P-1052P-06,RESET - STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30355,30346,1,269,HS-1052P-12R,RESET OF ESD 3 (WELL FLOWLINE)
BB-1051 & BB-1052,30356,30355,0,269,SSV-1052P-01,RESET - CLOSE - FLOWING WING VALVE
BB-1051 & BB-1052,30357,30355,1,269,SSSV-1052P-03,RESET - CLOSE - SUB-SURFACE SAFETY VALVE
BB-1051 & BB-1052,30358,30355,2,269,P-1052P-02,RESET - STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30359,30355,3,269,P-1052P-03,RESET - STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30360,30355,4,269,P-1052P-05,RESET - STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30361,30355,5,269,P-1052P-06,RESET - STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30362,30346,2,269,HS-1052P-14R,RESET OF ESD 3.10 (ASPHALTENE/CORROSION INH. INJ PKG.
BB-1051 & BB-1052,30363,30362,0,269,P-1052P-02,RESET - STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30364,30362,1,269,P-1052P-03,RESET - STOP - ASPHALTENE/CORROSION INHIBITOR INJECTION PUMP
BB-1051 & BB-1052,30365,30346,3,269,HS-1052P-15R,REST OF ESD 3.20 (ANTISCALANT INJECTION PKG.)
BB-1051 & BB-1052,30366,30365,0,269,P-1052P-05,RESET - STOP - ANTISCALANT INJECTION PUMP
BB-1051 & BB-1052,30367,30365,1,269,P-1052P-06,RESET - STOP - ANTISCALANT INJECTION PUMP
WIC 1 (SQM),30368,0,0,270,58-20,WATER INJECTION CLUSTERS 1 (SQM)
WIC 1 (SQM),30369,30368,0,270,58-20-P-2112,WATER INJECTION CLUSTER 1
WIC 1 (SQM),30370,30369,0,270,58-20-PSDL-2112-05,SUCTION LINE PRESSURE LOW
WIC 1 (SQM),30371,30370,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30372,30370,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30373,30370,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30374,30370,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30375,30370,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30376,30370,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30377,30369,1,270,58-20-PSDH-2112-08,DISCHARGE LINE PRESSURE HIGH
WIC 1 (SQM),30378,30377,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30379,30377,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30380,30377,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30381,30377,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30382,30377,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30383,30377,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30384,30369,2,270,58-20-PSDL-2112-10,DISCHARGE LINE PRESSURE LOW
WIC 1 (SQM),30385,30384,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30386,30384,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30387,30384,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30388,30384,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30389,30384,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30390,30384,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30391,30369,3,270,58-20-FSDL-2112-04,DISCHARGE LINE FLOWRATE LOW
WIC 1 (SQM),30392,30391,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30393,30391,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30394,30391,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30395,30391,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30396,30391,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30397,30391,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30398,30369,4,270,58-20-XVSD-2112-01A,PUMP N.D.E. VIBRATION HIGH
WIC 1 (SQM),30399,30398,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30400,30398,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30401,30398,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30402,30398,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30403,30398,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30404,30398,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30405,30369,5,270,58-20-TSDH-2112-03B,PUMP CASING TEMPERATURE HIGH
WIC 1 (SQM),30406,30405,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30407,30405,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30408,30405,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30409,30405,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30410,30405,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30411,30405,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30412,30369,6,270,58-20-TSDH-2112-05B,PUMP D.E. BEARING TEMPERATURE HIGH
WIC 1 (SQM),30413,30412,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30414,30412,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30415,30412,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30416,30412,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30417,30412,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30418,30412,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30419,30369,7,270,58-20-XVSD-2112-03A,PUMP D.E. VIBRATION HIGH
WIC 1 (SQM),30420,30419,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30421,30419,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30422,30419,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30423,30419,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30424,30419,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30425,30419,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30426,30369,8,270,58-20-XVSD-2112-02A,PUMPS MOTOR D.E. VIBRATION HIGH
WIC 1 (SQM),30427,30426,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30428,30426,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30429,30426,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30430,30426,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30431,30426,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30432,30426,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30433,30369,9,270,58-20-TSDH-2112-04B,PUMPS MOTOR D.E. BEARING TEMPERATURE HIGH
WIC 1 (SQM),30434,30433,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30435,30433,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30436,30433,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30437,30433,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30438,30433,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30439,30433,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30440,30369,10,270,58-20-TSDH-2112-04D,PUMPS MOTOR N.D.E. BEARING TEMPERATURE HIGH
WIC 1 (SQM),30441,30440,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30442,30440,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30443,30440,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30444,30440,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30445,30440,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30446,30440,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30447,30369,11,270,58-20-XVSD-2112-02C,PUMPS MOTOR N.D.E. VIBRATION HIGH
WIC 1 (SQM),30448,30447,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30449,30447,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30450,30447,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30451,30447,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30452,30447,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30453,30447,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30454,30369,12,270,58-20-TSDH-2112-05A,PUMP THRUST OUTER TEMPERATURE HIGH
WIC 1 (SQM),30455,30454,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30456,30454,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30457,30454,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30458,30454,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30459,30454,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30460,30454,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30461,30369,13,270,58-20-TSDH-2112-02,PUMPS MOTOR WINDING TEMPERATURE HIGH
WIC 1 (SQM),30462,30461,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30463,30461,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30464,30461,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30465,30461,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30466,30461,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30467,30461,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30468,30369,14,270,58-20-LSDL-2112-24,LOW LEVEL IN SEAL WATER RESERVOIR TX-2112-02
WIC 1 (SQM),30469,30468,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30470,30468,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30471,30468,2,270,58-02-PX-2112-03,TRIP - SEAL PUMPS PX-2112-03
WIC 1 (SQM),30472,30468,3,270,58-02-PX-2112-04,TRIP - SEAL PUMPS PX-2112-04
WIC 1 (SQM),30473,30468,4,270,58-20-EX-2112-02,TRIP - SEAL WATER COOLER FAN SHUTDOWN
WIC 1 (SQM),30474,30468,5,270,58-20-EX-2112-03,TRIP - SEAL WATER COOLER FAN SHUTDOWN
WIC 1 (SQM),30475,30468,6,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30476,30468,7,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30477,30468,8,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30478,30468,9,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30479,30369,15,270,58-20-LSDL-2112-11,LOW LEVEL IN SEAL WATER RESERVOIR TX-2112-03
WIC 1 (SQM),30480,30479,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30481,30479,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30482,30479,2,270,58-02-PX-2112-03,TRIP - SEAL PUMPS PX-2112-03
WIC 1 (SQM),30483,30479,3,270,58-02-PX-2112-04,TRIP - SEAL PUMPS PX-2112-04
WIC 1 (SQM),30484,30479,4,270,58-20-EX-2112-02,TRIP - SEAL WATER COOLER FAN SHUTDOWN
WIC 1 (SQM),30485,30479,5,270,58-20-EX-2112-03,TRIP - SEAL WATER COOLER FAN SHUTDOWN
WIC 1 (SQM),30486,30479,6,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30487,30479,7,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30488,30479,8,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30489,30479,9,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30490,30369,16,270,58-20-TSDH-2112-31,DISCH. TEMP. OF SEAL WT. COOLER EX-2112-02 HIGH
WIC 1 (SQM),30491,30490,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30492,30490,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
