DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
WIC 1 (SQM),30493,30490,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30494,30490,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30495,30490,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30496,30490,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30497,30369,17,270,58-20-TSDH-2112-35,DISCH. TEMP. OF SEAL WT. COOLER EX-2112-03 HIGH
WIC 1 (SQM),30498,30497,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30499,30497,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30500,30497,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30501,30497,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30502,30497,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30503,30497,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30504,30369,18,270,58-20-PSDL-2112-35,DISCH. PRESS. OF SEAL PUMP PX-2112-03/04 LOW
WIC 1 (SQM),30505,30504,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30506,30504,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30507,30504,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30508,30504,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30509,30504,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30510,30504,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30511,30369,19,270,58-20-PSDL-2112-36,DISCH. PRESS. OF SEAL PUMP PX-2112-03/04 LOW
WIC 1 (SQM),30512,30511,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30513,30511,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30514,30511,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30515,30511,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30516,30511,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30517,30511,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30518,30369,20,270,58-20-LSDL-2112-20,LOW LEVEL ON LUBE OIL RESERVOIR TX-2112-01
WIC 1 (SQM),30519,30518,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30520,30518,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30521,30518,2,270,58-20-PX-2112-01,TRIP - SHAFT DRIVEN MAIN LUBE OIL PUMP PX-2112-01
WIC 1 (SQM),30522,30518,3,270,58-20-PX-2112-02,TRIP - STANDBY LUBE OIL PUMP PX-2112-02
WIC 1 (SQM),30523,30518,4,270,58-20-EX-2112-01,TRIP - LUBE OIL COOLER FAN SHUTDOWN
WIC 1 (SQM),30524,30518,5,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30525,30518,6,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30526,30518,7,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30527,30518,8,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30528,30369,21,270,58-20-TSDL-2112-28,TEMP. IN LUBE OIL RESERVOIR TX-2112-01 LOW
WIC 1 (SQM),30529,30528,0,270,58-20-PX-2112-01,TRIP - SHAFT DRIVEN MAIN LUBE OIL PUMP PX-2112-01
WIC 1 (SQM),30530,30528,1,270,58-20-PX-2112-02,TRIP - STANDBY LUBE OIL PUMP PX-2112-02
WIC 1 (SQM),30531,30528,2,270,58-20-EX-2112-01,TRIP - LUBE OIL COOLER FAN SHUTDOWN
WIC 1 (SQM),30532,30369,22,270,58-20-PSDL-2112-27,DISCH. PRESS. OF LUBE OIL PUMPS PX-2112-01/02 LOW
WIC 1 (SQM),30533,30532,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30534,30532,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30535,30532,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30536,30532,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30537,30532,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30538,30532,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30539,30369,23,270,58-20-TSDH-2112-27,DISCH. TEMP. OF AIR BLAST COOLER EX-21112-01 HIGH
WIC 1 (SQM),30540,30539,0,270,58-20-P-2112,TRIP - HIGH PRESSURE INJECTION PUMP
WIC 1 (SQM),30541,30539,1,270,58-20-P-2111,TRIP - ELECTRICAL SUBMERSIBLE PUMP (ESP)
WIC 1 (SQM),30542,30539,2,270,58-20-P-6213-01 (PPZY-6213-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30543,30539,3,270,58-20-P-6213-02 (PPZY-6213-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
WIC 1 (SQM),30544,30539,4,270,58-20-P-6214-01 (PPZY-6214-01),TRIP - OXYGEN SCAVENGER INJECTION PUMP
WIC 1 (SQM),30545,30539,5,270,58-20-P-6214-02 (PPZY-6214-02),TRIP - OXYGEN SCAVENGER INJECTION PUMP
CO2 INJECTION FACILITY GENERAL,30546,0,0,271,CLS 14 (N),CO2 INJECTION FACILITY GENERAL
CO2 INJECTION FACILITY GENERAL,30547,30546,0,271,ESD LEVEL-1,
CO2 INJECTION FACILITY GENERAL,30548,30547,0,271,ESD-1(N),
CO2 INJECTION FACILITY GENERAL,30549,30548,0,271,44-21-ESD-2(N),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30550,30548,1,271,44-21-ESD-2.30 (N),ACTIVATE - CLOSED DRAIN SYSTEM SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30551,30548,2,271,44-21-SDV-1314-03,CLOSE - SHUTDOWN VALVE ON OIL PIPELINE FROM CLS 15(O) TO CLS 14(N)
CO2 INJECTION FACILITY GENERAL,30552,30548,3,271,44-21-SDV-1314-07,CLOSE - SHUTDOWN VALVE ON OIL PIPELINE FROM CLS 15(O) TO CLS 14(N) LOCATED AT U/S OF RP-1314-01
CO2 INJECTION FACILITY GENERAL,30553,30548,4,271,44-21-XS-5514-07,ACTIVATE - ESD-1 TO RIG INTER-TRIP
CO2 INJECTION FACILITY GENERAL,30554,30546,1,271,ESD LEVEL-2,
CO2 INJECTION FACILITY GENERAL,30555,30554,0,271,ESD-2(N),
CO2 INJECTION FACILITY GENERAL,30556,30555,0,271,44-21-ESD-2.10 (N),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30557,30555,1,271,44-21-ESD-3.7GL(N),ACTIVATE - GAS LIFT SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30558,30555,2,271,44-21-XS-5514-08,ACTIVATE - ESD-2 TO RIG INTER-TRIP
CO2 INJECTION FACILITY GENERAL,30559,30554,1,271,ESD-2.10(N),
CO2 INJECTION FACILITY GENERAL,30560,30559,0,271,44-21-SDV-1314-01,CLOSE - SHUTDOWN VALVE ON OIL PIPELINE FROM CLS 14(N) TO CPP LOCATED AT D/S OF LP-1314-01
CO2 INJECTION FACILITY GENERAL,30561,30554,2,271,ESD-2.30(N),
CO2 INJECTION FACILITY GENERAL,30562,30561,0,271,44-21-P-6714-01,TRIP - CLOSED DRAIN DRUM PUMP
CO2 INJECTION FACILITY GENERAL,30563,30546,2,271,ESD LEVEL-3,
CO2 INJECTION FACILITY GENERAL,30564,30563,0,271,ESD-3.7GL(N),
CO2 INJECTION FACILITY GENERAL,30565,30564,0,271,44-21-SDV-3914-04,CLOSE - SHUTDOWN VALVE ON GAS LIFT PIPELINE FROM CPP TO CLS 15(O)
CO2 INJECTION FACILITY GENERAL,30566,30564,1,271,44-21-SDV-2614-01,TRIP - SHUTDOWN  VALVE ON GAS LIFT MANIFOLD INLET
CO2 INJECTION FACILITY GENERAL,30567,30546,3,271,FIRE AND GAS DETECTION,
CO2 INJECTION FACILITY GENERAL,30568,30567,0,271,44-21-XS-5414-01,CONFIRMED FIRE AND GAS (H2S+CO2) DETECTION IN CLUSTER
CO2 INJECTION FACILITY GENERAL,30569,30568,0,271,ESD-1(N),ACTIVATE - CLUSTER GENERAL SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30570,30546,4,271,OIL AND GAS LINES,
CO2 INJECTION FACILITY GENERAL,30571,30570,0,271,44-21-PSAL-1314-09,LOW PRESSURE IN OIL LINE GOING TO CPP
CO2 INJECTION FACILITY GENERAL,30572,30571,0,271,44-21-ESD-2.10 (N),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30573,30571,1,271,44-21-SDV-1314-03,CLOSE - SHUTDOWN VALVE ON OIL PIPELINE FROM CLS 15(O) TO CLS 14(N)
CO2 INJECTION FACILITY GENERAL,30574,30570,1,271,44-21-PSAL-1314-10,LOW PRESSURE IN OIL LINE GOING FROM CLS-15(O) TO CLS-14(N)
CO2 INJECTION FACILITY GENERAL,30575,30574,0,271,44-21-SDV-1314-07,CLOSE - SHUTDOWN VALVE ON OIL PIPELINE FROM CLS 15(O) TO CLS 14(N) LOCATED AT U/S OF RP-1314-01
CO2 INJECTION FACILITY GENERAL,30576,30546,5,271,RIG SYSTEM,
CO2 INJECTION FACILITY GENERAL,30577,30576,0,271,44-21-XS-5414-02,RIG INTERLOCK
CO2 INJECTION FACILITY GENERAL,30578,30577,0,271,ESD-1(N),ACTIVATE - CLUSTER GENERAL SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30579,30546,6,271,CLOSED DRAIN DRUM,
CO2 INJECTION FACILITY GENERAL,30580,30579,0,271,44-21-LSAHH-6714-02,HIGH HIGH LEVEL IN CLOSED DRAIN DRUM
CO2 INJECTION FACILITY GENERAL,30581,30580,0,271,44-21-ESD-2.10 (N),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30582,30579,1,271,44-21-LSALL-6714-03,LOW LOW LEVEL IN CLOSED DRAIN DRUM
CO2 INJECTION FACILITY GENERAL,30583,30582,0,271,44-21-ESD-2.30 (N),ACTIVATE - CLOSED DRAIN SYSTEM SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30584,30579,2,271,44-21-FSAL-6714-01,LOW/ZERO FLOW IN CDD PUMP DISCHARGE LINE
CO2 INJECTION FACILITY GENERAL,30585,30584,0,271,44-21-ESD-2.30 (N),ACTIVATE - CLOSED DRAIN SYSTEM SHUTDOWN
HP OIL PRODUCER WELLS AND MANIFOLD,30586,0,0,272,CLS 14 (N),HP OIL PRODUCER WELLS AND MANIFOLD
HP OIL PRODUCER WELLS AND MANIFOLD,30587,30586,0,272,ESD LEVEL-1,
HP OIL PRODUCER WELLS AND MANIFOLD,30588,30587,0,272,ESD-1(N),
HP OIL PRODUCER WELLS AND MANIFOLD,30589,30588,0,272,44-21-ESD-2(N),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
HP OIL PRODUCER WELLS AND MANIFOLD,30590,30588,1,272,44-21-SSSV-081P-04,CLOSE - RA-81 WELLSUBSURFACE SAFETY VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30591,30586,1,272,ESD LEVEL-2,
HP OIL PRODUCER WELLS AND MANIFOLD,30592,30591,0,272,ESD-2(N),
HP OIL PRODUCER WELLS AND MANIFOLD,30593,30592,0,272,44-21-ESD-2.10 (N),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
HP OIL PRODUCER WELLS AND MANIFOLD,30594,30591,1,272,ESD-2.10(N),
HP OIL PRODUCER WELLS AND MANIFOLD,30595,30594,0,272,44-21-ESD-2.10(RA-81),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-81
HP OIL PRODUCER WELLS AND MANIFOLD,30596,30591,2,272,ESD-2.10(RA-81),
HP OIL PRODUCER WELLS AND MANIFOLD,30597,30596,0,272,44-21-ESD-3.7GL(RA-81),ACTIVATE - SHUTDOWN OF GAS LIFT TO PRODUCTION WELL RA-81
HP OIL PRODUCER WELLS AND MANIFOLD,30598,30596,1,272,44-21-SSV-081P-02,CLOSE - RA-81 WELL MASTER VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30599,30596,2,272,44-21-CVA-081P-01,CLOSE - RA-81 WELL CHOKE VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30600,30596,3,272,44-21-SSV-081P-03,CLOSE - RA-81 WELL WING VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30601,30591,3,272,ESD-2.50(N),
HP OIL PRODUCER WELLS AND MANIFOLD,30602,30601,0,272,44-21-ESD-2.10(RA-81),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-81
HP OIL PRODUCER WELLS AND MANIFOLD,30603,30601,1,272,44-21-SDV-0114-01,CLOSE - HIPPS VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30604,30601,2,272,44-21-SDV-0114-02,CLOSE - HIPPS VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30605,30586,2,272,ESD LEVEL-3,
HP OIL PRODUCER WELLS AND MANIFOLD,30606,30605,0,272,ESD-3.7GL(RA-81),
HP OIL PRODUCER WELLS AND MANIFOLD,30607,30606,0,272,44-21-SSV-081P-01,CLOSE - RA-81 GAS LIFT WING VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30608,30606,1,272,44-21-CVA-081P-02,CLOSE - RA-81 GAS LIFT CHOKE VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30609,30586,3,272,FIRE AND GAS DETECTION,
HP OIL PRODUCER WELLS AND MANIFOLD,30610,30609,0,272,44-21-PSAL-081P-08,RA-81 WELL FUSIBLE PLUG LOW PRESSURE
HP OIL PRODUCER WELLS AND MANIFOLD,30611,30610,0,272,44-21-ESD-2.10(RA-81),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-81
HP OIL PRODUCER WELLS AND MANIFOLD,30612,30610,1,272,44-21-SSSV-081P-04,CLOSE - RA-81 WELLSUBSURFACE SAFETY VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30613,30586,4,272,WELL RA-81 FLOW LINE,
HP OIL PRODUCER WELLS AND MANIFOLD,30614,30613,0,272,44-21-PSAH-081P-05,HIGH PRESSURE D/S  CHOKE
HP OIL PRODUCER WELLS AND MANIFOLD,30615,30614,0,272,44-21-ESD-2.10(RA-81),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-81
HP OIL PRODUCER WELLS AND MANIFOLD,30616,30613,1,272,44-21-PSAL-081P-17,LOW PRESSURE D/S  CHOKE
HP OIL PRODUCER WELLS AND MANIFOLD,30617,30616,0,272,44-21-ESD-2.10(RA-81),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-81
HP OIL PRODUCER WELLS AND MANIFOLD,30618,30586,5,272,WELL RA-81 GAS LIFT,
HP OIL PRODUCER WELLS AND MANIFOLD,30619,30618,0,272,44-21-PSAH-081P-10,HIGH PRESSURE D/S  CHOKE - GAS LIFT
HP OIL PRODUCER WELLS AND MANIFOLD,30620,30619,0,272,44-21-ESD-3.7GL(RA-81),ACTIVATE - SHUTDOWN OF GAS LIFT TO PRODUCTION WELL RA-81
HP OIL PRODUCER WELLS AND MANIFOLD,30621,30618,1,272,44-21-PSAL-081P-09,LOW PRESSURE D/S  CHOKE
HP OIL PRODUCER WELLS AND MANIFOLD,30622,30621,0,272,44-21-ESD-3.7GL(RA-81),ACTIVATE - SHUTDOWN OF GAS LIFT TO PRODUCTION WELL RA-81
HP OIL PRODUCER WELLS AND MANIFOLD,30623,30586,6,272,OIL PRODUCTION MANIFOLD,
HP OIL PRODUCER WELLS AND MANIFOLD,30624,30623,0,272,44-21-PSAH-0114-01A/01B/01C,HIGH PRESSURE IN PRODUCTION MANIFOLD (2oo3 Voting)
HP OIL PRODUCER WELLS AND MANIFOLD,30625,30624,0,272,44-21-ESD-2.50 (N),ACTIVATE - SHUTDOWN OF OIL PRODUCTION MANIFOLD BY HIPPS
CO2 INJECTION  WELLS,30626,0,0,273,CLS 14 (N),CO2 INJECTION  WELLS
CO2 INJECTION  WELLS,30627,30626,0,273,ESD LEVEL-1,
CO2 INJECTION  WELLS,30628,30627,0,273,ESD-1(N),
CO2 INJECTION  WELLS,30629,30628,0,273,44-21-ESD-2(N),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
CO2 INJECTION  WELLS,30630,30628,1,273,44-21-SSSV-079J-03,CLOSE - RA-79 WELL SUBSURFACE SAFETY VALVE
CO2 INJECTION  WELLS,30631,30628,2,273,44-21-SSSV-080J-03,CLOSE - RA-80 WELL SUBSURFACE SAFETY VALVE
CO2 INJECTION  WELLS,30632,30626,1,273,ESD LEVEL-2,
CO2 INJECTION  WELLS,30633,30632,0,273,ESD-2(N),
CO2 INJECTION  WELLS,30634,30633,0,273,44-21-ESD-2.15 (CLS 14(N)),ACTIVATE - CLUSTER INJECTION SHUTDOWN
CO2 INJECTION  WELLS,30635,30632,1,273,ESD-2.15 (CLS 14(N)),
CO2 INJECTION  WELLS,30636,30635,0,273,44-21-ESD-2.15 (RA-79),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-79
CO2 INJECTION  WELLS,30637,30635,1,273,44-21-ESD-2.15 (RA-80),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-80
CO2 INJECTION  WELLS,30638,30632,2,273,ESD-2.15 (RA-79),
CO2 INJECTION  WELLS,30639,30638,0,273,44-21-SSV-079J-02,CLOSE - RA-79 WELL MASTER VALVE
CO2 INJECTION  WELLS,30640,30638,1,273,44-21-SSV-079J-01,CLOSE - RA-79 WELL WING VALVE
CO2 INJECTION  WELLS,30641,30638,2,273,44-21-CVA-079J-01,CLOSE - RA-79 CHOKE VALVE
CO2 INJECTION  WELLS,30642,30638,3,273,44-21-SDV-079J-05,CLOSE - SHUTDOWN VALVE ON RA-79 FLOW ARM
CO2 INJECTION  WELLS,30643,30632,3,273,ESD-2.15 (RA-80),
CO2 INJECTION  WELLS,30644,30643,0,273,44-21-SSV-080J-02,CLOSE - RA-80 WELL MASTER VALVE
CO2 INJECTION  WELLS,30645,30643,1,273,44-21-SSV-080J-01,CLOSE - RA-80 WELL WING VALVE
CO2 INJECTION  WELLS,30646,30643,2,273,44-21-CVA-080J-01,CLOSE - RA-80 CHOKE VALVE
CO2 INJECTION  WELLS,30647,30643,3,273,44-21-SDV-080J-06,CLOSE - SHUTDOWN VALVE ON RA-80 FLOW ARM
CO2 INJECTION  WELLS,30648,30626,2,273,WELL RA-79 FLOW LINE,
CO2 INJECTION  WELLS,30649,30648,0,273,44-21-PSAH-079J-11,HIGH PRESSURE D/S  CHOKE
CO2 INJECTION  WELLS,30650,30649,0,273,44-21-ESD-2.15 (RA-79),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-79
CO2 INJECTION  WELLS,30651,30648,1,273,44-21-PSAL-079J-04,LOW PRESSURE D/S  CHOKE
CO2 INJECTION  WELLS,30652,30651,0,273,44-21-ESD-2.15 (RA-79),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-79
CO2 INJECTION  WELLS,30653,30648,2,273,44-21-PSAL-079J-02,LOW PRESSURE U/S  CHOKE
CO2 INJECTION  WELLS,30654,30653,0,273,44-21-ESD-2.15 (RA-79),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-79
CO2 INJECTION  WELLS,30655,30626,3,273,WELL RA-80 FLOW LINE,
CO2 INJECTION  WELLS,30656,30655,0,273,44-21-PSAH-080J-11,HIGH PRESSURE D/S  CHOKE
CO2 INJECTION  WELLS,30657,30656,0,273,44-21-ESD-2.15 (RA-80),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-80
CO2 INJECTION  WELLS,30658,30655,1,273,44-21-PSAL-080J-04,LOW PRESSURE D/S  CHOKE
CO2 INJECTION  WELLS,30659,30658,0,273,44-21-ESD-2.15 (RA-80),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-80
CO2 INJECTION  WELLS,30660,30655,2,273,44-21-PSAL-080J-02,LOW PRESSURE U/S  CHOKE
CO2 INJECTION  WELLS,30661,30660,0,273,44-21-ESD-2.15 (RA-80),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-80
CO2 BOOSTER STATION,30662,0,0,274,CLS 14 (N),CO2 BOOSTER STATION
CO2 BOOSTER STATION,30663,30662,0,274,ESD LEVEL-1,
CO2 BOOSTER STATION,30664,30663,0,274,ESD-1(N),
CO2 BOOSTER STATION,30665,30664,0,274,44-21-ESD-2(N),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
CO2 BOOSTER STATION,30666,30664,1,274,44-21-SDV-3114-01/07,CLOSE - SHUTDOWN VALVE ON CO2 IMPORT LINE COMING FROM MASDAR
CO2 BOOSTER STATION,30667,30664,2,274,44-21-SDV-3114-03/06,CLOSE - SHUTDOWN VALVE ON CO2 EXPORT LINE GOING TO BAB
CO2 BOOSTER STATION,30668,30664,3,274,44-21-SDV-3114-05,CLOSE - SHUTDOWN VALVE ON CO2 BOOSTER PUMP DISCHARGE
CO2 BOOSTER STATION,30669,30662,1,274,ESD LEVEL-2,
CO2 BOOSTER STATION,30670,30669,0,274,ESD-2(N),
CO2 BOOSTER STATION,30671,30670,0,274,44-21-ESD-2.15 (CLS 14(N)),ACTIVATE - CLUSTER INJECTION SHUTDOWN
CO2 BOOSTER STATION,30672,30669,1,274,ESD-2.15 (CLS 14(N)),
CO2 BOOSTER STATION,30673,30672,0,274,44-21-P-3114-01,TRIP - CO2 BOOSTER PUMP
CO2 BOOSTER STATION,30674,30672,1,274,44-21-P-3114-02,TRIP - CO2 BOOSTER PUMP
CO2 BOOSTER STATION,30675,30672,2,274,44-21-P-3114-03,TRIP - CO2 BOOSTER PUMP
CO2 BOOSTER STATION,30676,30672,3,274,44-21-E-3114-01,TRIP - CO2 ELECTRIC HEATER AT CLS 14(N) E-3114-01
CO2 BOOSTER STATION,30677,30672,4,274,44-21-E-3114-02,TRIP - CO2 ELECTRIC HEATER AT CLS 14(N) E-3114-02
CO2 BOOSTER STATION,30678,30672,5,274,44-21-SDV-3114-01/07,CLOSE - SHUTDOWN VALVE ON CO2 IMPORT LINE COMING FROM MASDAR
CO2 BOOSTER STATION,30679,30672,6,274,44-21-SDV-3114-03/06,CLOSE - SHUTDOWN VALVE ON CO2 EXPORT LINE GOING TO BAB
CO2 BOOSTER STATION,30680,30672,7,274,44-21-SDV-3114-02,CLOSE - SHUTDOWN VALVE ON CO2 BOOSTER PUMP SUCTION
CO2 BOOSTER STATION,30681,30672,8,274,44-21-SDV-3914-01/03,CLOSE - SHUTDOWN VALVE ON CO2 LINE D/S OF LP-3914-01 TO CLS 15(O)
CO2 BOOSTER STATION,30682,30662,2,274,BOOSTER PUMP,
CO2 BOOSTER STATION,30683,30682,0,274,44-21-PSALL-3114-08A,LOW LOW PRESSURE U/S CO2 BOOSTER PUMP P-3114-01
CO2 BOOSTER STATION,30684,30683,0,274,44-21-P-3114-01,TRIP - CO2 BOOSTER PUMP
CO2 BOOSTER STATION,30685,30682,1,274,44-21-PSAH-3114-30,HIGH PRESSURE D/S CO2 BOOSTER PUMP P-3114-01
CO2 BOOSTER STATION,30686,30685,0,274,44-21-P-3114-01,TRIP - CO2 BOOSTER PUMP
CO2 BOOSTER STATION,30687,30682,2,274,44-21-FSALL-3114-14,LOW LOW FLOW D/S CO2 BOOSTER PUMP P-3114-01
CO2 BOOSTER STATION,30688,30687,0,274,44-21-P-3114-01,TRIP - CO2 BOOSTER PUMP
CO2 BOOSTER STATION,30689,30682,3,274,44-21-PSALL-3114-08B,LOW LOW PRESSURE U/S CO2 BOOSTER PUMP P-3114-02
CO2 BOOSTER STATION,30690,30689,0,274,44-21-P-3114-02,TRIP - CO2 BOOSTER PUMP
CO2 BOOSTER STATION,30691,30682,4,274,44-21-PSAH-3114-31,HIGH PRESSURE D/S CO2 BOOSTER PUMP P-3114-02
CO2 BOOSTER STATION,30692,30691,0,274,44-21-P-3114-02,TRIP - CO2 BOOSTER PUMP
CO2 BOOSTER STATION,30693,30682,5,274,44-21-FSALL-3114-15,LOW LOW FLOW D/S CO2 BOOSTER PUMP P-3114-02
CO2 BOOSTER STATION,30694,30693,0,274,44-21-P-3114-02,TRIP - CO2 BOOSTER PUMP
CO2 BOOSTER STATION,30695,30682,6,274,44-21-PSALL-3114-08C,LOW LOW PRESSURE U/S CO2 BOOSTER PUMP P-3114-03
CO2 BOOSTER STATION,30696,30695,0,274,44-21-P-3114-03,TRIP - CO2 BOOSTER PUMP
CO2 BOOSTER STATION,30697,30682,7,274,44-21-PSAH-3114-32,HIGH PRESSURE D/S CO2 BOOSTER PUMP P-3114-03
CO2 BOOSTER STATION,30698,30697,0,274,44-21-P-3114-03,TRIP - CO2 BOOSTER PUMP
CO2 BOOSTER STATION,30699,30682,8,274,44-21-FSALL-3114-16,LOW LOW FLOW D/S CO2 BOOSTER PUMP P-3114-03
CO2 BOOSTER STATION,30700,30699,0,274,44-21-P-3114-03,TRIP - CO2 BOOSTER PUMP
CO2 BOOSTER STATION,30701,30682,9,274,44-21-TSAHH-3114-11,HIGH HIGH TEMPERATURE D/S OF TRIM COOLER E-3114-03
CO2 BOOSTER STATION,30702,30701,0,274,44-21-ESD-2.15 (CLS 14(N)),ACTIVATE - CLUSTER INJECTION SHUTDOWN
CO2 BOOSTER STATION,30703,30662,3,274,CO2 INJECTION LINE,
CO2 BOOSTER STATION,30704,30703,0,274,44-21-PSAL-3914-17,LOW PRESSURE IN CO2 INJECTION LINE TO CLUSTER-O
CO2 BOOSTER STATION,30705,30704,0,274,44-21-ESD-2.15 (CLS 14(N)),ACTIVATE - CLUSTER INJECTION SHUTDOWN
CO2 BOOSTER STATION,30706,30662,4,274,CO2 INJECTION HEATERS,
CO2 BOOSTER STATION,30707,30706,0,274,44-21-TSALL-3114-15,LOW LOW TEMPERATURE D/S OF ELECTRIC HEATERS IN COMMON OUTLET LINE
CO2 BOOSTER STATION,30708,30707,0,274,44-21-E-3114-01,TRIP - CO2 ELECTRIC HEATER AT CLS 14(N) E-3114-01
CO2 BOOSTER STATION,30709,30707,1,274,44-21-E-3114-02,TRIP - CO2 ELECTRIC HEATER AT CLS 14(N) E-3114-02
CO2 BOOSTER STATION,30710,30707,2,274,44-21-ESD-2.15 (RA-79),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-79
CO2 BOOSTER STATION,30711,30707,3,274,44-21-ESD-2.15 (RA-80),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-80
CO2 BOOSTER STATION,30712,30706,1,274,44-21-TSAHH-3114-62,HIGH HIGH TEMPERATURE D/S OF ELECTRIC HEATER E-3114-01
CO2 BOOSTER STATION,30713,30712,0,274,44-21-E-3114-01,TRIP - CO2 ELECTRIC HEATER AT CLS 14(N) E-3114-01
CO2 BOOSTER STATION,30714,30712,1,274,44-21-ESD-2.15 (RA-79),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-79
CO2 BOOSTER STATION,30715,30712,2,274,44-21-ESD-2.15 (RA-80),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-80
CO2 BOOSTER STATION,30716,30706,2,274,44-21-TSAHH-3114-63,HIGH HIGH TEMPERATURE D/S OF ELECTRIC HEATER E-3114-02
CO2 BOOSTER STATION,30717,30716,0,274,44-21-E-3114-02,TRIP - CO2 ELECTRIC HEATER AT CLS 14(N) E-3114-02
CO2 BOOSTER STATION,30718,30716,1,274,44-21-ESD-2.15 (RA-79),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-79
CO2 BOOSTER STATION,30719,30716,2,274,44-21-ESD-2.15 (RA-80),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-80
CHEMICALS AND UTILITY,30720,0,0,275,CLS 14 (N),CHEMICALS AND UTILITY
CHEMICALS AND UTILITY,30721,30720,0,275,ESD LEVEL-1,
CHEMICALS AND UTILITY,30722,30721,0,275,ESD-1(N),
CHEMICALS AND UTILITY,30723,30722,0,275,44-21-ESD-2(N),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
CHEMICALS AND UTILITY,30724,30720,1,275,ESD LEVEL-2,
CHEMICALS AND UTILITY,30725,30724,0,275,ESD-2(N),
CHEMICALS AND UTILITY,30726,30725,0,275,44-21-ESD-2.15 (CLS 14(N)),ACTIVATE - CLUSTER INJECTION SHUTDOWN
CHEMICALS AND UTILITY,30727,30724,1,275,ESD-2.10(N),
CHEMICALS AND UTILITY,30728,30727,0,275,44-21-ESD-2.10(RA-81),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-81
CHEMICALS AND UTILITY,30729,30727,1,275,44-21-ESD-3.10(N),ACTIVATE - ANTISCALE INJECTION PACKAGE SHUTDOWN
CHEMICALS AND UTILITY,30730,30727,2,275,44-21-ESD-3.40(N),ACTIVATE - ASPHALTENE/CORROSION INH. INJECTION PACKAGE SHUTDOWN
CHEMICALS AND UTILITY,30731,30724,2,275,ESD-2.10(RA-81),
CHEMICALS AND UTILITY,30732,30731,0,275,44-21-SOV-081P-11,CLOSE - VALVE ON ANTISCALE LINE GOING TO WELL RA-81
CHEMICALS AND UTILITY,30733,30731,1,275,44-21-SOV-081P-12,CLOSE - VALVE ON ASPHALTENE/CORROSION INH. LINE GOING TO RA-81
CHEMICALS AND UTILITY,30734,30720,2,275,ESD LEVEL-3,
CHEMICALS AND UTILITY,30735,30734,0,275,ESD-3.10(N),
CHEMICALS AND UTILITY,30736,30735,0,275,44-21-P-6214-01,TRIP - ANTISCALE INHIBITOR INJECTION PUMP
CHEMICALS AND UTILITY,30737,30735,1,275,44-21-P-6214-02,TRIP - ANTISCALE INHIBITOR INJECTION PUMP
CHEMICALS AND UTILITY,30738,30734,1,275,ESD-3.40(N),
CHEMICALS AND UTILITY,30739,30738,0,275,44-21-P-6214-03,TRIP - ASPHALTENE/CORROSION INH. INJECTION PUMP
CHEMICALS AND UTILITY,30740,30738,1,275,44-21-P-6214-04,TRIP - ASPHALTENE/CORROSION INH. INJECTION PUMP
CHEMICALS AND UTILITY,30741,30738,2,275,44-21-P-6214-07,TRIP - ASPHALTENE/CORROSION INH. INJECTION PUMP
CHEMICALS AND UTILITY,30742,30720,3,275,ANTISCALE INJECTION PACKAGE,
CHEMICALS AND UTILITY,30743,30742,0,275,44-21-LSALL-6214-37,LOW LOW LIQUID LEVEL
CHEMICALS AND UTILITY,30744,30743,0,275,44-21-ESD-3.10(N),ACTIVATE - ANTISCALE INJECTION PACKAGE SHUTDOWN
CHEMICALS AND UTILITY,30745,30744,1,275,44-21-PSAHH-6214-38,HIGH HIGH PRESSURE
CHEMICALS AND UTILITY,30746,30745,0,275,44-21-ESD-3.10(N),ACTIVATE - ANTISCALE INJECTION PACKAGE SHUTDOWN
CHEMICALS AND UTILITY,30747,30720,4,275,ASPHALTENE/CORROSION INH.  INJECTION PACKAGE,
CHEMICALS AND UTILITY,30748,30747,0,275,44-21-LSALL-6214-39,LOW LOW LIQUID LEVEL
CHEMICALS AND UTILITY,30749,30748,0,275,44-21-ESD-3.40(N),ACTIVATE - ASPHALTENE/CORROSION INH. INJECTION PACKAGE SHUTDOWN
CHEMICALS AND UTILITY,30750,30749,1,275,44-21-PSAHH-6214-43,HIGH HIGH PRESSURE
CHEMICALS AND UTILITY,30751,30750,0,275,44-21-ESD-3.40(N),ACTIVATE - ASPHALTENE/CORROSION INH. INJECTION PACKAGE SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30752,0,0,276,CLS 15 (O),CO2 INJECTION FACILITY GENERAL
CO2 INJECTION FACILITY GENERAL,30753,30752,0,276,ESD LEVEL-1,
CO2 INJECTION FACILITY GENERAL,30754,30753,0,276,ESD-1(O),
CO2 INJECTION FACILITY GENERAL,30755,30754,0,276,44-21-ESD-2(O),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30756,30754,1,276,44-21-ESD-2.30 (O),ACTIVATE - CLOSED DRAIN SYSTEM SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30757,30754,2,276,44-21-XS-5515-07,ACTIVATE - ESD-1 TO RIG INTER-TRIP
CO2 INJECTION FACILITY GENERAL,30758,30752,1,276,ESD LEVEL-2,
CO2 INJECTION FACILITY GENERAL,30759,30758,0,276,ESD-2(O),
CO2 INJECTION FACILITY GENERAL,30760,30759,0,276,44-21-ESD-2.10 (O),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30761,30759,1,276,44-21-ESD-3.7GL(O),ACTIVATE - GAS LIFT SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30762,30759,2,276,44-21-XS-5515-08,ACTIVATE - ESD-2 TO RIG INTER-TRIP
CO2 INJECTION FACILITY GENERAL,30763,30758,1,276,ESD-2.10(O),
CO2 INJECTION FACILITY GENERAL,30764,30763,0,276,44-21-SDV-1315-01,CLOSE - SHUTDOWN VALVE ON OIL PIPELINE GOING TO CLUSTER-O
CO2 INJECTION FACILITY GENERAL,30765,30758,2,276,ESD-2.30(O),
CO2 INJECTION FACILITY GENERAL,30766,30765,0,276,44-21-P-6715-01,TRIP - CLOSED DRAIN DRUM PUMP
CO2 INJECTION FACILITY GENERAL,30767,30752,2,276,ESD LEVEL-3,
CO2 INJECTION FACILITY GENERAL,30768,30767,0,276,ESD-3.7GL(O),
CO2 INJECTION FACILITY GENERAL,30769,30768,0,276,44-21-SDV-3915-05,CLOSE - SHUTDOWN VALVE ON GAS LIFT PIPELINE FROM CPP TO CLS 15(O) U/S OF RP-3915-02
CO2 INJECTION FACILITY GENERAL,30770,30768,1,276,44-21-SDV-2615-02,TRIP - SHUTDOWN  VALVE ON GAS LIFT MANIFOLD INLET
CO2 INJECTION FACILITY GENERAL,30771,30752,3,276,FIRE AND GAS DETECTION,
CO2 INJECTION FACILITY GENERAL,30772,30771,0,276,44-21-XS-5415-01,CONFIRMED FIRE AND GAS (H2S+CO2) DETECTION IN CLUSTER
CO2 INJECTION FACILITY GENERAL,30773,30772,0,276,ESD-1(O),ACTIVATE - CLUSTER GENERAL SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30774,30752,4,276,OIL AND GAS LINES,
CO2 INJECTION FACILITY GENERAL,30775,30774,0,276,44-21-PSAL-1315-05,LOW PRESSURE PRODUCTION PIPELINE TO CLS 15(O)
CO2 INJECTION FACILITY GENERAL,30776,30775,0,276,44-21-ESD-2.10 (O),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30777,30752,5,276,GAS LIFT LINES,
CO2 INJECTION FACILITY GENERAL,30778,30777,0,276,44-21-PSAL-3915-27,LOW PRESSURE GAS LIFT PIPELINE TO CLS 15(O)
CO2 INJECTION FACILITY GENERAL,30779,30778,0,276,44-21-SDV-3915-05,CLOSE - SHUTDOWN VALVE ON GAS LIFT PIPELINE FROM CPP TO CLS 15(O) U/S OF RP-3915-02
CO2 INJECTION FACILITY GENERAL,30780,30752,6,276,RIG SYSTEM,
CO2 INJECTION FACILITY GENERAL,30781,30780,0,276,44-21-XS-5415-02,RIG INTERLOCK
CO2 INJECTION FACILITY GENERAL,30782,30781,0,276,ESD-1(O),ACTIVATE - CLUSTER GENERAL SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30783,30752,7,276,CLOSED DRAIN DRUM,
CO2 INJECTION FACILITY GENERAL,30784,30787,0,276,44-21-LSAHH-6715-02,HIGH HIGH LEVEL IN CLOSED DRAIN DRUM
CO2 INJECTION FACILITY GENERAL,30785,30784,0,276,44-21-ESD-2.10 (O),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30786,30787,1,276,44-21-LSALL-6715-03,LOW LOW LEVEL IN CLOSED DRAIN DRUM
CO2 INJECTION FACILITY GENERAL,30787,30786,0,276,44-21-ESD-2.30 (O),ACTIVATE - CLOSED DRAIN SYSTEM SHUTDOWN
CO2 INJECTION FACILITY GENERAL,30788,30787,2,276,44-21-FSAL-6715-01,LOW/ZERO FLOW IN CDD PUMP DISCHARGE LINE
CO2 INJECTION FACILITY GENERAL,30789,30788,0,276,44-21-ESD-2.30 (O),ACTIVATE - CLOSED DRAIN SYSTEM SHUTDOWN
HP OIL PRODUCER WELLS AND MANIFOLD,30790,0,0,277,CLS 15 (O),HP OIL PRODUCER WELLS AND MANIFOLD
HP OIL PRODUCER WELLS AND MANIFOLD,30791,30790,0,277,ESD LEVEL-1,
HP OIL PRODUCER WELLS AND MANIFOLD,30792,30791,0,277,ESD-1(O),
HP OIL PRODUCER WELLS AND MANIFOLD,30793,30792,0,277,44-21-ESD-2(O),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
HP OIL PRODUCER WELLS AND MANIFOLD,30794,30792,1,277,44-21-SSSV-077P-04,CLOSE - RA-77 WELL SUBSURFACE SAFETY VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30795,30792,2,277,44-21-SSSV-078P-04,CLOSE - RA-78 WELL SUBSURFACE SAFETY VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30796,30790,1,277,ESD LEVEL-2,
HP OIL PRODUCER WELLS AND MANIFOLD,30797,30796,0,277,ESD-2(O),
HP OIL PRODUCER WELLS AND MANIFOLD,30798,30797,0,277,44-21-ESD-2.10 (O),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
HP OIL PRODUCER WELLS AND MANIFOLD,30799,30796,1,277,ESD-2.10(O),
HP OIL PRODUCER WELLS AND MANIFOLD,30800,30799,0,277,44-21-ESD-2.10(RA-77),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-77
HP OIL PRODUCER WELLS AND MANIFOLD,30801,30799,1,277,44-21-ESD-2.10(RA-78),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-78
HP OIL PRODUCER WELLS AND MANIFOLD,30802,30796,2,277,ESD-2.10(RA-77),
HP OIL PRODUCER WELLS AND MANIFOLD,30803,30802,0,277,44-21-ESD-3.7GL(RA-77),ACTIVATE - SHUTDOWN OF GAS LIFT TO PRODUCTION WELL RA-77
HP OIL PRODUCER WELLS AND MANIFOLD,30804,30802,1,277,44-21-SSV-077P-02,CLOSE - RA-77 WELL MASTER VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30805,30802,2,277,44-21-CVA-077P-01,CLOSE - RA-77 WELL CHOKE VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30806,30802,3,277,44-21-SSV-077P-03,CLOSE - RA-77 WELL WING VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30807,30796,3,277,ESD-2.10(RA-78),
HP OIL PRODUCER WELLS AND MANIFOLD,30808,30807,0,277,44-21-ESD-3.7GL(RA-78),ACTIVATE - SHUTDOWN OF GAS LIFT TO PRODUCTION WELL RA-78
HP OIL PRODUCER WELLS AND MANIFOLD,30809,30807,1,277,44-21-SSV-078P-02,CLOSE - RA-78 WELL MASTER VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30810,30807,2,277,44-21-CVA-078P-01,CLOSE - RA-78 WELL CHOKE VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30811,30807,3,277,44-21-SSV-078P-03,CLOSE - RA-78 WELL WING VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30812,30796,4,277,ESD-2.50(O),
HP OIL PRODUCER WELLS AND MANIFOLD,30813,30812,0,277,44-21-ESD-2.10(RA-77),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-77
HP OIL PRODUCER WELLS AND MANIFOLD,30814,30812,1,277,44-21-ESD-2.10(RA-78),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-78
HP OIL PRODUCER WELLS AND MANIFOLD,30815,30812,2,277,44-21-SDV-0115-01,CLOSE - HIPPS VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30816,30812,3,277,44-21-SDV-0115-02,CLOSE - HIPPS VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30817,30790,2,277,ESD LEVEL-3,
HP OIL PRODUCER WELLS AND MANIFOLD,30818,30817,0,277,ESD-3.7GL(RA-77),
HP OIL PRODUCER WELLS AND MANIFOLD,30819,30818,0,277,44-21-SSV-077P-01,CLOSE - RA-77 GAS LIFT WING VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30820,30818,1,277,44-21-CVA-077P-02,CLOSE - RA-77 GAS LIFT CHOKE VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30821,30817,1,277,ESD-3.7GL(RA-78),
HP OIL PRODUCER WELLS AND MANIFOLD,30822,30821,0,277,44-21-SSV-078P-01,CLOSE - RA-78 GAS LIFT WING VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30823,30821,1,277,44-21-CVA-078P-02,CLOSE - RA-78 GAS LIFT CHOKE VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30824,30790,3,277,FIRE AND GAS DETECTION,
HP OIL PRODUCER WELLS AND MANIFOLD,30825,30824,0,277,44-21-PSAL-077P-08,RA-77 WELL FUSIBLE PLUG LOW PRESSURE
HP OIL PRODUCER WELLS AND MANIFOLD,30826,30825,0,277,44-21-ESD-2.10(RA-77),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-77
HP OIL PRODUCER WELLS AND MANIFOLD,30827,30825,1,277,44-21-SSSV-077P-04,CLOSE - RA-77 WELL SUBSURFACE SAFETY VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30828,30824,1,277,44-21-PSAL-078P-08,RA-78 WELL FUSIBLE PLUG LOW PRESSURE
HP OIL PRODUCER WELLS AND MANIFOLD,30829,30828,0,277,44-21-ESD-2.10(RA-78),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-78
HP OIL PRODUCER WELLS AND MANIFOLD,30830,30828,1,277,44-21-SSSV-078P-04,CLOSE - RA-78 WELL SUBSURFACE SAFETY VALVE
HP OIL PRODUCER WELLS AND MANIFOLD,30831,30824,2,277,44-21-XS-5415-02,CONFIRMED FIRE AND GAS (H2S+CO2) DETECTION 
HP OIL PRODUCER WELLS AND MANIFOLD,30832,30831,0,277,44-21-ESD-2.10(O),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
HP OIL PRODUCER WELLS AND MANIFOLD,30833,30790,4,277,WELL RA-77 FLOW LINE,
HP OIL PRODUCER WELLS AND MANIFOLD,30834,30833,0,277,44-21-PSAH-077P-05,HIGH PRESSURE D/S  CHOKE
HP OIL PRODUCER WELLS AND MANIFOLD,30835,30834,0,277,44-21-ESD-2.10(RA-77),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-77
HP OIL PRODUCER WELLS AND MANIFOLD,30836,30833,1,277,44-21-PSAL-077P-17,LOW PRESSURE D/S  CHOKE
HP OIL PRODUCER WELLS AND MANIFOLD,30837,30836,0,277,44-21-ESD-2.10(RA-77),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-77
HP OIL PRODUCER WELLS AND MANIFOLD,30838,30790,5,277,WELL RA-77 GAS LIFT,
HP OIL PRODUCER WELLS AND MANIFOLD,30839,30838,0,277,44-21-PSAH-077P-10,HIGH PRESSURE D/S  CHOKE - GAS LIFT
HP OIL PRODUCER WELLS AND MANIFOLD,30840,30843,0,277,44-21-ESD-3.7GL(RA-77),ACTIVATE - SHUTDOWN OF GAS LIFT TO PRODUCTION WELL RA-77
HP OIL PRODUCER WELLS AND MANIFOLD,30841,30838,1,277,44-21-PSAL-077P-09,LOW PRESSURE D/S  CHOKE
HP OIL PRODUCER WELLS AND MANIFOLD,30842,30841,0,277,44-21-ESD-3.7GL(RA-77),ACTIVATE - SHUTDOWN OF GAS LIFT TO PRODUCTION WELL RA-77
HP OIL PRODUCER WELLS AND MANIFOLD,30843,30790,6,277,WELL RA-78 FLOW LINE,
HP OIL PRODUCER WELLS AND MANIFOLD,30844,30843,0,277,44-21-PSAH-078P-05,HIGH PRESSURE D/S  CHOKE
HP OIL PRODUCER WELLS AND MANIFOLD,30845,30844,0,277,44-21-ESD-2.10(RA-78),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-78
HP OIL PRODUCER WELLS AND MANIFOLD,30846,30843,1,277,44-21-PSAL-078P-17,LOW PRESSURE D/S  CHOKE
HP OIL PRODUCER WELLS AND MANIFOLD,30847,30846,0,277,44-21-ESD-2.10(RA-78),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-78
HP OIL PRODUCER WELLS AND MANIFOLD,30848,30790,7,277,WELL RA-78 GAS LIFT,
HP OIL PRODUCER WELLS AND MANIFOLD,30849,30848,0,277,44-21-PSAH-078P-10,HIGH PRESSURE D/S  CHOKE - GAS LIFT
HP OIL PRODUCER WELLS AND MANIFOLD,30850,30849,0,277,44-21-ESD-3.7GL(RA-78),ACTIVATE - SHUTDOWN OF GAS LIFT TO PRODUCTION WELL RA-78
HP OIL PRODUCER WELLS AND MANIFOLD,30851,30848,1,277,44-21-PSAL-078P-09,LOW PRESSURE D/S  CHOKE
HP OIL PRODUCER WELLS AND MANIFOLD,30852,30851,0,277,44-21-ESD-3.7GL(RA-78),ACTIVATE - SHUTDOWN OF GAS LIFT TO PRODUCTION WELL RA-78
HP OIL PRODUCER WELLS AND MANIFOLD,30853,30790,8,277,OIL PRODUCTION MANIFOLD,
HP OIL PRODUCER WELLS AND MANIFOLD,30854,30853,0,277,44-21-PSAH-0115-01A/01B/01C,HIGH PRESSURE IN PRODUCTION MANIFOLD (2oo3 Voting)
HP OIL PRODUCER WELLS AND MANIFOLD,30855,30854,0,277,44-21-ESD-2.50 (O),ACTIVATE - SHUTDOWN OF OIL PRODUCTION MANIFOLD BY HIPPS
CO2 INJECTION  WELL,30856,0,0,278,CLS 15 (O),CO2 INJECTION  WELL
CO2 INJECTION  WELL,30857,30856,0,278,ESD LEVEL-1,
CO2 INJECTION  WELL,30858,30857,0,278,ESD-1(O),
CO2 INJECTION  WELL,30859,30858,0,278,44-21-ESD-2(O),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
CO2 INJECTION  WELL,30860,30858,1,278,44-21-SSSV-073J-03,CLOSE - RA-73 WELL SUBSURFACE SAFETY VALVE
CO2 INJECTION  WELL,30861,30858,2,278,44-21-SSSV-074J-03,CLOSE - RA-74 WELL SUBSURFACE SAFETY VALVE
CO2 INJECTION  WELL,30862,30858,3,278,44-21-SSSV-075J-03,CLOSE - RA-75 WELL SUBSURFACE SAFETY VALVE
CO2 INJECTION  WELL,30863,30858,4,278,44-21-SSSV-076J-03,CLOSE - RA-76 WELL SUBSURFACE SAFETY VALVE
CO2 INJECTION  WELL,30864,30856,1,278,ESD LEVEL-2,
CO2 INJECTION  WELL,30865,30864,0,278,ESD-2(O),
CO2 INJECTION  WELL,30866,30865,0,278,44-21-ESD-2.15 (CLS 15(O)),ACTIVATE - CLUSTER CO2 INJECTION SHUTDOWN
CO2 INJECTION  WELL,30867,30864,1,278,ESD-2.15 (CLS 15(O)),
CO2 INJECTION  WELL,30868,30867,0,278,44-21-ESD-2.15 (RA-73),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-73
CO2 INJECTION  WELL,30869,30867,1,278,44-21-ESD-2.15 (RA-74),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-74
CO2 INJECTION  WELL,30870,30867,2,278,44-21-ESD-2.15 (RA-75),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-75
CO2 INJECTION  WELL,30871,30867,3,278,44-21-ESD-2.15 (RA-76),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-76
CO2 INJECTION  WELL,30872,30864,2,278,ESD-2.15 (RA-73),
CO2 INJECTION  WELL,30873,30872,0,278,44-21-SSV-073J-02,CLOSE - RA-73 WELL MASTER VALVE
CO2 INJECTION  WELL,30874,30872,1,278,44-21-SSV-073J-01,CLOSE - RA-73 WELL WING VALVE
CO2 INJECTION  WELL,30875,30872,2,278,44-21-CVA-073J-01,CLOSE - RA-73 CHOKE VALVE
CO2 INJECTION  WELL,30876,30872,3,278,44-21-SDV-073J-07,CLOSE - SHUTDOWN VALVE ON RA-73 FLOW ARM
CO2 INJECTION  WELL,30877,30864,3,278,ESD-2.15 (RA-74),
CO2 INJECTION  WELL,30878,30877,0,278,44-21-SSV-074J-02,CLOSE - RA-74 WELL MASTER VALVE
CO2 INJECTION  WELL,30879,30877,1,278,44-21-SSV-074J-01,CLOSE - RA-74 WELL WING VALVE
CO2 INJECTION  WELL,30880,30877,2,278,44-21-CVA-074J-01,CLOSE - RA-74 CHOKE VALVE
CO2 INJECTION  WELL,30881,30877,3,278,44-21-SDV-074J-07,CLOSE - SHUTDOWN VALVE ON RA-74 FLOW ARM
CO2 INJECTION  WELL,30882,30864,4,278,ESD-2.15 (RA-75),
CO2 INJECTION  WELL,30883,30882,0,278,44-21-SSV-075J-02,CLOSE - RA-75 WELL MASTER VALVE
CO2 INJECTION  WELL,30884,30882,1,278,44-21-SSV-075J-01,CLOSE - RA-75 WELL WING VALVE
CO2 INJECTION  WELL,30885,30882,2,278,44-21-CVA-075J-01,CLOSE - RA-75 CHOKE VALVE
CO2 INJECTION  WELL,30886,30882,3,278,44-21-SDV-075J-07,CLOSE - SHUTDOWN VALVE ON RA-75 FLOW ARM
CO2 INJECTION  WELL,30887,30864,5,278,ESD-2.15 (RA-76),
CO2 INJECTION  WELL,30888,30887,0,278,44-21-SSV-076J-02,CLOSE - RA-76 WELL MASTER VALVE
CO2 INJECTION  WELL,30889,30887,1,278,44-21-SSV-076J-01,CLOSE - RA-76 WELL WING VALVE
CO2 INJECTION  WELL,30890,30887,2,278,44-21-CVA-076J-01,CLOSE - RA-76 CHOKE VALVE
CO2 INJECTION  WELL,30891,30887,3,278,44-21-SDV-076J-07,CLOSE - SHUTDOWN VALVE ON RA-76 FLOW ARM
CO2 INJECTION  WELL,30892,30856,2,278,WELL RA-73 FLOW LINE,
CO2 INJECTION  WELL,30893,30892,0,278,44-21-PSAH-073J-11,HIGH PRESSURE D/S  CHOKE
CO2 INJECTION  WELL,30894,30893,0,278,44-21-ESD-2.15 (RA-73),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-73
CO2 INJECTION  WELL,30895,30892,1,278,44-21-PSAL-073J-04,LOW PRESSURE D/S  CHOKE
CO2 INJECTION  WELL,30896,30895,0,278,44-21-ESD-2.15 (RA-73),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-73
CO2 INJECTION  WELL,30897,30892,2,278,44-21-PSAL-073J-02,LOW PRESSURE U/S  CHOKE
CO2 INJECTION  WELL,30898,30897,0,278,44-21-ESD-2.15 (RA-73),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-73
CO2 INJECTION  WELL,30899,30856,3,278,WELL RA-74 FLOW LINE,
CO2 INJECTION  WELL,30900,30899,0,278,44-21-PSAH-074J-11,HIGH PRESSURE D/S  CHOKE
CO2 INJECTION  WELL,30901,30900,0,278,44-21-ESD-2.15 (RA-74),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-74
CO2 INJECTION  WELL,30902,30899,1,278,44-21-PSAL-074J-04,LOW PRESSURE D/S  CHOKE
CO2 INJECTION  WELL,30903,30902,0,278,44-21-ESD-2.15 (RA-74),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-74
CO2 INJECTION  WELL,30904,30899,2,278,44-21-PSAL-074J-02,LOW PRESSURE U/S  CHOKE
CO2 INJECTION  WELL,30905,30904,0,278,44-21-ESD-2.15 (RA-74),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-74
CO2 INJECTION  WELL,30906,30856,4,278,WELL RA-75 FLOW LINE,
CO2 INJECTION  WELL,30907,30906,0,278,44-21-PSAH-075J-11,HIGH PRESSURE D/S  CHOKE
CO2 INJECTION  WELL,30908,30907,0,278,44-21-ESD-2.15 (RA-75),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-75
CO2 INJECTION  WELL,30909,30906,1,278,44-21-PSAL-075J-04,LOW PRESSURE D/S  CHOKE
CO2 INJECTION  WELL,30910,30909,0,278,44-21-ESD-2.15 (RA-75),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-75
CO2 INJECTION  WELL,30911,30906,2,278,44-21-PSAL-075J-02,LOW PRESSURE U/S  CHOKE
CO2 INJECTION  WELL,30912,30911,0,278,44-21-ESD-2.15 (RA-75),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-75
CO2 INJECTION  WELL,30913,30856,5,278,WELL RA-76 FLOW LINE,
CO2 INJECTION  WELL,30914,30913,0,278,44-21-PSAH-076J-11,HIGH PRESSURE D/S  CHOKE
CO2 INJECTION  WELL,30915,30914,0,278,44-21-ESD-2.15 (RA-76),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-76
CO2 INJECTION  WELL,30916,30913,1,278,44-21-PSAL-076J-04,LOW PRESSURE D/S  CHOKE
CO2 INJECTION  WELL,30917,30916,0,278,44-21-ESD-2.15 (RA-76),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-76
CO2 INJECTION  WELL,30918,30913,2,278,44-21-PSAL-076J-02,LOW PRESSURE U/S  CHOKE
CO2 INJECTION  WELL,30919,30918,0,278,44-21-ESD-2.15 (RA-76),ACTIVATE - SHUTDOWN OF CO2 INJECTION WELL RA-76
CO2 SYSTEM (General),30920,0,0,279,CLS 15 (O),CO2 SYSTEM (General)
CO2 SYSTEM (General),30921,30920,0,279,ESD LEVEL-1,
CO2 SYSTEM (General),30922,30921,0,279,ESD-1(O),
CO2 SYSTEM (General),30923,30922,0,279,44-21-ESD-2(0),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
CO2 SYSTEM (General),30924,30920,1,279,ESD LEVEL-2,
CO2 SYSTEM (General),30925,30924,0,279,ESD-2(O),
CO2 SYSTEM (General),30926,30925,0,279,44-21-ESD-2.15 (CLS 15(O)),ACTIVATE - CLUSTER INJECTION SHUTDOWN
CO2 SYSTEM (General),30927,30924,1,279,ESD-2.15 (CLS 15(O)),
CO2 SYSTEM (General),30928,30927,0,279,44-21-E-3115-01,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-01
CO2 SYSTEM (General),30929,30927,1,279,44-21-E-3115-02,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-02
CO2 SYSTEM (General),30930,30927,2,279,44-21-E-3115-03,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-03
CO2 SYSTEM (General),30931,30927,3,279,44-21-SDV-3915-01/04,CLOSE - SHUTDOWN VALVE ON CO2 PIPELINE FROM CLS-14(N) U/S OF RP-3915-01 AT CLS-15(O)
CO2 SYSTEM (General),30932,30920,2,279,CO2 INJECTION LINE,
CO2 SYSTEM (General),30933,30932,0,279,44-21-PSAL-3915-14,LOW PRESSURE IN CO2 INJECTION LINE FROM CLUSTER N
CO2 SYSTEM (General),30934,30933,0,279,44-21-ESD-2.15 (CLS 15(O)),ACTIVATE - CLUSTER CO2 INJECTION SHUTDOWN
CO2 SYSTEM (General),30935,30920,3,279,CO2 INJECTION HEATERS,
CO2 SYSTEM (General),30936,30935,0,279,44-21-TSAHH-3115-07,HIGH HIGH TEMPERATURE D/S OF ELECTRIC HEATER E-3115-01
CO2 SYSTEM (General),30937,30936,0,279,44-21-ESD-2.15 (CLS 15(O)),ACTIVATE - CLUSTER CO2 INJECTION SHUTDOWN
CO2 SYSTEM (General),30938,30936,1,279,44-21-E-3115-01,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-01
CO2 SYSTEM (General),30939,30936,2,279,44-21-E-3115-02,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-02
CO2 SYSTEM (General),30940,30936,3,279,44-21-E-3115-03,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-03
CO2 SYSTEM (General),30941,30935,1,279,44-21-TSALL-3115-06,LOW LOW TEMPERATURE D/S OF ELECTRIC HEATERS IN COMMON OUTLET LINE
CO2 SYSTEM (General),30942,30941,0,279,44-21-ESD-2.15 (CLS 15(O)),ACTIVATE - CLUSTER CO2 INJECTION SHUTDOWN
CO2 SYSTEM (General),30943,30941,1,279,44-21-E-3115-01,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-01
CO2 SYSTEM (General),30944,30941,2,279,44-21-E-3115-02,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-02
CO2 SYSTEM (General),30945,30941,3,279,44-21-E-3115-03,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-03
CO2 SYSTEM (General),30946,30935,2,279,44-21-TSAHH-3115-41,HIGH HIGH TEMPERATURE D/S OF ELECTRIC HEATER E-3115-02
CO2 SYSTEM (General),30947,30946,0,279,44-21-ESD-2.15 (CLS 15(O)),ACTIVATE - CLUSTER CO2 INJECTION SHUTDOWN
CO2 SYSTEM (General),30948,30946,1,279,44-21-E-3115-01,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-01
CO2 SYSTEM (General),30949,30946,2,279,44-21-E-3115-02,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-02
CO2 SYSTEM (General),30950,30946,3,279,44-21-E-3115-03,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-03
CO2 SYSTEM (General),30951,30935,3,279,44-21-TSAHH-3115-42,HIGH HIGH TEMPERATURE D/S OF ELECTRIC HEATER E-3114-03
CO2 SYSTEM (General),30952,30951,0,279,44-21-ESD-2.15 (CLS 15(O)),ACTIVATE - CLUSTER CO2 INJECTION SHUTDOWN
CO2 SYSTEM (General),30953,30951,1,279,44-21-E-3115-01,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-01
CO2 SYSTEM (General),30954,30951,2,279,44-21-E-3115-02,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-02
CO2 SYSTEM (General),30955,30951,3,279,44-21-E-3115-03,TRIP - CO2 ELECTRIC HEATER AT CLS 15(0) E-3115-03
CHEMICALS AND UTILITIES,30956,0,0,280,CLS 15 (O),CHEMICALS AND UTILITIES
CHEMICALS AND UTILITIES,30957,30956,0,280,ESD LEVEL-1,
CHEMICALS AND UTILITIES,30958,30957,0,280,ESD-1(O),
CHEMICALS AND UTILITIES,30959,30958,0,280,44-21-ESD-2(O),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
CHEMICALS AND UTILITIES,30960,30956,1,280,ESD LEVEL-2,
CHEMICALS AND UTILITIES,30961,30960,0,280,ESD-2(O),
CHEMICALS AND UTILITIES,30962,30961,0,280,44-21-ESD-2.10 (O),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
CHEMICALS AND UTILITIES,30963,30960,1,280,ESD-2.10(O),
CHEMICALS AND UTILITIES,30964,30963,0,280,44-21-ESD-2.10(RA-77),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-77
CHEMICALS AND UTILITIES,30965,30963,1,280,44-21-ESD-2.10(RA-78),ACTIVATE - SHUTDOWN OF OIL PRODUCER WELL RA-78
CHEMICALS AND UTILITIES,30966,30963,2,280,44-21-ESD-3.10(O),ACTIVATE - ANTISCALE INJECTION PACKAGE SHUTDOWN
CHEMICALS AND UTILITIES,30967,30963,3,280,44-21-ESD-3.40(O),ACTIVATE - ASPHALTENE/CORROSION INH. INJECTION PACKAGE SHUTDOWN
CHEMICALS AND UTILITIES,30968,30960,2,280,ESD-2.10(RA-77),
CHEMICALS AND UTILITIES,30969,30968,0,280,44-21-SOV-077P-11,CLOSE - SHUTDOWN VALVE ON LINE GOING TO WELL RA-77
CHEMICALS AND UTILITIES,30970,30968,1,280,44-21-SOV-077P-12,CLOSE - SHUTDOWN VALVE ON LINE GOING TO WELL RA-77
CHEMICALS AND UTILITIES,30971,30960,3,280,ESD-2.10(RA-78),
CHEMICALS AND UTILITIES,30972,30971,0,280,44-21-SOV-078P-11,CLOSE - SHUTDOWN VALVE ON LINE GOING TO WELL RA-78
CHEMICALS AND UTILITIES,30973,30971,1,280,44-21-SOV-078P-12,CLOSE - SHUTDOWN VALVE ON LINE GOING TO WELL RA-78
CHEMICALS AND UTILITIES,30974,30956,2,280,ESD LEVEL-3,
CHEMICALS AND UTILITIES,30975,30974,0,280,ESD-3.10(O),
CHEMICALS AND UTILITIES,30976,30975,0,280,44-21-P-6215-01,TRIP - ANTISCALE INJECTION PUMP
CHEMICALS AND UTILITIES,30977,30975,1,280,44-21-P-6215-02,TRIP - ANTISCALE INJECTION PUMP
CHEMICALS AND UTILITIES,30978,30974,1,280,ESD-3.40(O),
CHEMICALS AND UTILITIES,30979,30978,0,280,44-21-P-6215-03,TRIP - ASPHALTENE/CORROSION INH. INJECTION PUMP
CHEMICALS AND UTILITIES,30980,30978,1,280,44-21-P-6215-04,TRIP - ASPHALTENE/CORROSION INH. INJECTION PUMP
CHEMICALS AND UTILITIES,30981,30978,2,280,44-21-P-6215-07,TRIP - ASPHALTENE/CORROSION INH. INJECTION PUMP
CHEMICALS AND UTILITIES,30982,30956,3,280,ANTISCALE  INJECTION PACKAGE,
CHEMICALS AND UTILITIES,30983,30982,0,280,44-21-LSALL-6215-42,LOW LOW LIQUID LEVEL
CHEMICALS AND UTILITIES,30984,30983,0,280,44-21-ESD-3.10(O),ACTIVATE - ANTISCALE INJECTION PACKAGE SHUTDOWN
CHEMICALS AND UTILITIES,30985,30982,1,280,44-21-PSAHH-6215-34,HIGH HIGH PRESSURE
CHEMICALS AND UTILITIES,30986,30985,0,280,44-21-ESD-3.10(O),ACTIVATE - ANTISCALE INJECTION PACKAGE SHUTDOWN
CHEMICALS AND UTILITIES,30987,30956,4,280,ASPHALTENE/CORROSION INH.  INJECTION PACKAGE,
CHEMICALS AND UTILITIES,30988,30987,0,280,44-21-LSALL-6215-44,LOW LOW LIQUID LEVEL
CHEMICALS AND UTILITIES,30989,30988,0,280,44-21-ESD-3.40(O),ACTIVATE - ASPHALTENE/CORROSION INH. INJECTION PACKAGE SHUTDOWN
CHEMICALS AND UTILITIES,30990,30987,1,280,44-21-PSAHH-6215-38,HIGH HIGH PRESSURE
CHEMICALS AND UTILITIES,30991,30990,0,280,44-21-ESD-3.40(O),ACTIVATE - ASPHALTENE/CORROSION INH. INJECTION PACKAGE SHUTDOWN
CHEMICALS AND UTILITIES,30992,30987,2,280,44-21-PSAHH-6215-46,LOW LOW LIQUID LEVEL
CHEMICALS AND UTILITIES,30993,30992,0,280,44-21-ESD-3.40(O),ACTIVATE - ASPHALTENE/CORROSION INH. INJECTION PACKAGE SHUTDOWN
CLUSTER GENERAL,30994,0,0,281,CLS 1 (A),CLUSTER GENERAL
CLUSTER GENERAL,30995,30994,0,281,ESD LEVEL-1,
CLUSTER GENERAL,30996,30995,0,281,ESD-1(A),
CLUSTER GENERAL,30997,30996,0,281,ESD-2(A),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
CLUSTER GENERAL,30998,30996,1,281,ESD-2.30(A),ACTIVATE - CLOSED DRAIN SYSTEM SHUTDOWN
CLUSTER GENERAL,30999,30996,2,281,XS-5501-01,ACTIVATE - ESD1 TO RIG INTER-TRIP
CLUSTER GENERAL,31000,30994,1,281,ESD LEVEL-2,
CLUSTER GENERAL,31001,31000,0,281,ESD-2(A),
CLUSTER GENERAL,31002,31001,0,281,ESD-2.10 (A),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
