DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CLUSTER GENERAL,31003,31001,1,281,ESD-3.99 (A),ACTIVATE - SHUTDOWN OF GAS LIFT MAIN VALVE
CLUSTER GENERAL,31004,31001,2,281,XS-5501-02,ACTIVATE - ESD2 TO RIG INTER-TRIP
CLUSTER GENERAL,31005,31000,1,281,ESD-2.10(A),
CLUSTER GENERAL,31006,31005,0,281,SZV-1301-01,CLOSE - SDV-1301-01 ON OIL OUTLET LINE Ra-OIL-1
CLUSTER GENERAL,31007,31000,2,281,ESD-2.30(A),
CLUSTER GENERAL,31008,31007,0,281,PPXS-6701-01,TRIP - STOP CLOSED DRAIN PUMP P-6701-01
CLUSTER GENERAL,31009,30994,2,281,ESD LEVEL-3,
CLUSTER GENERAL,31010,31009,0,281,ESD-3.99(A),
CLUSTER GENERAL,31011,31010,0,281,SZV-3101-01,CLOSE - CLOSE GAS LIFT MAIN VALVE SDV-3101-01
CLUSTER GENERAL,31012,30994,3,281,FIRE AND GAS DETECTION,
CLUSTER GENERAL,31013,31012,0,281,44-21-XS-5401-01,CONFIRMED FIRE AND GAS DETECTION IN CLUSTER
CLUSTER GENERAL,31014,31013,0,281,ESD-1(A),ACTIVATE - CLUSTER GENERAL SHUTDOWN
CLUSTER GENERAL,31015,30994,4,281,OIL AND GAS LINES,
CLUSTER GENERAL,31016,31015,0,281,44-21-PSAL-1301-04,LOW PRESSURE IN OIL OUTLET LINE RA-OIL-1
CLUSTER GENERAL,31017,31016,0,281,ESD-2.10(A),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
CLUSTER GENERAL,31018,30994,5,281,RIG SYSTEM,
CLUSTER GENERAL,31019,31018,0,281,44-21-XS-5401-96,CONFIRMED FIRE AND GAS DETECTION IN CLUSTER
CLUSTER GENERAL,31020,31019,0,281,ESD-1(A),ACTIVATE - CLUSTER GENERAL SHUTDOWN
CLUSTER GENERAL,31021,30994,6,281,CLOSED DRAIN DRUM, (V-6701-01)
CLUSTER GENERAL,31022,31021,0,281,44-21-LSAL-6701-01,LOW LEVEL OF LIQUID IN DRUM
CLUSTER GENERAL,31023,31022,0,281,ESD-2.30(A),ACTIVATE - CLOSED DRAIN SYSTEM SHUTDOWN
CLUSTER GENERAL,31024,31021,1,281,44-21-LSAH-6701-01,HIGH LEVEL OF LIQUID IN DRUM
CLUSTER GENERAL,31025,31024,0,281,ESD-2.10(A),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
CLUSTER GENERAL,31026,30994,7,281,GAS LIFT LINES,
CLUSTER GENERAL,31027,31026,0,281,44-21-PSAL-023P-54,LOW PRESSURE D/S OF GL CHOKE VALVE
CLUSTER GENERAL,31028,31027,0,281,ESD-3.99(A),ACTIVATE - SHUTDOWN OF GAS LIFT MAIN VALVE
CLUSTER GENERAL,31029,31026,1,281,44-21-PSAL-025P-54,LOW PRESSURE D/S OF GL CHOKE VALVE
CLUSTER GENERAL,31030,31029,0,281,ESD-3.99(A),ACTIVATE - SHUTDOWN OF GAS LIFT MAIN VALVE
CLUSTER GENERAL,31031,31026,2,281,44-21-PSAL-026P-54,LOW PRESSURE D/S OF GL CHOKE VALVE
CLUSTER GENERAL,31032,31031,0,281,ESD-3.99(A),ACTIVATE - SHUTDOWN OF GAS LIFT MAIN VALVE
CLUSTER GENERAL,31033,31026,3,281,44-21-PSAL-013P-54,LOW PRESSURE D/S OF GL CHOKE VALVE
CLUSTER GENERAL,31034,31033,0,281,ESD-3.99(A),ACTIVATE - SHUTDOWN OF GAS LIFT MAIN VALVE
TEST SEPARATOR,31035,0,0,282,CLS 1 (A),TEST SEPARATOR
TEST SEPARATOR,31036,31035,0,282,ESD LEVEL-1,
TEST SEPARATOR,31037,31036,0,282,ESD-1(B),
TEST SEPARATOR,31038,31037,0,282,ESD-2(A),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
TEST SEPARATOR,31039,31035,1,282,ESD LEVEL-2,
TEST SEPARATOR,31040,31039,0,282,ESD-2(A),
TEST SEPARATOR,31041,31040,0,282,ESD-2.10 (A),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
TEST SEPARATOR,31042,31039,1,282,ESD-2.10(A),
TEST SEPARATOR,31043,31042,0,282,ESD-2.90(A),ACTIVATE - SHUTDOWN OF TEST SEPARATOR V-0601-01
TEST SEPARATOR,31044,31039,2,282,ESD-2.40(A),
TEST SEPARATOR,31045,31044,0,282,ESD-3.90(A),ACTIVATE - SHUTDOWN OF DEMULSIFIER INJECTION PACKAGE
TEST SEPARATOR,31046,31044,1,282,SSOV-0601-01 A&B ,CLOSE - SDV-0601-01 ON TEST SEPARATOR V-0601-01 INLET
TEST SEPARATOR,31047,31044,2,282,SSOV-0601-02 A&B,CLOSE - SDV-0601-02 ON TEST SEPARATOR V-0601-01 INLET
TEST SEPARATOR,31048,31044,3,282,SSOV-0601-03 A&B,CLOSE - SDV-0601-03 ON TEST SEPARATOR V-0601-01 OUTLET
TEST SEPARATOR,31049,31044,4,282,SSOV-0601-04 A&B,CLOSE - SDV-0601-04 ON TEST SEPARATOR V-0601-01 OUTLET
TEST SEPARATOR,31050,31039,3,282,ESD-2.90(A),
TEST SEPARATOR,31051,31050,0,282,SSOV-0601-01C,CLOSE - SDV-0601-01 ON TEST SEPARATOR V-0601-01 INLET
TEST SEPARATOR,31052,31050,1,282,SSOV-0601-03C,CLOSE - SDV-0601-03 ON TEST SEPARATOR V-0601-01 OUTLET
TEST SEPARATOR,31053,31050,2,282,XS-5501-03,ACTIVATE - INTER TRIP FROM ESD TO HIPPS
TEST SEPARATOR,31054,31035,2,282,OIL TEST SEPARATOR, V-0601-01
TEST SEPARATOR,31055,31054,0,282,44-21-LSAH-0601-06,HIGH LIQUID LEVEL
TEST SEPARATOR,31056,31055,0,282,ESD-2.90(A),ACTIVATE - SHUTDOWN OF TEST SEPARATOR V-0601-01
TEST SEPARATOR,31057,31054,1,282,44-21-LSAL-0601-06,LOW LIQUID LEVEL
TEST SEPARATOR,31058,31057,0,282,ESD-2.90(A),ACTIVATE - SHUTDOWN OF TEST SEPARATOR V-0601-01
TEST SEPARATOR,31059,31054,2,282,44-21-LSAL-0601-05,LOW INTERFACE LEVEL
TEST SEPARATOR,31060,31059,0,282,ESD-2.90(A),ACTIVATE - SHUTDOWN OF TEST SEPARATOR V-0601-01
TEST SEPARATOR,31061,31054,3,282,44-21-PSAH-0601-03A/3B/3C,HIGH PRESSURE (2oo3 Voting)
TEST SEPARATOR,31062,31061,0,282,ESD-2.40(A),ACTIVATE - SHUTDOWN OF TEST SEPARATOR HIPPS
TEST SEPARATOR,31063,31054,4,282,44-21-PSAH-0601-02,HIGH PRESSURE
TEST SEPARATOR,31064,31063,0,282,ESD-2.90(A),ACTIVATE - SHUTDOWN OF TEST SEPARATOR V-0601-01
TEST SEPARATOR,31065,31054,5,282,44-21-PSAL-0601-02 ,HIGH PRESSURE
TEST SEPARATOR,31066,31065,0,282,ESD-2.90(A),ACTIVATE - SHUTDOWN OF TEST SEPARATOR V-0601-01
CHEMICALS AND UTILITIES,31067,0,0,283,CLS 1 (A),CHEMICALS AND UTILITIES
CHEMICALS AND UTILITIES,31068,31067,0,283,ESD LEVEL-1,
CHEMICALS AND UTILITIES,31069,31068,0,283,ESD-1(B),
CHEMICALS AND UTILITIES,31070,31069,0,283,ESD-2(A),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
CHEMICALS AND UTILITIES,31071,31067,1,283,ESD LEVEL-2,
CHEMICALS AND UTILITIES,31072,31071,0,283,ESD-2(A),
CHEMICALS AND UTILITIES,31073,31072,0,283,ESD-2.10 (A),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
CHEMICALS AND UTILITIES,31074,31071,1,283,ESD-2.10(A),
CHEMICALS AND UTILITIES,31075,31074,0,283,ESD-2.90(A),ACTIVATE - SHUTDOWN OF TEST SEPARATOR V-0601-01
CHEMICALS AND UTILITIES,31076,31074,1,283,ESD-2.023(A),ACTIVATE - SHUTDOWN OF RA-023 OIL PRODUCER WELL WITH GAS LIFT
CHEMICALS AND UTILITIES,31077,31074,2,283,ESD-2.025(A),ACTIVATE - SHUTDOWN OF RA-025 OIL PRODUCER WELL WITH GAS LIFT
CHEMICALS AND UTILITIES,31078,31074,3,283,ESD-2.026(A),ACTIVATE - SHUTDOWN OF RA-026 OIL PRODUCER WELL WITH GAS LIFT
CHEMICALS AND UTILITIES,31079,31074,4,283,ESD-3.10(A),ACTIVATE - SHUTDOWN OF ANTISCALE/CORROSION INH. INJECTION PACKAGE
CHEMICALS AND UTILITIES,31080,31071,2,283,ESD-2.90(A),
CHEMICALS AND UTILITIES,31081,31080,0,283,ESD-3.90(A),ACTIVATE - SHUTDOWN OF DEMULSIFIER INJECTION PACKAGE
CHEMICALS AND UTILITIES,31082,31067,2,283,ESD LEVEL-2 (WELLS),
CHEMICALS AND UTILITIES,31083,31082,0,283,ESD-2.023(A),
CHEMICALS AND UTILITIES,31084,31083,0,283,ESD-3.20 (A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,31085,31083,1,283,SOV-023P-51,CLOSE - VALVE ON ANTISCALE/CORROSION INJECTION LINE FOR RA-023
CHEMICALS AND UTILITIES,31086,31082,1,283,ESD-2.025(A),
CHEMICALS AND UTILITIES,31087,31086,0,283,ESD-3.20 (A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,31088,31086,1,283,SOV-025P-51,CLOSE - VALVE ON ANTISCALE/CORROSION INJECTION LINE FOR RA-025
CHEMICALS AND UTILITIES,31089,31082,2,283,ESD-2.026(A),
CHEMICALS AND UTILITIES,31090,31089,0,283,ESD-3.20 (A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,31091,31089,1,283,SOV-026P-51,CLOSE - VALVE ON ANTISCALE/CORROSION INJECTION LINE FOR RA-026
CHEMICALS AND UTILITIES,31092,31067,3,283,ESD LEVEL-3,
CHEMICALS AND UTILITIES,31093,31092,0,283,ESD-3.10(A),
CHEMICALS AND UTILITIES,31094,31093,0,283,PPXS-6201-01,TRIP - ANTISCALE/CORROSION INH. INJECTION PUMP P-6201-01
CHEMICALS AND UTILITIES,31095,31093,1,283,PPXS-6201-02,TRIP - ANTISCALE/CORROSION INH. INJECTION PUMP P-6201-02
CHEMICALS AND UTILITIES,31096,31092,1,283,ESD-3.20(A),
CHEMICALS AND UTILITIES,31097,31096,0,283,PPXS-6201-03,TRIP - BIOCIDE INJECTION PUMP P-6201-03
CHEMICALS AND UTILITIES,31098,31092,2,283,ESD-3.90(A),
CHEMICALS AND UTILITIES,31099,31098,0,283,PPXS-6201-04,TRIP - DEMULSIFIER INJECTION PUMP P-6201-04
CHEMICALS AND UTILITIES,31100,31067,4,283,ANTISCALE/CORROSION INH. INJECTION PACKAGE,
CHEMICALS AND UTILITIES,31101,31100,0,283,44-21-LSAL-6201-52,LOW LEVEL OF ANTISCALE/CORROSION INHIBITOR
CHEMICALS AND UTILITIES,31102,31101,0,283,ESD-3.10(A),ACTIVATE - SHUTDOWN OF ANTISCALE/CORROSION INH. INJECTION PACKAGE
CHEMICALS AND UTILITIES,31103,31067,5,283,BIOCIDE INJECTION PACKAGE,
CHEMICALS AND UTILITIES,31104,31103,0,283,44-21-LSAL-6201-72,LOW LEVEL OF BIOCIDE INHIBITOR
CHEMICALS AND UTILITIES,31105,31104,0,283,ESD-3.20 (A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,31106,31067,6,283,DEMULSIFIER INJECTION PACKAGE,
CHEMICALS AND UTILITIES,31107,31106,0,283,44-21-LSAL-6201-82,LOW LEVEL OF DEMULSIFIER
CHEMICALS AND UTILITIES,31108,31107,0,283,ESD-3.90(A),ACTIVATE - SHUTDOWN OF DEMULSIFIER INJECTION PACKAGE
SAHIL CLUSTER-01,32715,0,0,284,SAHIL CLUSTER-01,
SAHIL CLUSTER-01,32716,32715,0,284,PPHO-2101-11A,OFF/MANUAL SELECTOR SWITCH IN OFF POSITION
SAHIL CLUSTER-01,32717,32716,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32718,32716,1,284,PM-2101-01,STOP - SUBMERSIBLE PUMP
SAHIL CLUSTER-01,32719,32716,2,284,PM-2101-03,STOP - SEAL PUMP A
SAHIL CLUSTER-01,32720,32716,3,284,PM-2101-04,STOP - SEAL PUMP B
SAHIL CLUSTER-01,32721,32716,4,284,PM-6201-01,STOP - CORROSION INHIBITOR PUMP
SAHIL CLUSTER-01,32722,32716,5,284,PXM-2101-02,STOP - LUBE OIL PUMP
SAHIL CLUSTER-01,32723,32716,6,284,EXM-2101-02,STOP - SEAL FAN A
SAHIL CLUSTER-01,32724,32716,7,284,EXM-2101-03,STOP - SEAL FAN B
SAHIL CLUSTER-01,32725,32716,8,284,PXM-2101-01,STOP - SURFACE PUMP COOLING FAN
SAHIL CLUSTER-01,32726,32716,9,284,EXM-2101-01,STOP - LUBE OIL COOLING FAN
SAHIL CLUSTER-01,32727,32715,1,284,HS-2101-01,ESD PUSH BUTTON ON LCP
SAHIL CLUSTER-01,32728,32727,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32729,32727,1,284,PM-2101-01,STOP - SUBMERSIBLE PUMP
SAHIL CLUSTER-01,32730,32727,2,284,PM-2101-03,STOP - SEAL PUMP A
SAHIL CLUSTER-01,32731,32727,3,284,PM-2101-04,STOP - SEAL PUMP B
SAHIL CLUSTER-01,32732,32727,4,284,PM-6201-01,STOP - CORROSION INHIBITOR PUMP
SAHIL CLUSTER-01,32733,32727,5,284,PXM-2101-02,STOP - LUBE OIL PUMP
SAHIL CLUSTER-01,32734,32727,6,284,EXM-2101-02,STOP - SEAL FAN A
SAHIL CLUSTER-01,32735,32727,7,284,EXM-2101-03,STOP - SEAL FAN B
SAHIL CLUSTER-01,32736,32727,8,284,PXM-2101-01,STOP - SURFACE PUMP COOLING FAN
SAHIL CLUSTER-01,32737,32727,9,284,EXM-2101-01,STOP - LUBE OIL COOLING FAN
SAHIL CLUSTER-01,32738,32715,2,284,HS-2101-02,CLUSTER SHUTDOWN SOFT PB ON SCADA
SAHIL CLUSTER-01,32739,32738,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32740,32738,1,284,PM-2101-01,STOP - SUBMERSIBLE PUMP
SAHIL CLUSTER-01,32741,32738,2,284,PM-2101-03,STOP - SEAL PUMP A
SAHIL CLUSTER-01,32742,32738,3,284,PM-2101-04,STOP - SEAL PUMP B
SAHIL CLUSTER-01,32743,32738,4,284,PM-6201-01,STOP - CORROSION INHIBITOR PUMP
SAHIL CLUSTER-01,32744,32738,5,284,PXM-2101-02,STOP - LUBE OIL PUMP
SAHIL CLUSTER-01,32745,32738,6,284,EXM-2101-02,STOP - SEAL FAN A
SAHIL CLUSTER-01,32746,32738,7,284,EXM-2101-03,STOP - SEAL FAN B
SAHIL CLUSTER-01,32747,32738,8,284,PXM-2101-01,STOP - SURFACE PUMP COOLING FAN
SAHIL CLUSTER-01,32748,32738,9,284,EXM-2101-01,STOP - LUBE OIL COOLING FAN
SAHIL CLUSTER-01,32749,32715,3,284,FT-2101-03,SURFACE PUMP DISCHARGE FLOW LOW LOW
SAHIL CLUSTER-01,32750,32749,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32751,32715,4,284,PSLL-2101-10,SURFACE PUMP DISCHARGE PRESSURE LOW LOW
SAHIL CLUSTER-01,32752,32751,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32753,32715,5,284,PSLL-2101-09,SURFACE PUMP SUCTION PRESSURE LOW LOW
SAHIL CLUSTER-01,32754,32753,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32755,32715,6,284,PSHH-2101-11,SURFACE PUMP DISCHARGE PRESSURE HIGH HIGH
SAHIL CLUSTER-01,32756,32755,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32757,32715,7,284,LSLL-2101-04,LUBE OIL RESERVOIR LEVEL LOW LOW
SAHIL CLUSTER-01,32758,32757,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32759,32715,8,284,PT-2101-18,SEAL BARRIER SYSTEM PRESSURE LOW LOW
SAHIL CLUSTER-01,32760,32759,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32761,32759,1,284,PM-2101-01,STOP - SUBMERSIBLE PUMP
SAHIL CLUSTER-01,32762,32715,9,284,LSLL-2101-02,SEAL RESERVOIR LEVEL LOW LOW
SAHIL CLUSTER-01,32763,32762,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32764,32762,1,284,PM-2101-01,STOP - SUBMERSIBLE PUMP
SAHIL CLUSTER-01,32765,32762,2,284,PM-2101-03,STOP - SEAL PUMP A
SAHIL CLUSTER-01,32766,32762,3,284,PM-2101-04,STOP - SEAL PUMP B
SAHIL CLUSTER-01,32767,32715,10,284,PSLL-2101-17,LUBE OIL SYSTEM PRESSURE LOW LOW
SAHIL CLUSTER-01,32768,32767,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32769,32715,11,284,TE-2101-43,LUBE OIL RESERVOIR TEMPERATURE LOW LOW
SAHIL CLUSTER-01,32770,32769,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32771,32715,12,284,TE-2101-19,MOTOR NDE BEARING TEMPERATURE HIGH HIGH
SAHIL CLUSTER-01,32772,32771,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32773,32715,13,284,TE-2101-20,MOTOR DE BEARING TEMPERATURE HIGH HIGH
SAHIL CLUSTER-01,32774,32773,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32775,32715,14,284,TE-2101-27,PUMP DE BEARING TEMPERATURE HIGH HIGH
SAHIL CLUSTER-01,32776,32775,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32777,32715,15,284,TE-2101-28,PUMP NDE BEARING TEMPERATURE HIGH HIGH
SAHIL CLUSTER-01,32778,32777,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32779,32715,16,284,TE-2101-29,PUMP THRUST BEARING INNER TEMP HIGH HIGH
SAHIL CLUSTER-01,32780,32779,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32781,32715,17,284,TE-2101-30,PUMP THRUST BEARING OUTER TEMP HIGH
SAHIL CLUSTER-01,32782,32781,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32783,32715,18,284,TE-2101-33,MOTOR WINDING UV PHASE TEMP HIGH
SAHIL CLUSTER-01,32784,32783,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32785,32715,19,284,TE-2101-34,MOTOR WINDING VW PHASE TEMP HIGH
SAHIL CLUSTER-01,32786,32785,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32787,32715,20,284,TE-2101-35,MOTOR WINDING WU PHASE TEMP HIGH
SAHIL CLUSTER-01,32788,32787,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32789,32715,21,284,TE-2101-36,MOTOR WINDING UV PHASE TEMP HIGH HIGH
SAHIL CLUSTER-01,32790,32789,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32791,32715,22,284,TE-2101-37,MOTOR WINDING VW PHASE TEMP HIGH HIGH
SAHIL CLUSTER-01,32792,32791,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32793,32715,23,284,TE-2101-38,MOTOR WINDING WU PHASE TEMP HIGH HIGH
SAHIL CLUSTER-01,32794,32793,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32795,32715,24,284,TE-2101-42,PUMP CASING TEMP HIGH HIGH
SAHIL CLUSTER-01,32796,32795,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32797,32715,25,284,XSHH-2101-01,MOTOR NDE BEARING VIBRATION X-Y AXIS HIGH HIGH
SAHIL CLUSTER-01,32798,32797,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32799,32715,26,284,XSHH-2101-02,MOTOR DE BEARING VIBRATION X-Y AXIS HIGH HIGH
SAHIL CLUSTER-01,32800,32799,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32801,32715,27,284,XSHH-2101-07,PUMP DE BEARING VIBRATION X-Y AXIS HIGH HIGH
SAHIL CLUSTER-01,32802,32801,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32803,32715,28,284,XSHH-2101-08,PUMP NDE BEARING VIBRATION X-Y AXIS HIGH HIGH
SAHIL CLUSTER-01,32804,32803,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32805,32715,29,284,XBN-2101-01,BENTLY NEVADA SYSTEM SIGNAL FAULTY
SAHIL CLUSTER-01,32806,32805,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32807,32715,30,284,PPXA-2101-01,SURFACE PUMP COMMON ELECTRICAL TRIP
SAHIL CLUSTER-01,32808,32807,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32809,32715,31,284,PPXA-2101-04,SURFACE PUMP MCGG22 EARTH COMMON FAULT
SAHIL CLUSTER-01,32810,32809,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32811,32715,32,284,PPXA-2101-07,SURFACE PUMP TRANSFORMER OVER PRESSURE
SAHIL CLUSTER-01,32812,32811,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32813,32715,33,284,PPXA-2101-06,SURFACE PUMP TRANSFORMER OVER TEMPERATURE
SAHIL CLUSTER-01,32814,32813,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32815,32715,34,284,PPXI-2101-01B,SUBMERSIBLE PUMP MOTOR STOPPED/TRIPPED
SAHIL CLUSTER-01,32816,32815,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32817,32815,1,284,PM-2101-01,STOP - SUBMERSIBLE PUMP
SAHIL CLUSTER-01,32818,32815,2,284,PM-6201-01,STOP - CORROSION INHIBITOR PUMP
SAHIL CLUSTER-01,32819,32715,35,284,FFXI-2101-01B,LUBE OIL COOLER FAN STOPPED/TRIPPED
SAHIL CLUSTER-01,32820,32819,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32821,32819,1,284,EXM-2101-01,STOP - LUBE OIL COOLING FAN
SAHIL CLUSTER-01,32822,32715,36,284,FFXI-2101-04B,SURFACE PUMP COOLING FAN STOPPED/TRIPPED
SAHIL CLUSTER-01,32823,32822,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32824,32822,1,284,PXM-2101-01,STOP - SURFACE PUMP COOLING FAN
SAHIL CLUSTER-01,32825,32715,37,284,FFXI-2101-02B,SEAL SYSTEM COOLER FAN A STOPPED/TRIPPED
SAHIL CLUSTER-01,32826,32825,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32827,32825,1,284,EXM-2101-02,STOP - SEAL FAN A
SAHIL CLUSTER-01,32828,32715,38,284,FFXI-2101-03B,SEAL SYSTEM COOLER FAN B STOPPED/TRIPPED
SAHIL CLUSTER-01,32829,32828,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32830,32828,1,284,EXM-2101-03,STOP - SEAL FAN B
SAHIL CLUSTER-01,32831,32715,39,284,PPXI-2101-02B,SURFACE PUMP MOTOR STOPPED/TRIPPED
SAHIL CLUSTER-01,32832,32831,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32833,32831,1,284,PM-2101-01,STOP - SUBMERSIBLE PUMP
SAHIL CLUSTER-01,32834,32831,2,284,PM-2101-03,STOP - SEAL PUMP A
SAHIL CLUSTER-01,32835,32831,3,284,PM-2101-04,STOP - SEAL PUMP B
SAHIL CLUSTER-01,32836,32831,4,284,PM-6201-01,STOP - CORROSION INHIBITOR PUMP
SAHIL CLUSTER-01,32837,32831,5,284,PXM-2101-02,STOP - LUBE OIL PUMP
SAHIL CLUSTER-01,32838,32831,6,284,EXM-2101-02,STOP - SEAL FAN A
SAHIL CLUSTER-01,32839,32831,7,284,EXM-2101-03,STOP - SEAL FAN B
SAHIL CLUSTER-01,32840,32831,8,284,PXM-2101-01,STOP - SURFACE PUMP COOLING FAN
SAHIL CLUSTER-01,32841,32831,9,284,EXM-2101-01,STOP - LUBE OIL COOLING FAN
SAHIL CLUSTER-01,32842,32715,40,284,LSLL-6201-04,CORROSION INHIBITOR TANK LEVEL LOW LOW
SAHIL CLUSTER-01,32843,32842,0,284,PM-6201-01,STOP - CORROSION INHIBITOR PUMP
SAHIL CLUSTER-01,32844,32715,41,284,PPXI-6201-01,CORROSION INHIBITOR PUMP STOPPED/TRIPPED
SAHIL CLUSTER-01,32845,32844,0,284,PM-6201-01,STOP - CORROSION INHIBITOR PUMP
SAHIL CLUSTER-01,32846,32715,42,284,PPXA-2101-09,SUBMERSIBLE PUMP COMMON ELECTRICAL ALARM
SAHIL CLUSTER-01,32847,32846,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32848,32846,1,284,PM-2101-01,STOP - SUBMERSIBLE PUMP
SAHIL CLUSTER-01,32849,32715,43,284,PPXA-2101-55,SUBMERSIBLE PUMP NEUTRAL VOLTAGE DISPLACEMENT
SAHIL CLUSTER-01,32850,32849,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32851,32849,1,284,PM-2101-01,STOP - SUBMERSIBLE PUMP
SAHIL CLUSTER-01,32852,32715,44,284,PPXA-2101-66,SUBMERSIBLE PUMP TRANSFORMER OVER PRESSURE
SAHIL CLUSTER-01,32853,32852,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32854,32852,1,284,PM-2101-01,STOP - SUBMERSIBLE PUMP
SAHIL CLUSTER-01,32855,32715,45,284,PPXA-2101-77,SUBMERSIBLE PUMP TRANSFORMER OVER TEMPERATURE
SAHIL CLUSTER-01,32856,32855,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32857,32855,1,284,PM-2101-01,STOP - SUBMERSIBLE PUMP
SAHIL CLUSTER-01,32858,32715,46,284,PT-2101-19 LOW,SEAL SYSTEM PRESSURE LOW START MAIN PUMP
SAHIL CLUSTER-01,32859,32858,0,284,PM-2101-03,START - SEAL PUMP A
SAHIL CLUSTER-01,32860,32715,47,284,PT-2101-19 LOW LOW,SEAL SYSTEM PRESSURE LOW LOW START STANDBY PUMP
SAHIL CLUSTER-01,32861,32860,0,284,PM-2101-04,START - SEAL PUMP B
SAHIL CLUSTER-01,32862,32715,48,284,PT-2101-19 HIGH,SEAL SYSTEM PRESSURE HIGH STOP BOTH PUMP
SAHIL CLUSTER-01,32863,32862,0,284,PM-2101-03,STOP - SEAL PUMP A
SAHIL CLUSTER-01,32864,32862,1,284,PM-2101-04,STOP - SEAL PUMP B
SAHIL CLUSTER-01,32865,32715,49,284,TE-2101-46,SEAL PUMP DE TEMPERATURE HIGH HIGH
SAHIL CLUSTER-01,32866,32865,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL CLUSTER-01,32867,32715,50,284,TE-2101-47,SEAL PUMP NDE TEMPERATURE HIGH HIGH
SAHIL CLUSTER-01,32868,32867,0,284,PM-2101-02,STOP - SURFACE PUMP
SAHIL WAG WELL,32869,0,0,285,SA-200,SAHIL WAG WELL
SAHIL WAG WELL,32870,32869,0,285,PIT-200W-21A/B,INJECTION GAS PRESSURE HIGH -UPSTREAM OF CHOKE VALVE (1oo2 Voting)
SAHIL WAG WELL,32871,32870,0,285,SDV-200W-16,CLOSE - SA-200 - ESD VALVE IN GAS LINE
SAHIL WAG WELL,32872,32870,1,285,SDV-200W-17,CLOSE - SA-200 - BYPASS VALVE IN FLOWLINE
SAHIL WAG WELL,32873,32870,2,285,SSV-200W-12,CLOSE - SA-200 - WING VALVE
SAHIL WAG WELL,32874,32870,3,285,SSV-200W-13,CLOSE - SA-200 - MASTER VALVE
SAHIL WAG WELL,32875,32870,4,285,SSSV-200W-14,CLOSE - SA-200 - SUB SURFACE SAFETY VALVE
SAHIL WAG WELL,32876,32869,1,285,PIT-200W-21A/B,INJECTION GAS PRESSURE LOW-UPSTREAM OF CHOKE VALVE (1oo2 Voting)
SAHIL WAG WELL,32877,32876,0,285,SDV-200W-16,CLOSE - SA-200 - ESD VALVE IN GAS LINE
SAHIL WAG WELL,32878,32876,1,285,SDV-200W-17,CLOSE - SA-200 - BYPASS VALVE IN FLOWLINE
SAHIL WAG WELL,32879,32876,2,285,SSV-200W-12,CLOSE - SA-200 - WING VALVE
SAHIL WAG WELL,32880,32876,3,285,SSV-200W-13,CLOSE - SA-200 - MASTER VALVE
SAHIL WAG WELL,32881,32876,4,285,SSSV-200W-14,CLOSE - SA-200 - SUB SURFACE SAFETY VALVE
SAHIL WAG WELL,32882,32869,2,285,PIT-200W-24A/B,INJECTION GAS PRESSURE HIGH-DOWNSTREAM OF CHOKE VALVE (1oo2 Voting)
SAHIL WAG WELL,32883,32882,0,285,SDV-200W-16,CLOSE - SA-200 - ESD VALVE IN GAS LINE
SAHIL WAG WELL,32884,32882,1,285,SDV-200W-17,CLOSE - SA-200 - BYPASS VALVE IN FLOWLINE
SAHIL WAG WELL,32885,32882,2,285,SSV-200W-12,CLOSE - SA-200 - WING VALVE
SAHIL WAG WELL,32886,32882,3,285,SSV-200W-13,CLOSE - SA-200 - MASTER VALVE
SAHIL WAG WELL,32887,32882,4,285,SSSV-200W-14,CLOSE - SA-200 - SUB SURFACE SAFETY VALVE
SAHIL WAG WELL,32888,32869,3,285,PIT-200W-24A/B,INJECTION GAS PRESSURE LOW-DOWNSTREAM OF CHOKE VALVE (1oo2 Voting)
SAHIL WAG WELL,32889,32888,0,285,SDV-200W-16,CLOSE - SA-200 - ESD VALVE IN GAS LINE
SAHIL WAG WELL,32890,32888,1,285,SDV-200W-17,CLOSE - SA-200 - BYPASS VALVE IN FLOWLINE
SAHIL WAG WELL,32891,32888,2,285,SSV-200W-12,CLOSE - SA-200 - WING VALVE
SAHIL WAG WELL,32892,32888,3,285,SSV-200W-13,CLOSE - SA-200 - MASTER VALVE
SAHIL WAG WELL,32893,32888,4,285,SSSV-200W-14,CLOSE - SA-200 - SUB SURFACE SAFETY VALVE
SAHIL WAG WELL,32894,32869,4,285,PIT-200W-35A/B,WATER INJECTION PRESSURE HIGH (1oo2 Voting)
SAHIL WAG WELL,32895,32894,0,285,SDV-200W-16,CLOSE - SA-200 - ESD VALVE IN GAS LINE
SAHIL WAG WELL,32896,32894,1,285,SDV-200W-17,CLOSE - SA-200 - BYPASS VALVE IN FLOWLINE
SAHIL WAG WELL,32897,32894,2,285,SSV-200W-12,CLOSE - SA-200 - WING VALVE
SAHIL WAG WELL,32898,32894,3,285,SSV-200W-13,CLOSE - SA-200 - MASTER VALVE
SAHIL WAG WELL,32899,32894,4,285,SSSV-200W-14,CLOSE - SA-200 - SUB SURFACE SAFETY VALVE
SAHIL WAG WELL,32900,32869,5,285,PIT-200W-35A/B,WATER INJECTION PRESSURE LOW (1oo2 Voting)
SAHIL WAG WELL,32901,32900,0,285,SDV-200W-16,CLOSE - SA-200 - ESD VALVE IN GAS LINE
SAHIL WAG WELL,32902,32900,1,285,SDV-200W-17,CLOSE - SA-200 - BYPASS VALVE IN FLOWLINE
SAHIL WAG WELL,32903,32900,2,285,SSV-200W-12,CLOSE - SA-200 - WING VALVE
SAHIL WAG WELL,32904,32900,3,285,SSV-200W-13,CLOSE - SA-200 - MASTER VALVE
SAHIL WAG WELL,32905,32900,4,285,SSSV-200W-14,CLOSE - SA-200 - SUB SURFACE SAFETY VALVE
SAHIL WAG WELL,32906,32869,6,285,PIT-200W-31,HYDRAULIC OIL PRESSURE LOW (FUSIBLE PLUG)
SAHIL WAG WELL,32907,32906,0,285,SDV-200W-16,CLOSE - SA-200 - ESD VALVE IN GAS LINE
SAHIL WAG WELL,32908,32906,1,285,SDV-200W-17,CLOSE - SA-200 - BYPASS VALVE IN FLOWLINE
SAHIL WAG WELL,32909,32906,2,285,SSV-200W-12,CLOSE - SA-200 - WING VALVE
SAHIL WAG WELL,32910,32906,3,285,SSV-200W-13,CLOSE - SA-200 - MASTER VALVE
SAHIL WAG WELL,32911,32906,4,285,SSSV-200W-14,CLOSE - SA-200 - SUB SURFACE SAFETY VALVE
SAHIL WAG WELL,32912,32869,7,285,HS-200W-02,ESD PB (WHCP) MOUNTED ON CONTROL PANEL
SAHIL WAG WELL,32913,32912,0,285,SDV-200W-16,CLOSE - SA-200 - ESD VALVE IN GAS LINE
SAHIL WAG WELL,32914,32912,1,285,SDV-200W-17,CLOSE - SA-200 - BYPASS VALVE IN FLOWLINE
SAHIL WAG WELL,32915,32912,2,285,SSV-200W-12,CLOSE - SA-200 - WING VALVE
SAHIL WAG WELL,32916,32912,3,285,SSV-200W-13,CLOSE - SA-200 - MASTER VALVE
SAHIL WAG WELL,32917,32912,4,285,SSSV-200W-14,CLOSE - SA-200 - SUB SURFACE SAFETY VALVE
SAHIL WAG WELL,32918,32869,8,285,HS-200W-01,REMOTE WELL SHUT IN COMMAND
SAHIL WAG WELL,32919,32918,0,285,SDV-200W-16,CLOSE - SA-200 - ESD VALVE IN GAS LINE
SAHIL WAG WELL,32920,32918,1,285,SDV-200W-17,CLOSE - SA-200 - BYPASS VALVE IN FLOWLINE
SAHIL WAG WELL,32921,32918,2,285,SSV-200W-12,CLOSE - SA-200 - WING VALVE
SAHIL WAG WELL,32922,32918,3,285,SSV-200W-13,CLOSE - SA-200 - MASTER VALVE
SAHIL WAG WELL,32923,32918,4,285,SSSV-200W-14,CLOSE - SA-200 - SUB SURFACE SAFETY VALVE
SAHIL WAG WELL,32924,32869,9,285,PIT-200W-32,HYDRAULIC PRESSURE TO SSV
SAHIL WAG WELL,32925,32924,0,285,SDV-200W-16,CLOSE - SA-200 - ESD VALVE IN GAS LINE
SAHIL WAG WELL,32926,32924,1,285,SDV-200W-17,CLOSE - SA-200 - BYPASS VALVE IN FLOWLINE
SAHIL WAG WELL,32927,32924,2,285,SSV-200W-12,CLOSE - SA-200 - WING VALVE
SAHIL WAG WELL,32928,32924,3,285,SSV-200W-13,CLOSE - SA-200 - MASTER VALVE
SAHIL WAG WELL,32929,32869,10,285,FIRE & GAS DETECTION (ESD-3 (WELL)),
SAHIL WAG WELL,32930,32929,0,285,SDV-200W-16,CLOSE - SA-200 - ESD VALVE IN GAS LINE
SAHIL WAG WELL,32931,32929,1,285,SDV-200W-17,CLOSE - SA-200 - BYPASS VALVE IN FLOWLINE
SAHIL WAG WELL,32932,32929,2,285,SSV-200W-12,CLOSE - SA-200 - WING VALVE
SAHIL WAG WELL,32933,32929,3,285,SSV-200W-13,CLOSE - SA-200 - MASTER VALVE
SAHIL WAG WELL,32934,32929,4,285,SSSV-200W-14,CLOSE - SA-200 - SUB SURFACE SAFETY VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,32935,0,0,286,CLS-1 (A),LP OIL PRODUCER WELLS WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,32936,32935,0,286,ESD LEVEL-1,
LP OIL PRODUCER WELLS WITH GAS LIFT,32937,32936,0,286,ESD-1(A),
LP OIL PRODUCER WELLS WITH GAS LIFT,32938,32937,0,286,ESD-2(A),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
LP OIL PRODUCER WELLS WITH GAS LIFT,32939,32937,1,286,ESD-3.023(A),ACTIVATE - SHUTDOWN OF WELL RA-023 SSV
LP OIL PRODUCER WELLS WITH GAS LIFT,32940,32937,2,286,ESD-3.025(A),ACTIVATE - SHUTDOWN OF WELL RA-025 SSV
LP OIL PRODUCER WELLS WITH GAS LIFT,32941,32937,3,286,ESD-3.026(A),ACTIVATE - SHUTDOWN OF WELL RA-026 SSV
LP OIL PRODUCER WELLS WITH GAS LIFT,32942,32937,4,286,SSOV-023P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-023P-04
LP OIL PRODUCER WELLS WITH GAS LIFT,32943,32937,5,286,SSOV-025P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-025P-04
LP OIL PRODUCER WELLS WITH GAS LIFT,32944,32937,6,286,SSOV-026P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-026P-04
LP OIL PRODUCER WELLS WITH GAS LIFT,32945,32935,1,286,ESD LEVEL-2,
LP OIL PRODUCER WELLS WITH GAS LIFT,32946,32945,0,286,ESD-2(A),
LP OIL PRODUCER WELLS WITH GAS LIFT,32947,32946,0,286,ESD-2.10(A),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
LP OIL PRODUCER WELLS WITH GAS LIFT,32948,32945,1,286,ESD-2.10(A),
LP OIL PRODUCER WELLS WITH GAS LIFT,32949,32948,0,286,ESD-2.023(A),ACTIVATE - SHUTDOWN OF RA-023 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,32950,32948,1,286,ESD-2.025(A),ACTIVATE - SHUTDOWN OF RA-023 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,32951,32948,2,286,ESD-2.026(A),ACTIVATE - SHUTDOWN OF RA-023 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,32952,32945,2,286,ESD-2.023(A),
LP OIL PRODUCER WELLS WITH GAS LIFT,32953,32952,0,286,ESD-3.023GL(A),ACTIVATE  - SHUTDOWN OF RA-023 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,32954,32952,1,286,SSOV-023P-03,CLOSE - FLOWING WING VALVE SSV-023P-03
LP OIL PRODUCER WELLS WITH GAS LIFT,32955,32952,2,286,CSOV-023P-01,CLOSE - CHOKE VALVE CVA-023P-01
LP OIL PRODUCER WELLS WITH GAS LIFT,32956,32945,3,286,ESD-2.025(A),
LP OIL PRODUCER WELLS WITH GAS LIFT,32957,32956,0,286,ESD-3.025GL(A),ACTIVATE  - SHUTDOWN OF RA-025 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,32958,32956,1,286,SSOV-025P-03,CLOSE - FLOWING WING VALVE SSV-025P-03
LP OIL PRODUCER WELLS WITH GAS LIFT,32959,32956,2,286,CSOV-025P-01,CLOSE - CHOKE VALVE CVA-025P-01
LP OIL PRODUCER WELLS WITH GAS LIFT,32960,32945,4,286,ESD-2.026(A),
LP OIL PRODUCER WELLS WITH GAS LIFT,32961,32960,0,286,ESD-3.026GL(A),ACTIVATE  - SHUTDOWN OF RA-025 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,32962,32960,1,286,SSOV-026P-03,CLOSE - FLOWING WING VALVE SSV-026P-03
LP OIL PRODUCER WELLS WITH GAS LIFT,32963,32960,2,286,CSOV-026P-01,CLOSE - CHOKE VALVE CVA-026P-01
LP OIL PRODUCER WELLS WITH GAS LIFT,32964,32935,2,286,ESD LEVEL-3,
LP OIL PRODUCER WELLS WITH GAS LIFT,32965,32964,0,286,ESD-3.023GL(A),
LP OIL PRODUCER WELLS WITH GAS LIFT,32966,32965,0,286,SSOV-023P-01,CLOSE - GAS LIFT ANNULUS WING VALVE SSV-023P-01
LP OIL PRODUCER WELLS WITH GAS LIFT,32967,32965,1,286,CSOV-023P-51,CLOSE - GAS LIFT CHOKE VALVE CVA-023P-51
LP OIL PRODUCER WELLS WITH GAS LIFT,32968,32964,1,286,ESD-3.025GL(A),
LP OIL PRODUCER WELLS WITH GAS LIFT,32969,32968,0,286,SSOV-025P-01,CLOSE - GAS LIFT ANNULUS WING VALVE SSV-025P-01
LP OIL PRODUCER WELLS WITH GAS LIFT,32970,32968,1,286,CSOV-025P-51,CLOSE - GAS LIFT CHOKE VALVE CVA-025P-51
LP OIL PRODUCER WELLS WITH GAS LIFT,32971,32964,2,286,ESD-3.026GL(A),
LP OIL PRODUCER WELLS WITH GAS LIFT,32972,32971,0,286,SSOV-026P-01,CLOSE - GAS LIFT ANNULUS WING VALVE SSV-026P-01
LP OIL PRODUCER WELLS WITH GAS LIFT,32973,32971,1,286,CSOV-026P-51,CLOSE - GAS LIFT CHOKE VALVE CVA-026P-51
LP OIL PRODUCER WELLS WITH GAS LIFT,32974,32964,3,286,ESD-3.023(A),
LP OIL PRODUCER WELLS WITH GAS LIFT,32975,32974,0,286,SSOV-023P-02,CLOSE - MASTER VALVE SSV-023P-02
LP OIL PRODUCER WELLS WITH GAS LIFT,32976,32964,4,286,ESD-3.025(A),
LP OIL PRODUCER WELLS WITH GAS LIFT,32977,32976,0,286,SSOV-025P-02,CLOSE - MASTER VALVE SSV-025P-02
LP OIL PRODUCER WELLS WITH GAS LIFT,32978,32964,5,286,ESD-3.026(A),
LP OIL PRODUCER WELLS WITH GAS LIFT,32979,32978,0,286,SSOV-026P-02,CLOSE - MASTER VALVE SSV-026P-02
LP OIL PRODUCER WELLS WITH GAS LIFT,32980,32935,3,286,FIRE & GAS DETECTION,
LP OIL PRODUCER WELLS WITH GAS LIFT,32981,32980,0,286,PSAL-023P-07,RA-023 WELL FIRE DETECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,32982,32981,0,286,ESD-2.023(A),ACTIVATE - SHUTDOWN OF RA-023 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,32983,32981,1,286,ESD-3.023(A),ACTIVATE - SHUTDOWN OF WELL RA-023 SSV
LP OIL PRODUCER WELLS WITH GAS LIFT,32984,32980,1,286,PSAL-025P-07,RA-025 WELL FIRE DETECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,32985,32984,0,286,ESD-2.025(A),ACTIVATE - SHUTDOWN OF RA-025 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,32986,32984,1,286,ESD-3.025(A),ACTIVATE - SHUTDOWN OF WELL RA-025 SSV
LP OIL PRODUCER WELLS WITH GAS LIFT,32987,32980,2,286,PSAL-026P-07,RA-026 WELL FIRE DETECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,32988,32987,0,286,ESD-2.026(A),ACTIVATE - SHUTDOWN OF RA-026 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,32989,32987,1,286,ESD-3.026(A),ACTIVATE - SHUTDOWN OF WELL RA-026 SSV
LP OIL PRODUCER WELLS WITH GAS LIFT,32990,32935,4,286,WELL RA-023 FLOW LINE,
LP OIL PRODUCER WELLS WITH GAS LIFT,32991,32990,0,286,PSAL-023P-08,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,32992,32991,0,286,ESD-2.023(A),ACTIVATE - SHUTDOWN OF RA-023 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,32993,32990,1,286,PSAH-023P-08,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,32994,32993,0,286,ESD-2.023(A),ACTIVATE - SHUTDOWN OF RA-023 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,32995,32935,5,286,WELL RA-023 GAS LIFT,
LP OIL PRODUCER WELLS WITH GAS LIFT,32996,32995,0,286,PSAH-023P-54,HIGH PRESSURE DOWNSTREAM OF GL CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,32997,32996,0,286,ESD-3.023GL(A),ACTIVATE  - SHUTDOWN OF RA-023 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,32998,32995,1,286,PSAH-023P-54,LOW PRESSURE DOWNSTREAM OF GL CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,32999,32998,0,286,ESD-3.023GL(A),ACTIVATE  - SHUTDOWN OF RA-023 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,33000,32935,6,286,WELL RA-025 FLOW LINE,
LP OIL PRODUCER WELLS WITH GAS LIFT,33001,33000,0,286,PSAL-025P-08,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,33002,33001,0,286,ESD-3.025(A),ACTIVATE - SHUTDOWN OF RA-025 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,33003,33000,1,286,PSAH-025P-08,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,33004,33003,0,286,ESD-2.025(A),ACTIVATE - SHUTDOWN OF RA-025 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,33005,32935,7,286,WELL RA-025 GAS LIFT,
LP OIL PRODUCER WELLS WITH GAS LIFT,33006,33005,0,286,PSAH-023P-54,HIGH PRESSURE DOWNSTREAM OF GL CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,33007,33006,0,286,ESD-3.023GL(A),ACTIVATE  - SHUTDOWN OF RA-025 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,33008,33005,1,286,PSAH-023P-54,LOW PRESSURE DOWNSTREAM OF GL CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,33009,33008,0,286,ESD-3.023GL(A),ACTIVATE  - SHUTDOWN OF RA-025 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,33010,32935,8,286,WELL RA-026 FLOW LINE,
LP OIL PRODUCER WELLS WITH GAS LIFT,33011,33010,0,286,PSAL-026P-08,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,33012,33011,0,286,ESD-2.023(A),ACTIVATE - SHUTDOWN OF RA-026 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,33013,33010,1,286,PSAH-023P-08,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,33014,33013,0,286,ESD-2.023(A),ACTIVATE - SHUTDOWN OF RA-026 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,33015,32935,9,286,WELL RA-026 GAS LIFT,
LP OIL PRODUCER WELLS WITH GAS LIFT,33016,33015,0,286,PSAH-026P-54,HIGH PRESSURE DOWNSTREAM OF GL CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,33017,33016,0,286,ESD-3.026GL(A),ACTIVATE  - SHUTDOWN OF RA-026 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,33018,33015,1,286,PSAH-026P-54,LOW PRESSURE DOWNSTREAM OF GL CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,33019,33018,0,286,ESD-3.026GL(A),ACTIVATE  - SHUTDOWN OF RA-026 GAS LIFT INJECTION
REMOTE LPNGL WELL RA-016 A&B,33020,0,0,287,CLS-2(B),REMOTE LPNGL WELL RA-016 A&B
REMOTE LPNGL WELL RA-016 A&B,33021,33020,0,287,ESD LEVEL-1,
REMOTE LPNGL WELL RA-016 A&B,33022,33021,0,287,ESD-1(B),
REMOTE LPNGL WELL RA-016 A&B,33023,33022,0,287,ESD-2(B),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
REMOTE LPNGL WELL RA-016 A&B,33024,33022,1,287,ESD-1.016(B),ACTIVATE - REMOTE WELL GENERAL SHUTDOWN
REMOTE LPNGL WELL RA-016 A&B,33025,33021,1,287,ESD-1.016(B),
REMOTE LPNGL WELL RA-016 A&B,33026,33025,0,287,ESD-2.016A(B),ACTIVATE - SHUTDOWN OF STRING RA-016 A OF REMOTE LP OIL OIL DUAL WELL
REMOTE LPNGL WELL RA-016 A&B,33027,33025,1,287,ESD-2.016B(B),ACTIVATE - SHUTDOWN OF STRING RA-016 B OF REMOTE LP OIL OIL DUAL WELL
REMOTE LPNGL WELL RA-016 A&B,33028,33025,2,287,ESD-3.016(B),ACTIVATE - SHUTDOWN OF WELL RA-016 SSV
REMOTE LPNGL WELL RA-016 A&B,33029,33025,3,287,SSOV-016P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-016P-04
REMOTE LPNGL WELL RA-016 A&B,33030,33025,4,287,SSOV-016P-14,CLOSE - SUBSURFACE SAFETY VALVE SSSV-016P-14
REMOTE LPNGL WELL RA-016 A&B,33031,33020,1,287,ESD LEVEL-2,
REMOTE LPNGL WELL RA-016 A&B,33032,33031,0,287,ESD-2(B),
REMOTE LPNGL WELL RA-016 A&B,33033,33032,0,287,ESD-2.10(B),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
REMOTE LPNGL WELL RA-016 A&B,33034,33031,1,287,ESD-2.10(B),
REMOTE LPNGL WELL RA-016 A&B,33035,33034,0,287,ESD-2.016A(B),ACTIVATE - SHUTDOWN OF STRING RA-016 A OF REMOTE LP OIL DUAL WELL
REMOTE LPNGL WELL RA-016 A&B,33036,33034,1,287,ESD-2.016B(B),ACTIVATE - SHUTDOWN OF STRING RA-016 B OF REMOTE LP OIL DUAL WELL
REMOTE LPNGL WELL RA-016 A&B,33037,33031,2,287,ESD-2.10A(B),
REMOTE LPNGL WELL RA-016 A&B,33038,33037,0,287,SSOV-016P-03,CLOSE - FLOWING WING VALVE SSV-016P-03
REMOTE LPNGL WELL RA-016 A&B,33039,33037,1,287,CSOV -016P-01,CLOSE - CHOKE VALVE CVA-016P-01
REMOTE LPNGL WELL RA-016 A&B,33040,33031,3,287,ESD-2.10B(B),
REMOTE LPNGL WELL RA-016 A&B,33041,33040,0,287,SSOV-016P-13,CLOSE - FLOWING WING VALVE SSV-016P-13
REMOTE LPNGL WELL RA-016 A&B,33042,33040,1,287,CSOV -016P-11,CLOSE - CHOKE VALVE CVA-016P-11
REMOTE LPNGL WELL RA-016 A&B,33043,33031,4,287,ESD-2.10A(B) & ESD-2.10B(B),
REMOTE LPNGL WELL RA-016 A&B,33044,33043,0,287,SZV-016P-01,CLOSE - SDV-016P-01 REM. WELL RA-016 OUT. LINE RO-OIL-4
REMOTE LPNGL WELL RA-016 A&B,33045,33020,2,287,ESD LEVEL-3,
REMOTE LPNGL WELL RA-016 A&B,33046,33045,0,287,ESD-3.016(B),
REMOTE LPNGL WELL RA-016 A&B,33047,33046,0,287,SSOV-016P-02,CLOSE - MASTER VALVE SSV-016P-02
REMOTE LPNGL WELL RA-016 A&B,33048,33046,1,287,SSOV-016P-12,CLOSE - MASTER VALVE SSV-016P-12
REMOTE LPNGL WELL RA-016 A&B,33049,33020,3,287,FIRE & GAS DETECTION,
REMOTE LPNGL WELL RA-016 A&B,33050,33049,0,287,XS-016P-01,CONFIRMED FIRE & GAS DETECTION IN R.D. WELL
REMOTE LPNGL WELL RA-016 A&B,33051,33050,0,287,ESD-1.016(B),ACTIVATE - REMOTE WELL GENERAL SHUTDOWN
REMOTE LPNGL WELL RA-016 A&B,33052,33049,1,287,PSAL-016P-07,RA-016 A & B STRINGS FIRE DETECTION
REMOTE LPNGL WELL RA-016 A&B,33053,33052,0,287,ESD-2.016A(B),ACTIVATE - SHUTDOWN OF STRING RA-016 A OF REMOTE LP OIL DUAL WELL
REMOTE LPNGL WELL RA-016 A&B,33054,33052,1,287,ESD-2.016B(B),ACTIVATE - SHUTDOWN OF STRING RA-016 B OF REMOTE LP OIL DUAL WELL
REMOTE LPNGL WELL RA-016 A&B,33055,33052,2,287,ESD-3.016(B),ACTIVATE - SHUTDOWN OF WELL RA-016 SSV
REMOTE LPNGL WELL RA-016 A&B,33056,33020,4,287,WELL RA-016A FLOW LINE,
REMOTE LPNGL WELL RA-016 A&B,33057,33056,0,287,PSAL-016P-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
REMOTE LPNGL WELL RA-016 A&B,33058,33057,0,287,ESD-2.016A(B),ACTIVATE - SHUTDOWN OF STRING RA-016 A OF REMOTE LP OIL DUAL WELL
REMOTE LPNGL WELL RA-016 A&B,33059,33056,1,287,PSAH-016P-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
REMOTE LPNGL WELL RA-016 A&B,33060,33059,0,287,ESD-2.016A(B),ACTIVATE - SHUTDOWN OF STRING RA-016 A OF REMOTE LP OIL DUAL WELL
REMOTE LPNGL WELL RA-016 A&B,33061,33020,5,287,WELL RA-016B FLOW LINE,
REMOTE LPNGL WELL RA-016 A&B,33062,33061,0,287,PSAL-016P-15,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
REMOTE LPNGL WELL RA-016 A&B,33063,33062,0,287,ESD-2.016B(B),ACTIVATE - SHUTDOWN OF STRING RA-016 B OF REMOTE LP OIL DUAL WELL
REMOTE LPNGL WELL RA-016 A&B,33064,33061,1,287,PSAH-016P-15,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
REMOTE LPNGL WELL RA-016 A&B,33065,33064,0,287,ESD-2.016B(B),ACTIVATE - SHUTDOWN OF STRING RA-016 B OF REMOTE LP OIL DUAL WELL
REMOTE LPNGL WELL RA-016 A&B,33066,33020,6,287,REMOTE WELL RA-016 A&B OIL LINE,
REMOTE LPNGL WELL RA-016 A&B,33067,33066,0,287,PSAL-016P-08,LOW PRES. IN REMOTE WELL OUTLET LINE RO-OIL-4
REMOTE LPNGL WELL RA-016 A&B,33068,33067,0,287,ESD-2.016A(B),ACTIVATE - SHUTDOWN OF STRING RA-016 A OF REMOTE LP OIL DUAL WELL
REMOTE LPNGL WELL RA-016 A&B,33069,33067,1,287,ESD-2.016B(B),ACTIVATE - SHUTDOWN OF STRING RA-016 B OF REMOTE LP OIL DUAL WELL
WATER ALT. GAS INJECTION WELLS,33070,0,0,288,CLS-3(C),WATER ALT. GAS INJECTION WELLS
WATER ALT. GAS INJECTION WELLS,33071,33070,0,288,ESD LEVEL-1,
WATER ALT. GAS INJECTION WELLS,33072,33071,0,288,ESD-1(C),
WATER ALT. GAS INJECTION WELLS,33073,33072,0,288,ESD-2(C),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
WATER ALT. GAS INJECTION WELLS,33074,33072,1,288,ESD-3.50(C),ACTIVATE - SHUTDOWN OF WELL RA-050 SSV
WATER ALT. GAS INJECTION WELLS,33075,33072,2,288,SSOV-050W-04,CLOSE - SUB-SURFACE SAFETY VALVE SSSV-050W-04
WATER ALT. GAS INJECTION WELLS,33076,33070,1,288,ESD LEVEL-2,
WATER ALT. GAS INJECTION WELLS,33077,33076,0,288,ESD-2(C),
WATER ALT. GAS INJECTION WELLS,33078,33077,0,288,ESD-2.20(C),ACTIVATE - WATER ALTERNATING GAS INJECTION SHUTDOWN
WATER ALT. GAS INJECTION WELLS,33079,33076,1,288,ESD-2.20(C),
WATER ALT. GAS INJECTION WELLS,33080,33079,0,288,ESD-2.050(C),ACTIVATE - SHUTDOWN OF RA-050 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,33081,33076,2,288,ESD-2.050(C),
WATER ALT. GAS INJECTION WELLS,33082,33081,0,288,SSOV-050W-01,CLOSE - INJECTION WING VALVE SSV-050W-01
WATER ALT. GAS INJECTION WELLS,33083,33081,1,288,CSOV-050W-51,CLOSE - CHOKE VALVE CVA-050W-02
WATER ALT. GAS INJECTION WELLS,33084,33081,2,288,SZV-050W-51,CLOSE - SDV-050W-51 TO STOP GAS FROM INJECTION LINE
WATER ALT. GAS INJECTION WELLS,33085,33070,2,288,ESD LEVEL-3,
WATER ALT. GAS INJECTION WELLS,33086,33085,0,288,ESD-3.050(C),
WATER ALT. GAS INJECTION WELLS,33087,33086,0,288,SSOV-050W-02,CLOSE - MASTER VALVE SSV-050W-02
WATER ALT. GAS INJECTION WELLS,33088,33070,3,288,FIRE & GAS DETECTION,
WATER ALT. GAS INJECTION WELLS,33089,33088,0,288,PSAL-050W-07,RA-050 WELL FIRE DETECTION
WATER ALT. GAS INJECTION WELLS,33090,33089,0,288,ESD-2.050(C),ACTIVATE - SHUTDOWN OF RA-050 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,33091,33089,1,288,ESD-3.50(C),ACTIVATE - SHUTDOWN OF WELL RA-050 SSV
WATER ALT. GAS INJECTION WELLS,33092,33070,4,288,WAG INJECTION WELL RA-050 FLOW LINE,
WATER ALT. GAS INJECTION WELLS,33093,33092,0,288,PSAH-050W-52,HIGH PRESSURE UPSTREAM OF CHOKE VALVE
WATER ALT. GAS INJECTION WELLS,33094,33093,0,288,ESD-2.050(C),ACTIVATE - SHUTDOWN OF RA-050 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,33095,33092,1,288,PSAL-050W-52,LOW PRESSURE UPSTREAM OF CHOKE VALVE
WATER ALT. GAS INJECTION WELLS,33096,33095,0,288,ESD-2.050(C),ACTIVATE - SHUTDOWN OF RA-050 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,33097,33092,2,288,PSAH-050W-54,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
WATER ALT. GAS INJECTION WELLS,33098,33097,0,288,ESD-2.050(C),ACTIVATE - SHUTDOWN OF RA-050 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,33099,33092,3,288,PSAL-050W-54,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
WATER ALT. GAS INJECTION WELLS,33100,33099,0,288,ESD-2.050(C),ACTIVATE - SHUTDOWN OF RA-050 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,33101,33070,5,288,WATER INJECT. FROM CPP,
WATER ALT. GAS INJECTION WELLS,33102,33101,0,288,44-21-XS-5502-700,INTERTRIP FROM CPP ESD 2.70
WATER ALT. GAS INJECTION WELLS,33103,33102,0,288,CSOV-050W-71,CLOSE - WATER INJECTION CHOKE VALVE CVA-050W-71
MP-21,33104,0,0,289,MP-21,
MP-21,33105,33104,0,289,OIL DRAIN COLLECTION SYSTEM,
MP-21,33106,33105,0,289,LSDL-6701-02,V-6701 LEVEL - LOW LOW
MP-21,33107,33106,0,289,P-6701,TRIP - OIL DRAIN TRANSFER PUMP P-6701
MP-21,33108,33106,1,289,P-6702,TRIP - OIL DRAIN TRANSFER PUMP P-6702
MP-21,33109,33106,2,289,ESD MATRIX PANEL,INDICATION
MP-21,33110,33106,3,289,ESD - ICS HMI,ALARM
MP-21,33111,33106,4,289,ESD - ICS HMI-MPS,ALARM
MP-21,33112,33106,5,289,ESD - ICS HMI-MOT,ALARM
MP-21,33113,33105,1,289,PSDH-6701-01,P-6701 DISCHARGE PRESSURE HIGH HIGH
MP-21,33114,33113,0,289,P-6701,TRIP - OIL DRAIN TRANSFER PUMP P-6701
MP-21,33115,33113,1,289,ESD MATRIX PANEL,INDICATION
MP-21,33116,33113,2,289,ESD - ICS HMI,ALARM
MP-21,33117,33113,3,289,ESD - ICS HMI-MPS,ALARM
MP-21,33118,33113,4,289,ESD - ICS HMI-MOT,ALARM
MP-21,33119,33105,2,289,PSDL-6701-02,P-6701 SEAL SYSTEM PRESSURE LOW LOW
MP-21,33120,33119,0,289,P-6701,TRIP - OIL DRAIN TRANSFER PUMP P-6701
MP-21,33121,33119,1,289,ESD MATRIX PANEL,INDICATION
MP-21,33122,33119,2,289,ESD - ICS HMI,ALARM
MP-21,33123,33119,3,289,ESD - ICS HMI-MPS,ALARM
MP-21,33124,33119,4,289,ESD - ICS HMI-MOT,ALARM
MP-21,33125,33105,3,289,PSDH-6702-01,P-6702 DISCHARGE PRESSURE HIGH HIGH
MP-21,33126,33125,0,289,P-6702,TRIP - OIL DRAIN TRANSFER PUMP P-6702
MP-21,33127,33125,1,289,ESD MATRIX PANEL,INDICATION
MP-21,33128,33125,2,289,ESD - ICS HMI,ALARM
MP-21,33129,33125,3,289,ESD - ICS HMI-MPS,ALARM
MP-21,33130,33125,4,289,ESD - ICS HMI-MOT,ALARM
MP-21,33131,33105,4,289,PSDL-6702-02,P-6702 SEAL SYSTEM PRESSURE LOW LOW
MP-21,33132,33131,0,289,P-6702,TRIP - OIL DRAIN TRANSFER PUMP P-6702
MP-21,33133,33131,1,289,ESD MATRIX PANEL,INDICATION
MP-21,33134,33131,2,289,ESD - ICS HMI,ALARM
MP-21,33135,33131,3,289,ESD - ICS HMI-MPS,ALARM
MP-21,33136,33131,4,289,ESD - ICS HMI-MOT,ALARM
MP-21,33137,33105,5,289,LSDH-6701-02,V-6701 LEVEL - HIGH HIGH
MP-21,33138,33137,0,289,XAS-6701-01,ACTIVE - LOCAL FIELD SOUNDER
MP-21,33139,33137,1,289,ESD MATRIX PANEL,INDICATION
MP-21,33140,33137,2,289,ESD - ICS HMI,ALARM
MP-21,33141,33137,3,289,ESD - ICS HMI-MPS,ALARM
MP-21,33142,33137,4,289,ESD - ICS HMI-MOT,ALARM
MP-21,33143,33105,6,289,HSD-6701-01,ESD PB AT OIL DRAIN PUMP AREA
MP-21,33144,33143,0,289,P-6701,TRIP - OIL DRAIN TRANSFER PUMP P-6701
MP-21,33145,33143,1,289,P-6702,TRIP - OIL DRAIN TRANSFER PUMP P-6702
MP-21,33146,33143,2,289,ESD - ICS HMI,ALARM
MP-21,33147,33143,3,289,ESD - ICS HMI-MPS,ALARM
MP-21,33148,33143,4,289,ESD - ICS HMI-MOT,ALARM
MP-21,33149,33105,7,289,FGXS-6701-01,CONFIRMED FIRE AT V-6701
MP-21,33150,33149,0,289,P-6701,TRIP - OIL DRAIN TRANSFER PUMP P-6701
MP-21,33151,33149,1,289,P-6702,TRIP - OIL DRAIN TRANSFER PUMP P-6702
MP-21,33152,33149,2,289,ESD MATRIX PANEL,INDICATION
MP-21,33153,33149,3,289,ESD - ICS HMI,ALARM
MP-21,33154,33149,4,289,ESD - ICS HMI-MPS,ALARM
MP-21,33155,33149,5,289,ESD - ICS HMI-MOT,ALARM
MP-21,33156,33104,1,289,DIESEL SYSTEM,
MP-21,33157,33156,0,289,LSDH-6301-03,T-6301 LEVEL HIGH HIGH
MP-21,33158,33157,0,289,P-6303,TRIP - DIESEL UNLOADING PUMP P-6303
MP-21,33159,33157,1,289,P-6304,TRIP - DIESEL UNLOADING PUMP P-6304
MP-21,33160,33157,2,289,ESD MATRIX PANEL,INDICATION
MP-21,33161,33157,3,289,ESD - ICS HMI,ALARM
MP-21,33162,33157,4,289,ESD - ICS HMI-MPS,ALARM
MP-21,33163,33157,5,289,ESD - ICS HMI-MOT,ALARM
MP-21,33164,33156,1,289,HSD-6301-01,ESD PB AT DIESEL TANK AREA
MP-21,33165,33164,0,289,P-6303,TRIP - DIESEL UNLOADING PUMP P-6303
MP-21,33166,33164,1,289,P-6304,TRIP - DIESEL UNLOADING PUMP P-6304
MP-21,33167,33164,2,289,ESD - ICS HMI,ALARM
MP-21,33168,33164,3,289,ESD - ICS HMI-MPS,ALARM
MP-21,33169,33164,4,289,ESD - ICS HMI-MOT,ALARM
SHAH RDS-1,33170,0,0,290,SHAH RDS-1,
SHAH RDS-1,33171,33170,0,290,ESD 1 SHAH RDS-1,PLANT SHUTDOWN AND DEPRESSURISATION
SHAH RDS-1,33172,33171,0,290,ESD 2 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33173,33170,1,290,ESD-1 F&G,FIRE AND TOXIC GAS DETECTION F & G PANEL (GENERAL)
SHAH RDS-1,33174,33173,0,290,ESD 1 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33175,33170,2,290,ESD-1 CDS,ESD-1 SHAH CDS
SHAH RDS-1,33176,33175,0,290,ESD 1 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33177,33170,3,290,29-11-HS-5400-01,MANUAL PUSH BUTTON FROM RDS-1 CONTROL ROOM
SHAH RDS-1,33178,33177,0,290,ESD 1 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33179,33170,4,290,PSDL-6102-09A/09B/09C,INSTRUMENT AIR PRESSURE LOW LOW (2oo3)
SHAH RDS-1,33180,33179,0,290,ESD 1 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33181,33170,5,290,29-11-HS-9901-01,MANUAL PUSH BUTTON FROM RDS-1 (FIELD)
SHAH RDS-1,33182,33181,0,290,ESD 1 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33183,33170,6,290,29-11-HS-9901-02,MANUAL PUSH BUTTON FROM RDS-1 (FIELD)
SHAH RDS-1,33184,33183,0,290,ESD 1 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33185,33170,7,290,29-11-HS-9901-03,MANUAL PUSH BUTTON FROM RDS-1 (FIELD)
SHAH RDS-1,33186,33185,0,290,ESD 1 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33187,33170,8,290,29-39-HS-9901-04,MANUAL PUSH BUTTON FROM RDS-1 FLARE (FIELD)
SHAH RDS-1,33188,33187,0,290,ESD 1 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33189,33170,9,290,LSDL-1908-04,FLARE KO DRUM LEVEL LOW LOW
SHAH RDS-1,33190,33189,0,290,PM-1911,TRIP - FLARE KO DRUM PUMPS P-1911
SHAH RDS-1,33191,33189,1,290,SDV-1900-04,CLOSE - FLARE KO DRUM PUMPS DISCHARGE ESD VALVE
SHAH RDS-1,33192,33189,2,290,PM-1912,TRIP - FLARE KO DRUM PUMPS P-1912
SHAH RDS-1,33193,33170,10,290,PSDL-1911-03,FLARE KO DRUM PUMPS P-1911 SUCTION PRESSURE LOW
