DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
SHAH RDS-1,33194,33193,0,290,PM-1911,TRIP - FLARE KO DRUM PUMPS P-1911
SHAH RDS-1,33195,33170,11,290,PSDL-1912-03,FLARE KO DRUM PUMPS P-1912 SUCTION PRESSURE LOW
SHAH RDS-1,33196,33195,0,290,PM-1912,TRIP - FLARE KO DRUM PUMPS P-1912
SHAH RDS-1,33197,33170,12,290,LSDL-3201-03,FUEL GAS KO VESSEL LIQUID LEVEL LOW LOW
SHAH RDS-1,33198,33197,0,290,SDV-3201-02,CLOSE - FUEL GAS KO VESSEL LIQUID OUTLET ESD VALVE
SHAH RDS-1,33199,33170,13,290,PSDH-3201-03,FUEL GAS KO VESSEL PRESSURE HIGH
SHAH RDS-1,33200,33199,0,290,SDV-3201-01,CLOSE - FUEL GAS KO VESSEL INLET ESD VALVE
SHAH RDS-1,33201,33170,14,290,XGAHH-5405-01/02,FLAMMABLE GAS
SHAH RDS-1,33202,33201,0,290,SDV-3201-01,CLOSE - FUEL GAS KO VESSEL INLET ESD VALVE
SHAH RDS-1,33203,33201,1,290,SDV-3201-02,CLOSE - FUEL GAS KO VESSEL LIQUID OUTLET ESD VALVE
SHAH RDS-1,33204,33170,15,290,LSDL-6701-01,CLOSED DRAIN SUMP V-6701 LEVEL LOW LOW
SHAH RDS-1,33205,33204,0,290,PM-6701/6702,TRIP - CLOSED DRAIN SUMP PUMPS P-6701/6702
SHAH RDS-1,33206,33204,1,290,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMPS DISCHARGE ESD VALVE
SHAH RDS-1,33207,33204,2,290,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6707
SHAH RDS-1,33208,33204,3,290,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6708
SHAH RDS-1,33209,33170,16,290,LSDL-6703-02,TUNDISH DRAIN SUMP V-6703 LEVEL LOW LOW
SHAH RDS-1,33210,33209,0,290,PM-6703,TRIP - TUNDISH DRAIN SUMP PUMP P-6703
SHAH RDS-1,33211,33170,17,290,PSDL-6707-03,CLOSED DRAIN BOOSTER PUMPS P-6707 SUCTION PRESSURE LOW
SHAH RDS-1,33212,33211,0,290,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6707
SHAH RDS-1,33213,33170,18,290,PSDL-6708-03,CLOSED DRAIN BOOSTER PUMPS P-6708 SUCTION PRESSURE LOW
SHAH RDS-1,33214,33213,0,290,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6708
SHAH RDS-1,33215,33170,19,290,PSDL-0600-01A/01B/01C,TRANSFER LINE PRESSURE LOW LOW (2oo3)
SHAH RDS-1,33216,33215,0,290,SDV-0600-01,CLOSE - RDS-1 OUTLET ESD VALVE
SHAH RDS-1,33217,33215,1,290,SDV-0600-01/03,CLOSE - TRANSFER LINE ESD VALVE
SHAH RDS-1,33218,33215,2,290,SDV-1301-01/03,CLOSE - EXPORT FROM RDS-2 ESD VALVE
SHAH RDS-1,33219,33215,3,290,SDV-1302-10,CLOSE - INLET TO CDS FROM RDS-1/2 ESD VALVE
SHAH RDS-1,33220,33215,4,290,SDV-1302-13,CLOSE - INLET TO CDS FROM RDS-1/2 ESD VALVE
SHAH RDS-1,33221,33170,20,290,PSDH-0600-02A/02B/02C,TRANSFER LINE PRESSURE HIGH HIGH (2oo3)
SHAH RDS-1,33222,33221,0,290,PM-1911,TRIP - FLARE KO DRUM PUMPS P-1911
SHAH RDS-1,33223,33221,1,290,PM-1912,TRIP - FLARE KO DRUM PUMPS P-1912
SHAH RDS-1,33224,33221,2,290,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6707
SHAH RDS-1,33225,33221,3,290,PM-6708,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6708
SHAH RDS-1,33226,33221,4,290,SDV-0600-02/04,CLOSE - TRANSFER LINE ESD VALVE
SHAH RDS-1,33227,33170,21,290,ESD 2 SHAH RDS-1,PRESSURISED PLANT SHUTDOWN
SHAH RDS-1,33228,33227,0,290,SDV-0600-01/03,CLOSE - TRANSFER LINE ESD VALVE
SHAH RDS-1,33229,33227,1,290,PM-6707/6708,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6707/6708
SHAH RDS-1,33230,33227,2,290,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMPS DISCHARGE ESD VALVE
SHAH RDS-1,33231,33227,3,290,PM-6701/6702,TRIP - CLOSED DRAIN SUMP PUMPS P-6701/6702
SHAH RDS-1,33232,33227,4,290,PM-6703,TRIP - TUNDISH DRAIN SUMP PUMP P-6703
SHAH RDS-1,33233,33227,5,290,U-6203,TRIP - DEMULSIFIER INJECTION PACKAGE
SHAH RDS-1,33234,33227,6,290,U-6207,TRIP - CORROSION INHIBITOR INJECTION PACKAGE
SHAH RDS-1,33235,33227,7,290,SDV-3201-01,CLOSE - FUEL GAS KO VESSEL INLET ESD VALVE
SHAH RDS-1,33236,33227,8,290,PM-1911/1912,TRIP - FLARE KO DRUM PUMPS P-1911/1912
SHAH RDS-1,33237,33227,9,290,SDV-1900-04,CLOSE - FLARE KO DRUM PUMPS DISCHARGE VALVE
SHAH RDS-1,33238,33227,10,290,ESP RDS-1 ALL WELLS,TRIP
SHAH RDS-1,33239,33170,22,290,XA-0100-01,ELECTRIC POWER FAILURE IN RDS-1
SHAH RDS-1,33240,33239,0,290,ESD-2 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33241,33170,23,290,29-11-HS-5400-02,MANUAL PUSH BUTTON FROM RDS-1 CONTROL ROOM
SHAH RDS-1,33242,33241,0,290,ESD-2 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33243,33170,24,290,LSDH-1908-01A/01B/01C,V-1908 FLARE KO DRUM LIQUID LEVEL HIGH HIGH (2oo3)
SHAH RDS-1,33244,33243,0,290,ESD-2 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33245,33170,25,290,LSDH-3201-02A/02B/02C,V-3201 FUEL GAS KO VESSEL LIQUID LEVEL HIGH HIGH
SHAH RDS-1,33246,33245,0,290,ESD-2 SHAH RDS-1,ACTIVATE
SHAH RDS-1,33247,33170,26,290,PPZY-6707/6708-01,CLOSED DRAIN BOOSTER PUMP P-6707/6708 START
SHAH RDS-1,33248,33247,0,290,SDV-6700-01,OPEN - CLOSED DRAIN BOOSTER PUMP DISCHARGE ESD VALVE
SHAH RDS-1,33249,33170,27,290,PPZY-6707/6708-01,CLOSED DRAIN BOOSTER PUMP P-6707/6708 STOP
SHAH RDS-1,33250,33249,0,290,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE ESD VALVE
SHAH RDS-1,33251,33170,28,290,PPZY-6701/6702-01,CLOSED DRAIN SUMP PUMP P-6701/6702 START
SHAH RDS-1,33252,33251,0,290,SDV-6700-01,OPEN - CLOSED DRAIN BOOSTER PUMP DISCHARGE ESD VALVE
SHAH RDS-1,33253,33170,29,290,PPZY-6701/6702-01,CLOSED DRAIN SUMP PUMP P-6701/6702 STOP
SHAH RDS-1,33254,33253,0,290,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE ESD VALVE
SHAH RDS-1,33255,33170,30,290,PPZY-1911/1912-01,FLARE KO DRUM PUMP P-1911/1912 START
SHAH RDS-1,33256,33255,0,290,SDV-1900-04,OPEN - FLARE KO DRUM PUMP DISCHARGE ESD VALVE
SHAH RDS-1,33257,33170,31,290,PPZY-1911/1912-01,FLARE KO DRUM PUMP P-1911/1912 STOP
SHAH RDS-1,33258,33257,0,290,SDV-1900-04,CLOSE - FLARE KO DRUM PUMP DISCHARGE ESD VALVE
SHAH RDS-2,33259,0,0,291,SHAH RDS-2,
SHAH RDS-2,33260,33259,32,291,ESD 1 SHAH RDS-2,PLANT SHUTDOWN AND DEPRESSURISATION
SHAH RDS-2,33261,33260,0,291,ESD 2 SHAH RDS-1,ACTIVATE
SHAH RDS-2,33262,33259,33,291,ESD-1 F&G,FIRE AND TOXIC GAS DETECTION F & G PANEL (GENERAL)
SHAH RDS-2,33263,33262,0,291,ESD 1 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33264,33259,34,291,ESD-1 CDS,PLANT SHUTDOWN AND DEPRESSURISATION CDS
SHAH RDS-2,33265,33264,0,291,ESD 1 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33266,33259,35,291,29-12-HS-5400-01,MANUAL PUSH BUTTON FOR CONTROL ROOM
SHAH RDS-2,33267,33266,0,291,ESD 1 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33268,33259,36,291,PSDL-6102-09A/09B/09C,INSTRUMENT AIR PRESSURE LOW LOW (2oo3)
SHAH RDS-2,33269,33268,0,291,ESD 1 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33270,33259,37,291,29-12-HS-9901-01,MANUAL PUSH BUTTON FROM RDS-2 FLARE (FIELD)
SHAH RDS-2,33271,33270,0,291,ESD 1 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33272,33259,38,291,29-12-HS-9901-02,MANUAL PUSH BUTTON FROM RDS-2 FLARE (FIELD)
SHAH RDS-2,33273,33272,0,291,ESD 1 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33274,33259,39,291,29-12-HS-9901-03,MANUAL PUSH BUTTON FROM RDS-2 (FIELD)
SHAH RDS-2,33275,33274,0,291,ESD 1 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33276,33259,40,291,29-12-HS-9901-04,MANUAL PUSH BUTTON FROM RDS-2 (FIELD)
SHAH RDS-2,33277,33276,0,291,ESD 1 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33278,33259,41,291,29-39-HS-9901-05,MANUAL PUSH BUTTON FROM RDS-2 (FIELD)
SHAH RDS-2,33279,33278,0,291,ESD 1 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33280,33259,42,291,ESD 2 SHAH RDS-2,PRESSURISED PLANT SHUTDOWN
SHAH RDS-2,33281,33280,0,291,SDV-1301-01/03,CLOSE - TRANSFER LINE ESD VALVE
SHAH RDS-2,33282,33280,1,291,PM-6709/6710,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6709/6710
SHAH RDS-2,33283,33280,2,291,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE ESD VALVE
SHAH RDS-2,33284,33280,3,291,PM-6701/6702,TRIP - CLOSED DRAIN SUMP PUMPS P-6701/6702
SHAH RDS-2,33285,33280,4,291,PM-6703,TRIP - TUNDISH DRAIN SUMP PUMP P-6703
SHAH RDS-2,33286,33280,5,291,U-6203,TRIP - DEMULSIFIER INJECTION PACKAGE
SHAH RDS-2,33287,33280,6,291,U-6205,TRIP - BIOCIDE INJECTION PACKAGE
SHAH RDS-2,33288,33280,7,291,U-6207,TRIP - CORROSION INHIBITOR INJECTION PACKAGE
SHAH RDS-2,33289,33280,8,291,SDV-3201-01,CLOSE - FUEL GAS KO VESSEL INLET ESD VALVE
SHAH RDS-2,33290,33280,9,291,PM-1913/1914,TRIP - FLARE KO DRUM PUMPS P-1913/1914
SHAH RDS-2,33291,33280,10,291,SDV-1900-05,CLOSE - FLARE KO DRUM PUMPS DISCHARGE VALVE
SHAH RDS-2,33292,33280,11,291,ESP RDS-2 ALL WELLS,ACTIVATE
SHAH RDS-2,33293,33259,43,291,XA-0100-01,ELECTRIC POWER FAILURE IN RDS-2
SHAH RDS-2,33294,33293,0,291,ESD-2 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33295,33259,44,291,29-12-HS-5400-02,MANUAL PUSH BUTTON FROM RDS-2 CONTROL ROOM
SHAH RDS-2,33296,33295,0,291,ESD-2 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33297,33259,45,291,LSDH-1909-01A/01B/01C,FLARE KO DRUM V-1909 LIQUID LEVEL HIGH HIGH (2oo3)
SHAH RDS-2,33298,33297,0,291,ESD-2 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33299,33259,46,291,LSDH-3201-02A/02B/02C,FUEL GAS KO VESSEL V-3201 LIQUID LEVEL HIGH HIGH (2oo3)
SHAH RDS-2,33300,33299,0,291,ESD-2 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33301,33259,47,291,ESD-2 CDS,PRESSURISED PLANT SHUTDOWN CDS
SHAH RDS-2,33302,33301,0,291,ESD-2 SHAH RDS-2,ACTIVATE
SHAH RDS-2,33303,33259,48,291,LSDL-1909-04,FLARE KO DRUM LEVEL LOW LOW
SHAH RDS-2,33304,33303,0,291,PM-1913,TRIP - FLARE KO DRUM PUMPS P-1913
SHAH RDS-2,33305,33303,1,291,SDV-1900-05,CLOSE - FLARE KO DRUM PUMPS DISCHARGE ESD VALVE
SHAH RDS-2,33306,33303,2,291,PM-1914,TRIP - FLARE KO DRUM PUMPS P-1914
SHAH RDS-2,33307,33259,49,291,PSDL-1913-03,FLARE KO DRUM PUMPS P-1913 SUCTION PRESSURE LOW
SHAH RDS-2,33308,33307,0,291,PM-1913,TRIP - FLARE KO DRUM PUMPS P-1913
SHAH RDS-2,33309,33259,50,291,PSDL-1914-03,FLARE KO DRUM PUMPS P-1914 SUCTION PRESSURE LOW
SHAH RDS-2,33310,33309,0,291,PM-1914,TRIP - FLARE KO DRUM PUMPS P-1914
SHAH RDS-2,33311,33259,51,291,XGAHH-5402-01/02,FLAMMABLE GAS
SHAH RDS-2,33312,33311,0,291,SDV-3201-01,CLOSE - FUEL GAS KO VESSEL INLET ESD VALVE
SHAH RDS-2,33313,33311,1,291,SDV-3201-02,CLOSE - FUEL GAS KO VESSEL LIQUID OUTLET ESD VALVE
SHAH RDS-2,33314,33259,52,291,LSDL-3201-03,FUEL GAS KO VESSEL LIQUID LEVEL LOW LOW
SHAH RDS-2,33315,33314,0,291,SDV-3201-02,CLOSE - FUEL GAS KO VESSEL LIQUID OUTLET ESD VALVE
SHAH RDS-2,33316,33259,53,291,PSDH-3201-03,FUEL GAS KO VESSEL PRESSURE HIGH
SHAH RDS-2,33317,33316,0,291,SDV-3201-01,CLOSE - FUEL GAS KO VESSEL INLET ESD VALVE
SHAH RDS-2,33318,33259,54,291,LSDL-6701-01,CLOSED DRAIN SUMP V-6701 LEVEL LOW LOW
SHAH RDS-2,33319,33318,0,291,PM-6701/6702,TRIP - CLOSED DRAIN SUMP PUMPS P-6701/6702
SHAH RDS-2,33320,33318,1,291,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMPS DISCHARGE ESD VALVE
SHAH RDS-2,33321,33318,2,291,PM-6709,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6709
SHAH RDS-2,33322,33259,55,291,LSDL-6703-02,TUNDISH DRAIN SUMP V-6703 LEVEL LOW LOW
SHAH RDS-2,33323,33322,0,291,PM-6703,TRIP - TUNDISH DRAIN SUMP PUMP P-6703
SHAH RDS-2,33324,33259,56,291,PSDL-6709-03,CLOSED DRAIN BOOSTER PUMPS P-6709 SUCTION PRESSURE LOW
SHAH RDS-2,33325,33324,0,291,PM-6709,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6709
SHAH RDS-2,33326,33259,57,291,PSDL-6710-03,CLOSED DRAIN BOOSTER PUMPS P-6710 SUCTION PRESSURE LOW
SHAH RDS-2,33327,33326,0,291,PM-6710,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6710
SHAH RDS-2,33328,33259,58,291,PSDL-1301-10A/10B/10C,TRANSFER LINE PRESSURE LOW LOW (2oo3)
SHAH RDS-2,33329,33328,0,291,SDV-1301-01/03,CLOSE - TRANSFER LINE ESD VALVE
SHAH RDS-2,33330,33328,1,291,SDV-1302-10/13,CLOSE - INLET TO CDS FROM RDS-1/2 ESD VALVE
SHAH RDS-2,33331,33328,2,291,SDV-600-01/03,CLOSE - RDS-1 TRANSFER LINE ESD VALVE
SHAH RDS-2,33332,33259,59,291,PSDH-1301-12A/12B/12C,TRANSFER LINE PRESSURE HIGH HIGH (2oo3)
SHAH RDS-2,33333,33332,0,291,PM-1913,TRIP - FLARE KO DRUM PUMPS P-1913
SHAH RDS-2,33334,33332,1,291,PM-6709,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6709
SHAH RDS-2,33335,33332,2,291,SDV-1301-02/04,CLOSE - TRANSFER LINE ESD VALVE
SHAH RDS-2,33336,33259,60,291,29-11-PSDL-0600-01,RDS-1 TRANSFER LINE PRESSURE LOW LOW
SHAH RDS-2,33337,33336,0,291,SDV-1301-02/04,CLOSE - TRANSFER LINE ESD VALVE
SHAH RDS-2,33338,33259,61,291,PPZY-6709/6710-01,CLOSED DRAIN BOOSTER PUMP P-6709/6710 START
SHAH RDS-2,33339,33338,0,291,SDV-6700-01,OPEN - CLOSED DRAIN BOOSTER PUMP DISCHARGE VALVE
SHAH RDS-2,33340,33259,62,291,PPZY-6709/6710-01,CLOSED DRAIN BOOSTER PUMP P-6707/6708 STOP
SHAH RDS-2,33341,33340,0,291,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE VALVE
SHAH RDS-2,33342,33259,63,291,PPZY-6701/6702-01,CLOSED DRAIN SUMP PUMP P-6701/6702 START
SHAH RDS-2,33343,33342,0,291,SDV-6700-01,OPEN - CLOSED DRAIN BOOSTER PUMP DISCHARGE VALVE
SHAH RDS-2,33344,33259,64,291,PPZY-6701/6702-01,CLOSED DRAIN SUMP PUMP P-6701/6702 STOP
SHAH RDS-2,33345,33344,0,291,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMP DISCHARGE VALVE
SHAH RDS-2,33346,33259,65,291,PPZY-1913/1914-01,FLARE KO DRUM PUMP P-1913/1914 START
SHAH RDS-2,33347,33346,0,291,SDV-1900-05,OPEN - FLARE KO DRUM PUMP DISCHARGE ESD VALVE
SHAH RDS-2,33348,33259,66,291,PPZY-1913/1914-01,FLARE KO DRUM PUMP P-1913/1914 STOP
SHAH RDS-2,33349,33348,0,291,SDV-1900-05,CLOSE - FLARE KO DRUM PUMP DISCHARGE ESD VALVE
QUSAHWIRA RDS-1,33350,0,0,292,QUSAHWIRA RDS-1,
QUSAHWIRA RDS-1,33351,33350,0,292,ESD 1,
QUSAHWIRA RDS-1,33352,33351,0,292,ESD 1.1 - RDS-1 SHUTDOWN,
QUSAHWIRA RDS-1,33353,33352,0,292,58-11-SDV-3202-01 (SVZY-3202-01),CLOSE - FUEL GAS SCRUBBER DRAIN SHUTDOWN VALVE
QUSAHWIRA RDS-1,33354,33352,1,292,58-11-SDV-3202-02 (SVZY-3202-02),CLOSE - FUEL GAS SCRUBBER INLET SHUTDOWN VALVE
QUSAHWIRA RDS-1,33355,33352,2,292,58-11-P-3202-01 (PPZY-3202-01),TRIP - RDS-1 FUEL GAS SCRUBBER PUMP
QUSAHWIRA RDS-1,33356,33352,3,292,58-11-P-3202-02 (PPZY-3202-02),TRIP - RDS-1 FUEL GAS SCRUBBER PUMP
QUSAHWIRA RDS-1,33357,33352,4,292,58-11-SDV-3902-04 (SVZY-3902-04),CLOSE - GAS INJECTION PIPELINE SHUTDOWN VALVE (RDS-1)
QUSAHWIRA RDS-1,33358,33352,5,292,58-11-SDV-3902-05 (SVZY-3902-05),CLOSE - GAS INJECTION PIPELINE SHUTDOWN VALVE (RDS-1) 2"
QUSAHWIRA RDS-1,33359,33352,6,292,58-11-P-6211-01 (PPZY-6211-01),TRIP - DEMULSIFIER INJECTION PUMP
QUSAHWIRA RDS-1,33360,33352,7,292,58-11-P-6211-02 (PPZY-6211-02),TRIP - DEMULSIFIER INJECTION PUMP
QUSAHWIRA RDS-1,33361,33352,8,292,58-11-P-6212-01 (PPZY-6212-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33362,33352,9,292,58-11-P-6212-02 (PPZY-6212-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33363,33352,10,292,58-11-P-6215-01 (PPZY-6215-01),TRIP - BIOCIDE INJECTION PUMP
QUSAHWIRA RDS-1,33364,33352,11,292,58-11-P-6215-02 (PPZY-6215-02),TRIP - BIOCIDE INJECTION PUMP
QUSAHWIRA RDS-1,33365,33352,12,292,58-11-P-1911-01 (PPZY-1911-01),TRIP - RDS-1 FLARE KO DRUM PUMP
QUSAHWIRA RDS-1,33366,33352,13,292,58-11-P-1911-02 (PPZY-1911-02),TRIP - RDS-1 FLARE KO DRUM PUMP
QUSAHWIRA RDS-1,33367,33352,14,292,58-11-P-6711-01 (PPZY-6711-01),TRIP - DRAIN DRUM BOOSTER PUMP
QUSAHWIRA RDS-1,33368,33352,15,292,58-11-P-6711-02 (PPZY-6711-02),TRIP - DRAIN DRUM BOOSTER PUMP
QUSAHWIRA RDS-1,33369,33352,16,292,58-11-P-6712-01 (PPZY-6712-01),TRIP - DRAIN DRUM PUMP
QUSAHWIRA RDS-1,33370,33352,17,292,58-11-P-6712-02 (PPZY-6712-02),TRIP - DRAIN DRUM PUMP
QUSAHWIRA RDS-1,33371,33352,18,292,58-11-SDV-019J-01 (SVZY-019J-01),CLOSE - INJECTION GAS LINE TO GAS INJECTION WELL QW-019
QUSAHWIRA RDS-1,33372,33352,19,292,58-11-SDV-026J-01 (SVZY-026J-01),CLOSE - INJECTION GAS LINE TO GAS INJECTION WELL QW-026
QUSAHWIRA RDS-1,33373,33352,20,292,58-11-SDV-030J-01 (SVZY-030J-01),CLOSE - INJECTION GAS LINE TO GAS INJECTION WELL QW-030
QUSAHWIRA RDS-1,33374,33352,21,292,58-11-SDV-038J-01 (SVZY-038J-01),CLOSE - INJECTION GAS LINE TO GAS INJECTION WELL QW-038
QUSAHWIRA RDS-1,33375,33352,22,292,58-11-SDV-040J-01 (SVZY-040J-01),CLOSE - INJECTION GAS LINE TO GAS INJECTION WELL QW-040
QUSAHWIRA RDS-1,33376,33352,23,292,58-11-P-6703-01 (PPZY-6703-01),TRIP - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA RDS-1,33377,33352,24,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,33378,33352,25,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,33379,33352,26,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,33380,33352,27,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,33381,33352,28,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,33382,33352,29,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,33383,33352,30,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,33384,33352,31,292,58-71-SDV-038J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,33385,33352,32,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,33386,33352,33,292,58-71-SDV-040J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,33387,33351,1,292,58-11-XS-5500-01,HSD-5501-01 (ESD PB IN FIELD)
QUSAHWIRA RDS-1,33389,33351,2,292,58-11-XS-5500-01,HSD-5501-05 (ESD PB IN FIELD)
QUSAHWIRA RDS-1,33391,33351,3,292,58-11-XS-5500-01,HSD-5501-02 (ESD PB ON AUX CONSOLE)
QUSAHWIRA RDS-1,33393,33350,1,292,RDS-1 HIPPS,
QUSAHWIRA RDS-1,33394,33393,0,292,58-11-PT-0200-01/02/03,RDS-1 PRODUCTION HEADER PRESSURE HIGH/LOW (2oo3)
QUSAHWIRA RDS-1,33395,33394,0,292,58-11-SDV-0200-01 (SVZY-0200-01),CLOSE - RDS-1 HIPPS VALVES
QUSAHWIRA RDS-1,33396,33394,1,292,58-11-SDV-0200-02 (SVZY-0200-02),CLOSE - RDS-1 HIPPS VALVES
QUSAHWIRA RDS-1,33397,33350,2,292,FUEL GAS,
QUSAHWIRA RDS-1,33398,33397,0,292,58-11-PSDH-3202-04,FUEL GAS SCRUBBER PRESSURE HIGH
QUSAHWIRA RDS-1,33399,33398,0,292,58-11-SDV-3202-02 (SVZY-3202-02),CLOSE - FUEL GAS SCRUBBER INLET SHUTDOWN VALVE
QUSAHWIRA RDS-1,33400,33397,1,292,58-11-PSDL-3202-03,FUEL GAS PRESSURE LOW
QUSAHWIRA RDS-1,33401,33400,0,292,58-11-SDV-3202-03 (SVZY-3202-03),PROPANE BACK-UP SHUTDOWN VALVE
QUSAHWIRA RDS-1,33402,33397,2,292,58-11-LSDL-3202-03,FUEL GAS SCRUBBER LEVEL LOW
QUSAHWIRA RDS-1,33403,33402,0,292,58-11-SDV-3202-01 (SVZY-3202-01),CLOSE - FUEL GAS SCRUBBER DRAIN SHUTDOWN VALVE
QUSAHWIRA RDS-1,33404,33402,1,292,58-11-P-3202-01 (PPZY-3202-01),TRIP - RDS-1 FUEL GAS SCRUBBER PUMP
QUSAHWIRA RDS-1,33405,33402,2,292,58-11-P-3202-02 (PPZY-3202-02),TRIP - RDS-1 FUEL GAS SCRUBBER PUMP
QUSAHWIRA RDS-1,33406,33397,3,292,58-11-LSDH-3202-02,FUEL GAS SCRUBBER LEVEL HIGH
QUSAHWIRA RDS-1,33407,33406,0,292,58-11-SDV-3202-02 (SVZY-3202-02),CLOSE - FUEL GAS SCRUBBER INLET SHUTDOWN VALVE
QUSAHWIRA RDS-1,33408,33397,4,292,58-11-PSDL-3202-00,PUMP SUCTION PRESSURE LOW
QUSAHWIRA RDS-1,33409,33408,0,292,58-11-P-3202-01 (PPZY-3202-01),TRIP - RDS-1 FUEL GAS SCRUBBER PUMP
QUSAHWIRA RDS-1,33410,33397,5,292,58-11-PSDL-3202-14,PUMP SUCTION PRESSURE LOW
QUSAHWIRA RDS-1,33411,33410,0,292,58-11-P-3202-02 (PPZY-3202-02),TRIP - RDS-1 FUEL GAS SCRUBBER PUMP
QUSAHWIRA RDS-1,33412,33397,6,292,58-11-LAH-3202-01,FUEL GAS SCRUBBER LEVEL HIGH
QUSAHWIRA RDS-1,33413,33412,0,292,58-11-P-3202-01 (PPHO-3202-01),START - RDS-1 FUEL GAS SCRUBBER PUMP
QUSAHWIRA RDS-1,33414,33412,1,292,58-11-P-3202-02 (PPHO-3202-02),START - RDS-1 FUEL GAS SCRUBBER PUMP
QUSAHWIRA RDS-1,33415,33397,7,292,58-11-LAL-3202-01,FUEL GAS SCRUBBER LEVEL LOW
QUSAHWIRA RDS-1,33416,33415,0,292,58-11-P-3202-01 (PPHS-3202-01),STOP - RDS-1 FUEL GAS SCRUBBER PUMP
QUSAHWIRA RDS-1,33417,33415,1,292,58-11-P-3202-02 (PPHS-3202-02),STOP - RDS-1 FUEL GAS SCRUBBER PUMP
QUSAHWIRA RDS-1,33418,33350,3,292,LINES TO/FROM CDS,
QUSAHWIRA RDS-1,33419,33418,0,292,58-11-PSDL-3902-10,GAS INJECTION LINE PRESSURE LOW
QUSAHWIRA RDS-1,33420,33419,0,292,58-11-SDV-3902-04 (SVZY-3902-04),CLOSE - GAS INJECTION PIPELINE SHUTDOWN VALVE (RDS-1)
QUSAHWIRA RDS-1,33421,33419,1,292,58-11-SDV-3902-05 (SVZY-3902-05),CLOSE - GAS INJECTION PIPELINE SHUTDOWN VALVE (RDS-1) 2"
QUSAHWIRA RDS-1,33422,33419,2,292,58-11-SDV-019J-01 (SVZY-019J-01),CLOSE - INJECTION GAS LINE TO GAS INJECTION WELL QW-019
QUSAHWIRA RDS-1,33423,33419,3,292,58-11-SDV-026J-01 (SVZY-026J-01),CLOSE - INJECTION GAS LINE TO GAS INJECTION WELL QW-026
QUSAHWIRA RDS-1,33424,33419,4,292,58-11-SDV-030J-01 (SVZY-030J-01),CLOSE - INJECTION GAS LINE TO GAS INJECTION WELL QW-030
QUSAHWIRA RDS-1,33425,33419,5,292,58-11-SDV-038J-01 (SVZY-038J-01),CLOSE - INJECTION GAS LINE TO GAS INJECTION WELL QW-038
QUSAHWIRA RDS-1,33426,33419,6,292,58-11-SDV-040J-01 (SVZY-040J-01),CLOSE - INJECTION GAS LINE TO GAS INJECTION WELL QW-040
QUSAHWIRA RDS-1,33427,33418,1,292,58-11-DPSH-3902-07,HIGH DIFFERENTIAL PRESSURE
QUSAHWIRA RDS-1,33428,33427,0,292,58-11-SDV-3902-04 (SVZY-3902-04),CLOSE - GAS INJECTION PIPELINE SHUTDOWN VALVE (RDS-1)
QUSAHWIRA RDS-1,33429,33350,4,292,RDS-1 INSTRUMENT AIR,
QUSAHWIRA RDS-1,33430,33429,0,292,58-11-PSDL-6111-01/02/03,INSTRUMENT AIR SUPPLY PRESSURE (2oo3)
QUSAHWIRA RDS-1,33432,33430,1,292,58-11-SDV-6111-01 (SVZY-6111-01),CLOSE - NITROGEN GENERATION FEED SHUTDOWN VALVE
QUSAHWIRA RDS-1,33433,33430,2,292,58-11-SDV-6110-01 (SVZY-6110-01),CLOSE - PLANT AIR SUPPLY SHUTDOWN VALVE
QUSAHWIRA RDS-1,33434,33429,1,292,58-11-PSDL-6110-02,PLANT AIR SUPPLY PRESSURE LOW
QUSAHWIRA RDS-1,33435,33434,0,292,58-11-SDV-6110-01 (SVZY-6110-01),CLOSE - PLANT AIR SUPPLY SHUTDOWN VALVE
QUSAHWIRA RDS-1,33436,33350,5,292,RDS-1 NITROGEN,
QUSAHWIRA RDS-1,33437,33436,0,292,58-11-DPAH-6911-01,DIFFERENTIAL PRESSURE HIGH
QUSAHWIRA RDS-1,33438,33437,0,292,58-11-XA-6911-01,ALARM - COMMON
QUSAHWIRA RDS-1,33439,33437,1,292,58-11-DPAH-6911-01,ALARM - HIGH DIFFERENTIAL PRESSURE ALARM
QUSAHWIRA RDS-1,33440,33436,1,292,58-11-TAL-6911-01,TEMPERATURE LOW
QUSAHWIRA RDS-1,33441,33440,0,292,58-11-XA-6911-01,ALARM - COMMON
QUSAHWIRA RDS-1,33442,33440,1,292,58-11-TAL-6911-01,ALARM - LOW TEMPERATURE
QUSAHWIRA RDS-1,33443,33436,2,292,58-11-TAH-6911-01,TEMPERATURE HIGH
QUSAHWIRA RDS-1,33444,33443,0,292,58-11-XA-6911-01,ALARM - COMMON
QUSAHWIRA RDS-1,33445,33443,1,292,58-11-TAL-6911-01,ALARM - HIGH (HGH) TEMPERATURE
QUSAHWIRA RDS-1,33446,33436,3,292,58-11-TAHH-6911-02,TEMPERATURE HIGH HIGH
QUSAHWIRA RDS-1,33447,33446,0,292,58-11-XA-6911-01,ALARM - COMMON
QUSAHWIRA RDS-1,33448,33446,1,292,58-11-TAL-6911-01,ALARM - HIGH (HGH) TEMPERATURE
QUSAHWIRA RDS-1,33449,33436,4,292,58-11-PAL-6911-03,PRESSURE LOW (MEMBRANE OUTLET PRESSURE)
QUSAHWIRA RDS-1,33450,33449,0,292,58-11-XA-6911-01,ALARM - COMMON
QUSAHWIRA RDS-1,33451,33449,1,292,58-11-PAL-6911-03,ALARM - PRESSURE LOW
QUSAHWIRA RDS-1,33452,33436,5,292,58-FAL-6911-01,FLOW LOW
QUSAHWIRA RDS-1,33453,33452,0,292,58-11-XA-6911-01,ALARM - COMMON
QUSAHWIRA RDS-1,33454,33436,6,292,58-11-AHH-6911-01,OXYGEN ANALYSER HIGH
QUSAHWIRA RDS-1,33455,33454,0,292,58-11-SDV-6911-03,CLOSE - NITROGEN PRODUCTION VALVE (NC)
QUSAHWIRA RDS-1,33456,33454,1,292,58-11-SDV-6911-04,OPEN - OFF-SPEC VALVE (NC)
QUSAHWIRA RDS-1,33457,33454,2,292,58-11-XA-6911-01,ALARM - COMMON
QUSAHWIRA RDS-1,33458,33454,3,292,58-11-AHH-6911-01,ALARM - HIGH OXYGEN CONTENT
QUSAHWIRA RDS-1,33459,33436,7,292,58-11-AHH-6911-01,OXYGEN ANALYSER HIGH + 3 MINUTES
QUSAHWIRA RDS-1,33460,33459,0,292,58-11-SDV-6911-01,CLOSE - FEED AIR SUPPLY TO NITROGEN PACKAGE (NC)
QUSAHWIRA RDS-1,33461,33459,1,292,58-11-SOV-6911-02,CLOSE - BYPASS FEED AIR VALVE (NC)
QUSAHWIRA RDS-1,33462,33459,2,292,58-11-SDV-6911-03,CLOSE - NITROGEN PRODUCTION VALVE (NC)
QUSAHWIRA RDS-1,33463,33459,3,292,58-11-SDV-6911-04,CLOSE - OFF-SPEC VALVE (NC)
QUSAHWIRA RDS-1,33464,33459,4,292,58-11-EEHD-6911-01,DEACTIVATE - HEATER START SIGNAL TO HEATER CONTROL PANEL
QUSAHWIRA RDS-1,33465,33459,5,292,58-11-ACV-6911-01,CLOSE - FLOW CONTROL VALVE
QUSAHWIRA RDS-1,33466,33459,6,292,58-11-NNXA-6911-01,ALARM - TRIP
QUSAHWIRA RDS-1,33467,33459,7,292,58-11-AHH-6911-01,ALARM - HIGH OXYGEN CONTENT
QUSAHWIRA RDS-1,33468,33436,8,292,58-11-HSD-6911-02,NITROGEN GENERATION - LOCAL EMERGENCY STOP
QUSAHWIRA RDS-1,33469,33468,0,292,58-11-SDV-6911-01,CLOSE - FEED AIR SUPPLY TO NITROGEN PACKAGE (NC)
QUSAHWIRA RDS-1,33470,33468,1,292,58-11-SOV-6911-02,CLOSE - BYPASS FEED AIR VALVE (NC)
QUSAHWIRA RDS-1,33471,33468,2,292,58-11-SDV-6911-03,CLOSE - NITROGEN PRODUCTION VALVE (NC)
QUSAHWIRA RDS-1,33472,33468,3,292,58-11-SDV-6911-04,CLOSE - OFF-SPEC VALVE (NC)
QUSAHWIRA RDS-1,33473,33468,4,292,58-11-EEHD-6911-01,DEACTIVATE - HEATER START SIGNAL TO HEATER CONTROL PANEL
QUSAHWIRA RDS-1,33474,33468,5,292,58-11-ACV-6911-01,CLOSE - FLOW CONTROL VALVE
QUSAHWIRA RDS-1,33475,33468,6,292,58-11-NNXA-6911-01,ALARM - TRIP
QUSAHWIRA RDS-1,33476,33436,9,292,58-11-PSDL-6901-02,NITROGEN SUPPLY PRESSURE LOW (4.2 BARG)
QUSAHWIRA RDS-1,33477,33476,0,292,58-11-SDV-6901-01 (SVZY-6901-01),CLOSE - NITROGEN SUPPLY TO FLARE PURGE
QUSAHWIRA RDS-1,33478,33436,10,292,58-11-PSDL-6901-02,NITROGEN SUPPLY PRESSURE LOW (3.0 BARG)
QUSAHWIRA RDS-1,33479,33478,0,292,58-11-SDV-6901-01 (SVZY-6901-01),CLOSE - NITROGEN SUPPLY TO FLARE PURGE
QUSAHWIRA RDS-1,33480,33478,1,292,58-11-SDV-6901-02 (SVZY-6901-02),CLOSE- NITROGEN SUPPLY TO UTILITY USERS
QUSAHWIRA RDS-1,33481,33478,2,292,58-11-SDV-6900-01 (SVZY-6900-01),OPEN - FUEL GAS SUPPLY TO FLARE PURGE
QUSAHWIRA RDS-1,33482,33350,6,292,DEMULSIFIER INJECTION SYSTEM,58-11-T-6211 & 58-11-U-6211
QUSAHWIRA RDS-1,33483,33482,0,292,58-11-LSDL-6211-01,DEMULSIFIER TANK LOW LEVEL
QUSAHWIRA RDS-1,33484,33483,0,292,58-11-P-6211-01 (PPZY-6211-01),TRIP - DEMULSIFIER INJECTION PUMP
QUSAHWIRA RDS-1,33485,33483,1,292,58-11-P-6211-02 (PPZY-6211-02),TRIP - DEMULSIFIER INJECTION PUMP
QUSAHWIRA RDS-1,33486,33482,1,292,58-11-PT-6211-09,DEMULSIFIER INJECTION PUMP RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33487,33486,0,292,58-11-P-6211-01 (PPZY-6211-01),TRIP - DEMULSIFIER INJECTION PUMP
QUSAHWIRA RDS-1,33488,33482,2,292,58-11-PT-6211-10,DEMULSIFIER INJECTION PUMP RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33489,33488,0,292,58-11-P-6211-02 (PPZY-6211-02),TRIP - DEMULSIFIER INJECTION PUMP
QUSAHWIRA RDS-1,33490,33350,7,292,CORROSION INHIBITOR INJECTION SYSTEM,58-11-T-6212 & 58-11-U-6212
QUSAHWIRA RDS-1,33491,33490,0,292,58-11-LSDL-6212-01,CORROSION INHIBITOR TANK LOW LEVEL
QUSAHWIRA RDS-1,33492,33491,0,292,58-11-P-6212-01 (PPZY-6212-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33493,33491,1,292,58-11-P-6212-02 (PPZY-6212-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33494,33490,1,292,58-11-PT-6212-09,CORROSION INHIBITOR INJECTION PUMP RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33495,33494,0,292,58-11-P-6212-01 (PPZY-6212-01),TRIP - CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33496,33490,2,292,58-11-PT-6212-10,CORROSION INHIBITOR INJECTION PUMP RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33497,33496,0,292,58-11-P-6212-02 (PPZY-6212-02),TRIP - CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33498,33350,8,292,BIOCIDE INJECTION SYSTEM,58-11-T-6215 & 58-11-T-6215-02 & 58-11-U-6215
QUSAHWIRA RDS-1,33499,33498,0,292,58-11-LSDL-6215-01,BIOCIDE TANK LOW LEVEL
QUSAHWIRA RDS-1,33500,33499,0,292,58-11-P-6215-01 (PPZY-6215-01),TRIP - BIOCIDE INJECTION PUMP
QUSAHWIRA RDS-1,33501,33499,1,292,58-11-P-6215-02 (PPZY-6215-02),TRIP - BIOCIDE INJECTION PUMP
QUSAHWIRA RDS-1,33502,33498,1,292,58-11-LSDL-6215-04,BIOCIDE TANK LOW LEVEL
QUSAHWIRA RDS-1,33503,33502,0,292,58-11-P-6215-01 (PPZY-6215-01),TRIP - BIOCIDE INJECTION PUMP
QUSAHWIRA RDS-1,33504,33502,1,292,58-11-P-6215-02 (PPZY-6215-02),TRIP - BIOCIDE INJECTION PUMP
QUSAHWIRA RDS-1,33505,33498,2,292,58-11-PT-6215-09,BIOCIDE INJECTION PUMP RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33506,33505,0,292,58-11-P-6215-01 (PPZY-6215-01),TRIP - BIOCIDE INJECTION PUMP
QUSAHWIRA RDS-1,33507,33498,3,292,58-11-PT-6215-10,BIOCIDE INJECTION PUMP RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33508,33507,0,292,58-11-P-6215-02 (PPZY-6215-02),TRIP - BIOCIDE INJECTION PUMP
QUSAHWIRA RDS-1,33509,33350,9,292,RDS-1 RAW WATER,58-11-T-2301 & 58-11-T-2302
QUSAHWIRA RDS-1,33510,33509,0,292,58-11-LSDL-2301-02,TANK LEVEL LOW
QUSAHWIRA RDS-1,33511,33510,0,292,58-P-2301 (PPZY-2301),TRIP - RDS-1 RAW WATER PUMP
QUSAHWIRA RDS-1,33512,33510,1,292,58-P-2302 (PPZY-2302),TRIP - RDS-1 RAW WATER PUMP
QUSAHWIRA RDS-1,33513,33509,1,292,58-11-LSDH-2301-02,TANK LEVEL HIGH
QUSAHWIRA RDS-1,33514,33513,0,292,58-P-2301 (PPZY-2301),TRIP - RDS-1 RAW WATER PUMP
QUSAHWIRA RDS-1,33515,33513,1,292,58-P-2302 (PPZY-2302),TRIP - RDS-1 RAW WATER PUMP
QUSAHWIRA RDS-1,33516,33350,10,292,RDS-1 FLARE,
QUSAHWIRA RDS-1,33517,33516,0,292,58-11-LSDL-1911-03,KO DRUM LEVEL LOW
QUSAHWIRA RDS-1,33518,33517,0,292,58-11-P-1911-01 (PPZY-1911-01),TRIP - RDS-1 FLARE KO DRUM PUMP
QUSAHWIRA RDS-1,33519,33517,1,292,58-11-P-1911-02 (PPZY-1911-02),TRIP - RDS-1 FLARE KO DRUM PUMP
QUSAHWIRA RDS-1,33520,33516,1,292,58-11-PSDH-1911-09,PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA RDS-1,33521,33520,0,292,58-11-P-1911-01 (PPZY-1911-01),TRIP - RDS-1 FLARE KO DRUM PUMP
QUSAHWIRA RDS-1,33522,33520,1,292,58-11-P-1911-02 (PPZY-1911-02),TRIP - RDS-1 FLARE KO DRUM PUMP
QUSAHWIRA RDS-1,33523,33516,2,292,58-11-PSDL-1911-13,PUMP SUCTION PRESSURE LOW
QUSAHWIRA RDS-1,33524,33523,0,292,58-11-P-1911-01 (PPZY-1911-01),TRIP - RDS-1 FLARE KO DRUM PUMP
QUSAHWIRA RDS-1,33525,33516,3,292,58-11-PSDL-1911-14,PUMP SUCTION PRESSURE LOW
QUSAHWIRA RDS-1,33526,33525,0,292,58-11-P-1911-02 (PPZY-1911-02),TRIP - RDS-1 FLARE KO DRUM PUMP
QUSAHWIRA RDS-1,33527,33516,4,292,58-11-PPXI-1911-01,58-11-P-1911-01 RUNNING
QUSAHWIRA RDS-1,33528,33527,0,292,58-11-ROV-1911-01,OPEN - P-1911 PUMP DISCHARGE ROV
QUSAHWIRA RDS-1,33529,33516,5,292,58-11-PPXI-1911-02,58-11-P-1911-02 RUNNING
QUSAHWIRA RDS-1,33530,33529,0,292,58-11-ROV-1911-01,OPEN - P-1911 PUMP DISCHARGE ROV
QUSAHWIRA RDS-1,33531,33516,6,292,58-11-PPXI-1911-01 & 58-11-PPXI-1911-02,58-11-P-1911-01 NOT RUNNING & 58-11-P-1911-02 NOT RUNNING
QUSAHWIRA RDS-1,33532,33531,0,292,58-11-ROV-1911-01,CLOSE - P-1911 PUMP DISCHARGE ROV
QUSAHWIRA RDS-1,33533,33531,1,292,58-11-PPZY-1911-03/04,TRIP - API SEAL PUMP FOR FLARE KNOCKOUT DRUM PUMPS
QUSAHWIRA RDS-1,33534,33516,7,292,58-11-LAH-1911-01,KNOCKOUT DRUM LEVEL HIGH
QUSAHWIRA RDS-1,33535,33534,0,292,58-11-P-1911-01 (PPHO-1911-01),START - RDS-1 FLARE KO DRUM PUMP
QUSAHWIRA RDS-1,33536,33534,1,292,58-11-P-1911-02 (PPHO-1911-02),START - RDS-1 FLARE KO DRUM PUMP
QUSAHWIRA RDS-1,33537,33516,8,292,58-11-LAL-1911-01,KNOCKOUT DRUM LEVEL LOW
QUSAHWIRA RDS-1,33538,33537,0,292,58-11-P-1911-01 (PPHS-1911-01),STOP - RDS-1 FLARE KO DRUM PUMP
QUSAHWIRA RDS-1,33539,33537,1,292,58-11-P-1911-02 (PPHS-1911-02),STOP - RDS-1 FLARE KO DRUM PUMP
QUSAHWIRA RDS-1,33540,33350,11,292,RDS-1 DRAIN,58-11-V-6711
QUSAHWIRA RDS-1,33541,33540,0,292,58-11-LSDL-6711-01,VESSEL LEVEL LOW
QUSAHWIRA RDS-1,33542,33541,0,292,58-11-P-6711-01 (PPZY-6711-01),TRIP - DRAIN DRUM BOOSTER PUMP
QUSAHWIRA RDS-1,33543,33541,1,292,58-11-P-6711-02 (PPZY-6711-02),TRIP - DRAIN DRUM BOOSTER PUMP
QUSAHWIRA RDS-1,33544,33541,2,292,58-11-P-6712-01 (PPZY-6712-01),TRIP - DRAIN DRUM PUMP
QUSAHWIRA RDS-1,33545,33541,3,292,58-11-P-6712-02 (PPZY-6712-02),TRIP - DRAIN DRUM PUMP
QUSAHWIRA RDS-1,33546,33540,1,292,58-11-LT-6711-01,VESSEL LEVEL HIGH
QUSAHWIRA RDS-1,33547,33546,0,292,58-11-LAH-6711-01,ALARM - LOCAL AUDIBLE ALARM
QUSAHWIRA RDS-1,33548,33540,2,292,58-11-PSDL-6711-01,DRAIN PUMP SUCTION PRESSURE LOW
QUSAHWIRA RDS-1,33549,33548,0,292,58-11-P-6711-01 (PPZY-6711-01),TRIP - DRAIN DRUM BOOSTER PUMP
QUSAHWIRA RDS-1,33550,33548,1,292,58-11-P-6712-01 (PPZY-6712-01),TRIP - DRAIN DRUM PUMP
QUSAHWIRA RDS-1,33551,33540,3,292,58-11-PSDL-6711-06,DRAIN PUMP SUCTION PRESSURE LOW
QUSAHWIRA RDS-1,33552,33551,0,292,58-11-P-6711-02 (PPZY-6711-02),TRIP - DRAIN DRUM BOOSTER PUMP
QUSAHWIRA RDS-1,33553,33551,1,292,58-11-P-6712-02 (PPZY-6712-02),TRIP - DRAIN DRUM PUMP
QUSAHWIRA RDS-1,33554,33540,4,292,58-11-PSDH-6711-02,DRAIN PUMP DISCHARGE PRESSURE HIGH
QUSAHWIRA RDS-1,33555,33554,0,292,58-11-P-6711-01 (PPZY-6711-01),TRIP - DRAIN DRUM BOOSTER PUMP
QUSAHWIRA RDS-1,33556,33554,1,292,58-11-P-6711-02 (PPZY-6711-02),TRIP - DRAIN DRUM BOOSTER PUMP
QUSAHWIRA RDS-1,33557,33554,2,292,58-11-P-6712-01 (PPZY-6712-01),TRIP - DRAIN DRUM PUMP
QUSAHWIRA RDS-1,33558,33554,3,292,58-11-P-6712-02 (PPZY-6712-02),TRIP - DRAIN DRUM PUMP
QUSAHWIRA RDS-1,33559,33540,5,292,58-11-PPXI-6712-01,58-11-P-6712-01 RUNNING
QUSAHWIRA RDS-1,33560,33559,0,292,58-11-ROV-6712-01,OPEN - P-6712 PUMP DISCHARGE ROV
QUSAHWIRA RDS-1,33561,33540,6,292,58-11-PPXI-6712-02,58-11-P-6712-02 RUNNING
QUSAHWIRA RDS-1,33562,33561,0,292,58-11-ROV-6712-01,OPEN - P-6712 PUMP DISCHARGE ROV
QUSAHWIRA RDS-1,33563,33540,7,292,58-11-PPXI-6712-01 & 58-11-PPXI-6712-02,58-11-P-6712-01 NOT RUNNING & 58-11-P-6712-02 NOT RUNNING
QUSAHWIRA RDS-1,33564,33563,0,292,58-11-ROV-6712-01,CLOSE - P-6712 PUMP DISCHARGE ROV
QUSAHWIRA RDS-1,33565,33563,1,292,58-11-PPZY-6712-03/04,TRIP - API SEAL PUMP FOR DRAIN PUMP
QUSAHWIRA RDS-1,33566,33540,8,292,58-11-LAH-6711-02,DRAIN VESSEL LEVEL HIGH
QUSAHWIRA RDS-1,33567,33566,0,292,58-11-P-6711-01 (PPHO-6711-01),START - DRAIN DRUM BOOSTER PUMP
QUSAHWIRA RDS-1,33568,33566,1,292,58-11-P-6711-02 (PPHO-6711-02),START - DRAIN DRUM BOOSTER PUMP
QUSAHWIRA RDS-1,33569,33566,2,292,58-11-P-6712-01 (PPHO-6712-01),START - DRAIN DRUM PUMP
QUSAHWIRA RDS-1,33570,33566,3,292,58-11-P-6712-02 (PPHO-6712-02),START - DRAIN DRUM PUMP
QUSAHWIRA RDS-1,33571,33540,9,292,58-11-LAL-6711-02,DRAIN VESSEL LEVEL LOW
QUSAHWIRA RDS-1,33572,33571,0,292,58-11-6711-01 (PPHS-6711-01),STOP - DRAIN DRUM BOOSTER PUMP
QUSAHWIRA RDS-1,33573,33571,1,292,58-11-6711-02 (PPHS-6711-02),STOP - DRAIN DRUM BOOSTER PUMP
QUSAHWIRA RDS-1,33574,33571,2,292,58-11-6712-01 (PPHS-6712-01),STOP - DRAIN DRUM PUMP
QUSAHWIRA RDS-1,33575,33571,3,292,58-11-6712-02 (PPHS-6712-02),STOP - DRAIN DRUM PUMP
QUSAHWIRA RDS-1,33576,33350,12,292,TUNDISH DRAIN,
QUSAHWIRA RDS-1,33577,33576,0,292,58-11-LSDL-6702-03,TUNDISH DRAIN LEVEL LOW
QUSAHWIRA RDS-1,33578,33577,0,292,58-11-P-6703-01 (PPZY-6703-01),TRIP - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA RDS-1,33579,33576,1,292,58-11-PSDH-6703-02,HIGH DISCHARGE PRESSURE
QUSAHWIRA RDS-1,33580,33579,0,292,58-11-P-6703-01 (PPZY-6703-01),TRIP - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA RDS-1,33581,33576,2,292,58-11-PPXI-6703-01,58-11-6703-01 PUMP RUNNING
QUSAHWIRA RDS-1,33582,33581,0,292,58-11-RSOV-6703-01,OPEN - TUNDISH DRAIN SUMP PUMP DISCHARGE ROV
QUSAHWIRA RDS-1,33583,33576,3,292,58-11-PPXI-6703-01,58-11-6703-01 PUMP NOT RUNNING
QUSAHWIRA RDS-1,33584,33583,0,292,58-11-RSOV-6703-01,CLOSE - TUNDISH DRAIN SUMP PUMP DISCHARGE ROV
QUSAHWIRA RDS-1,33585,33576,4,292,58-11-LAH-6702-01,TUNDISH DRAIN LEVEL HIGH (2320 MM)
QUSAHWIRA RDS-1,33586,33585,0,292,58-11-P-6703-01 (PPHO-6703-01),START - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA RDS-1,33587,33576,5,292,58-11-LAL-6702-01,TUNDISH DRAIN LEVEL LOW (2000 MM)
QUSAHWIRA RDS-1,33588,33587,0,292,58-11-P-6703-01 (PPHS-6703-01),STOP - TUNDISH DRAIN SUMP PUMP
QUSAHWIRA RDS-1,33589,33350,13,292,WELL NO QW-015,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,33590,33589,0,292,58-71-LSDL-015P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,33591,33590,0,292,58-71-P-015P-01,TRIP - 58-71-P-015P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33592,33590,1,292,58-71-P-015P-02,TRIP - 58-71-P-015P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33593,33589,1,292,58-71-PAH-015P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33594,33593,0,292,58-71-P-015P-01,TRIP - 58-71-P-015P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33595,33589,2,292,58-71-PAH-015P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33596,33595,0,292,58-71-P-015P-02,TRIP - 58-71-P-015P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33597,33589,3,292,58-71-HPPV-015P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33598,33597,0,292,58-71-P-015P-01,TRIP - 58-71-P-015P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33599,33597,1,292,58-71-P-015P-02,TRIP - 58-71-P-015P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33600,33597,2,292,58-71-SSV-015P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33601,33589,4,292,58-71-LPPV-015P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33602,33601,0,292,58-71-P-015P-01,TRIP - 58-71-P-015P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33603,33601,1,292,58-71-P-015P-02,TRIP - 58-71-P-015P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33604,33601,2,292,58-71-SSV-015P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33605,33589,5,292,58-71-PSDL-015P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,33606,33605,0,292,58-71-P-015P-01,TRIP - 58-71-P-015P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33607,33605,1,292,58-71-P-015P-02,TRIP - 58-71-P-015P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33608,33605,2,292,58-71-SSV-015P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33609,33605,3,292,58-71-SSSV-015P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33610,33589,6,292,58-71-HSD-015P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33611,33610,0,292,58-71-P-015P-01,TRIP - 58-71-P-015P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33612,33610,1,292,58-71-P-015P-02,TRIP - 58-71-P-015P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33613,33610,2,292,58-71-SSV-015P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33614,33610,3,292,58-71-SSSV-015P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33615,33589,7,292,58-71-HSD-015P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33616,33615,0,292,58-71-P-015P-01,TRIP - 58-71-P-015P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33617,33615,1,292,58-71-P-015P-02,TRIP - 58-71-P-015P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33618,33615,2,292,58-71-SSV-015P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33619,33589,8,292,58-71-HSD-015P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33620,33619,0,292,58-71-P-015P-01,TRIP - 58-71-P-015P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33621,33619,1,292,58-71-P-015P-02,TRIP - 58-71-P-015P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33622,33619,2,292,58-71-SSV-015P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33623,33619,3,292,58-71-SSSV-015P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33624,33589,9,292,58-71-HSD-015P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33625,33624,0,292,58-71-P-015P-01,TRIP - 58-71-P-015P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33626,33624,1,292,58-71-P-015P-02,TRIP - 58-71-P-015P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33627,33624,2,292,58-71-SSV-015P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33628,33624,3,292,58-71-SSSV-015P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33629,33589,10,292,58-71-HSD-015P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33630,33629,0,292,58-71-P-015P-01,TRIP - 58-71-P-015P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33631,33629,1,292,58-71-P-015P-02,TRIP - 58-71-P-015P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33632,33629,2,292,58-71-SSV-015P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33633,33629,3,292,58-71-SSSV-015P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33634,33589,11,292,58-71-HSD-015P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33635,33634,0,292,58-71-P-015P-01,TRIP - 58-71-P-015P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33636,33634,1,292,58-71-P-015P-02,TRIP - 58-71-P-015P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33637,33634,2,292,58-71-SSV-015P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33638,33634,3,292,58-71-SSSV-015P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33639,33350,14,292,WELL NO QW-052,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,33640,33639,0,292,58-71-LSDL-052P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,33641,33640,0,292,58-71-P-052P-01,TRIP - 58-71-P-052P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33642,33640,1,292,58-71-P-052P-02,TRIP - 58-71-P-052P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33643,33639,1,292,58-71-PAH-052P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33644,33643,0,292,58-71-P-052P-01,TRIP - 58-71-P-052P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33645,33639,2,292,58-71-PAH-052P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33646,33645,0,292,58-71-P-052P-02,TRIP - 58-71-P-052P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33647,33639,3,292,58-71-HPPV-052P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33648,33647,0,292,58-71-P-052P-01,TRIP - 58-71-P-052P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33649,33647,1,292,58-71-P-052P-02,TRIP - 58-71-P-052P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33650,33647,2,292,58-71-SSV-052P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33651,33639,4,292,58-71-LPPV-052P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33652,33651,0,292,58-71-P-052P-01,TRIP - 58-71-P-052P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33653,33651,1,292,58-71-P-052P-02,TRIP - 58-71-P-052P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33654,33651,2,292,58-71-SSV-052P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33655,33639,5,292,58-71-PSDL-052P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,33656,33655,0,292,58-71-P-052P-01,TRIP - 58-71-P-052P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33657,33655,1,292,58-71-P-052P-02,TRIP - 58-71-P-052P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33658,33655,2,292,58-71-SSV-052P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33659,33655,3,292,58-71-SSSV-052P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33660,33639,6,292,58-71-HSD-052P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33661,33660,0,292,58-71-P-052P-01,TRIP - 58-71-P-052P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33662,33660,1,292,58-71-P-052P-02,TRIP - 58-71-P-052P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33663,33660,2,292,58-71-SSV-052P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33664,33660,3,292,58-71-SSSV-052P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33665,33639,7,292,58-71-HSD-052P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33666,33665,0,292,58-71-P-052P-01,TRIP - 58-71-P-052P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33667,33665,1,292,58-71-P-052P-02,TRIP - 58-71-P-052P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33668,33665,2,292,58-71-SSV-052P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33669,33639,8,292,58-71-HSD-052P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33670,33669,0,292,58-71-P-052P-01,TRIP - 58-71-P-052P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33671,33669,1,292,58-71-P-052P-02,TRIP - 58-71-P-052P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33672,33669,2,292,58-71-SSV-052P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33673,33669,3,292,58-71-SSSV-052P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33674,33639,9,292,58-71-HSD-052P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33675,33674,0,292,58-71-P-052P-01,TRIP - 58-71-P-052P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33676,33674,1,292,58-71-P-052P-02,TRIP - 58-71-P-052P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33677,33674,2,292,58-71-SSV-052P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33678,33674,3,292,58-71-SSSV-052P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33679,33639,10,292,58-71-HSD-052P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33680,33679,0,292,58-71-P-052P-01,TRIP - 58-71-P-052P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33681,33679,1,292,58-71-P-052P-02,TRIP - 58-71-P-052P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33682,33679,2,292,58-71-SSV-052P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33683,33679,3,292,58-71-SSSV-052P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33684,33639,11,292,58-71-HSD-052P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33685,33684,0,292,58-71-P-052P-01,TRIP - 58-71-P-052P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33686,33684,1,292,58-71-P-052P-02,TRIP - 58-71-P-052P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33687,33684,2,292,58-71-SSV-052P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33688,33684,3,292,58-71-SSSV-052P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33689,33350,15,292,WELL NO QW-012,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,33690,33689,0,292,58-71-LSDL-012P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,33691,33690,0,292,58-71-P-012P-01,TRIP - 58-71-P-012P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33692,33690,1,292,58-71-P-012P-02,TRIP - 58-71-P-012P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33693,33689,1,292,58-71-PAH-012P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33694,33693,0,292,58-71-P-012P-01,TRIP - 58-71-P-012P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33695,33689,2,292,58-71-PAH-012P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33696,33695,0,292,58-71-P-012P-02,TRIP - 58-71-P-012P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33697,33689,3,292,58-71-HPPV-012P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33698,33697,0,292,58-71-P-012P-01,TRIP - 58-71-P-012P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33699,33697,1,292,58-71-P-012P-02,TRIP - 58-71-P-012P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33700,33697,2,292,58-71-SSV-012P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33701,33689,4,292,58-71-LPPV-012P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33702,33701,0,292,58-71-P-012P-01,TRIP - 58-71-P-012P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33703,33701,1,292,58-71-P-012P-02,TRIP - 58-71-P-012P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33704,33701,2,292,58-71-SSV-012P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33705,33689,5,292,58-71-PSDL-012P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,33706,33705,0,292,58-71-P-012P-01,TRIP - 58-71-P-012P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33707,33705,1,292,58-71-P-012P-02,TRIP - 58-71-P-012P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33708,33705,2,292,58-71-SSV-012P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33709,33705,3,292,58-71-SSSV-012P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33710,33689,6,292,58-71-HSD-012P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33711,33710,0,292,58-71-P-012P-01,TRIP - 58-71-P-012P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33712,33710,1,292,58-71-P-012P-02,TRIP - 58-71-P-012P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33713,33710,2,292,58-71-SSV-012P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33714,33710,3,292,58-71-SSSV-012P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33715,33689,7,292,58-71-HSD-012P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33716,33715,0,292,58-71-P-012P-01,TRIP - 58-71-P-012P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33717,33715,1,292,58-71-P-012P-02,TRIP - 58-71-P-012P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33718,33715,2,292,58-71-SSV-012P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33719,33689,8,292,58-71-HSD-012P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33720,33719,0,292,58-71-P-012P-01,TRIP - 58-71-P-012P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33721,33719,1,292,58-71-P-012P-02,TRIP - 58-71-P-012P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33722,33719,2,292,58-71-SSV-012P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33723,33719,3,292,58-71-SSSV-012P-02,CLOSE - SUBSURFACE SAFETY VALVE
