DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
QUSAHWIRA RDS-1,33724,33689,9,292,58-71-HSD-012P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33725,33724,0,292,58-71-P-012P-01,TRIP - 58-71-P-012P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33726,33724,1,292,58-71-P-012P-02,TRIP - 58-71-P-012P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33727,33724,2,292,58-71-SSV-012P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33728,33724,3,292,58-71-SSSV-012P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33729,33689,10,292,58-71-HSD-012P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33730,33729,0,292,58-71-P-012P-01,TRIP - 58-71-P-012P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33731,33729,1,292,58-71-P-012P-02,TRIP - 58-71-P-012P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33732,33729,2,292,58-71-SSV-012P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33733,33729,3,292,58-71-SSSV-012P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33734,33689,11,292,58-71-HSD-012P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33735,33734,0,292,58-71-P-012P-01,TRIP - 58-71-P-012P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33736,33734,1,292,58-71-P-012P-02,TRIP - 58-71-P-012P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33737,33734,2,292,58-71-SSV-012P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33738,33734,3,292,58-71-SSSV-012P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33739,33350,16,292,WELL NO QW-017,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,33740,33739,0,292,58-71-LSDL-017P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,33741,33740,0,292,58-71-P-017P-01,TRIP - 58-71-P-017P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33742,33740,1,292,58-71-P-017P-02,TRIP - 58-71-P-017P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33743,33739,1,292,58-71-PAH-017P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33744,33743,0,292,58-71-P-017P-01,TRIP - 58-71-P-017P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33745,33739,2,292,58-71-PAH-017P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33746,33745,0,292,58-71-P-017P-02,TRIP - 58-71-P-017P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33747,33739,3,292,58-71-HPPV-017P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33748,33747,0,292,58-71-P-017P-01,TRIP - 58-71-P-017P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33749,33747,1,292,58-71-P-017P-02,TRIP - 58-71-P-017P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33750,33747,2,292,58-71-SSV-017P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33751,33739,4,292,58-71-LPPV-017P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33752,33751,0,292,58-71-P-017P-01,TRIP - 58-71-P-017P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33753,33751,1,292,58-71-P-017P-02,TRIP - 58-71-P-017P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33754,33751,2,292,58-71-SSV-017P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33755,33739,5,292,58-71-PSDL-017P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,33756,33755,0,292,58-71-P-017P-01,TRIP - 58-71-P-017P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33757,33755,1,292,58-71-P-017P-02,TRIP - 58-71-P-017P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33758,33755,2,292,58-71-SSV-017P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33759,33755,3,292,58-71-SSSV-017P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33760,33739,6,292,58-71-HSD-017P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33761,33760,0,292,58-71-P-017P-01,TRIP - 58-71-P-017P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33762,33760,1,292,58-71-P-017P-02,TRIP - 58-71-P-017P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33763,33760,2,292,58-71-SSV-017P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33764,33760,3,292,58-71-SSSV-017P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33765,33739,7,292,58-71-HSD-017P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33766,33765,0,292,58-71-P-017P-01,TRIP - 58-71-P-017P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33767,33765,1,292,58-71-P-017P-02,TRIP - 58-71-P-017P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33768,33765,2,292,58-71-SSV-017P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33769,33739,8,292,58-71-HSD-017P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33770,33769,0,292,58-71-P-017P-01,TRIP - 58-71-P-017P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33771,33769,1,292,58-71-P-017P-02,TRIP - 58-71-P-017P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33772,33769,2,292,58-71-SSV-017P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33773,33769,3,292,58-71-SSSV-017P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33774,33739,9,292,58-71-HSD-017P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33775,33774,0,292,58-71-P-017P-01,TRIP - 58-71-P-017P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33776,33774,1,292,58-71-P-017P-02,TRIP - 58-71-P-017P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33777,33774,2,292,58-71-SSV-017P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33778,33774,3,292,58-71-SSSV-017P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33779,33739,10,292,58-71-HSD-017P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33780,33779,0,292,58-71-P-017P-01,TRIP - 58-71-P-017P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33781,33779,1,292,58-71-P-017P-02,TRIP - 58-71-P-017P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33782,33779,2,292,58-71-SSV-017P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33783,33779,3,292,58-71-SSSV-017P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33784,33739,11,292,58-71-HSD-017P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33785,33784,0,292,58-71-P-017P-01,TRIP - 58-71-P-017P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33786,33784,1,292,58-71-P-017P-02,TRIP - 58-71-P-017P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33787,33784,2,292,58-71-SSV-017P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33788,33784,3,292,58-71-SSSV-017P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33789,33350,17,292,WELL NO QW-060,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,33790,33789,0,292,58-71-LSDL-060P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,33791,33790,0,292,58-71-P-060P-01,TRIP - 58-71-P-060P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33792,33790,1,292,58-71-P-060P-02,TRIP - 58-71-P-060P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33793,33789,1,292,58-71-PAH-060P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33794,33793,0,292,58-71-P-060P-01,TRIP - 58-71-P-060P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33795,33789,2,292,58-71-PAH-060P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33796,33795,0,292,58-71-P-060P-02,TRIP - 58-71-P-060P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33797,33789,3,292,58-71-HPPV-060P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33798,33797,0,292,58-71-P-060P-01,TRIP - 58-71-P-060P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33799,33797,1,292,58-71-P-060P-02,TRIP - 58-71-P-060P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33800,33797,2,292,58-71-SSV-060P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33801,33789,4,292,58-71-LPPV-060P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33802,33801,0,292,58-71-P-060P-01,TRIP - 58-71-P-060P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33803,33801,1,292,58-71-P-060P-02,TRIP - 58-71-P-060P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33804,33801,2,292,58-71-SSV-060P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33805,33789,5,292,58-71-PSDL-060P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,33806,33805,0,292,58-71-P-060P-01,TRIP - 58-71-P-060P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33807,33805,1,292,58-71-P-060P-02,TRIP - 58-71-P-060P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33808,33805,2,292,58-71-SSV-060P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33809,33805,3,292,58-71-SSSV-060P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33810,33789,6,292,58-71-HSD-060P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33811,33810,0,292,58-71-P-060P-01,TRIP - 58-71-P-060P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33812,33810,1,292,58-71-P-060P-02,TRIP - 58-71-P-060P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33813,33810,2,292,58-71-SSV-060P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33814,33810,3,292,58-71-SSSV-060P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33815,33789,7,292,58-71-HSD-060P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33816,33815,0,292,58-71-P-060P-01,TRIP - 58-71-P-060P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33817,33815,1,292,58-71-P-060P-02,TRIP - 58-71-P-060P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33818,33815,2,292,58-71-SSV-060P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33819,33789,8,292,58-71-HSD-060P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33820,33819,0,292,58-71-P-060P-01,TRIP - 58-71-P-060P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33821,33819,1,292,58-71-P-060P-02,TRIP - 58-71-P-060P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33822,33819,2,292,58-71-SSV-060P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33823,33819,3,292,58-71-SSSV-060P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33824,33789,9,292,58-71-HSD-060P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33825,33824,0,292,58-71-P-060P-01,TRIP - 58-71-P-060P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33826,33824,1,292,58-71-P-060P-02,TRIP - 58-71-P-060P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33827,33824,2,292,58-71-SSV-060P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33828,33824,3,292,58-71-SSSV-060P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33829,33789,10,292,58-71-HSD-060P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33830,33829,0,292,58-71-P-060P-01,TRIP - 58-71-P-060P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33831,33829,1,292,58-71-P-060P-02,TRIP - 58-71-P-060P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33832,33829,2,292,58-71-SSV-060P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33833,33829,3,292,58-71-SSSV-060P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33834,33789,11,292,58-71-HSD-060P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33835,33834,0,292,58-71-P-060P-01,TRIP - 58-71-P-060P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33836,33834,1,292,58-71-P-060P-02,TRIP - 58-71-P-060P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33837,33834,2,292,58-71-SSV-060P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33838,33834,3,292,58-71-SSSV-060P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33839,33350,18,292,WELL NO QW-023,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,33840,33839,0,292,58-71-LSDL-023P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,33841,33840,0,292,58-71-P-023P-01,TRIP - 58-71-P-023P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33842,33840,1,292,58-71-P-023P-02,TRIP - 58-71-P-023P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33843,33839,1,292,58-71-PAH-023P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33844,33843,0,292,58-71-P-023P-01,TRIP - 58-71-P-023P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33845,33839,2,292,58-71-PAH-023P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33846,33845,0,292,58-71-P-023P-02,TRIP - 58-71-P-023P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33847,33839,3,292,58-71-HPPV-023P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33848,33847,0,292,58-71-P-023P-01,TRIP - 58-71-P-023P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33849,33847,1,292,58-71-P-023P-02,TRIP - 58-71-P-023P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33850,33847,2,292,58-71-SSV-023P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33851,33839,4,292,58-71-LPPV-023P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33852,33851,0,292,58-71-P-023P-01,TRIP - 58-71-P-023P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33853,33851,1,292,58-71-P-023P-02,TRIP - 58-71-P-023P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33854,33851,2,292,58-71-SSV-023P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33855,33839,5,292,58-71-PSDL-023P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,33856,33855,0,292,58-71-P-023P-01,TRIP - 58-71-P-023P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33857,33855,1,292,58-71-P-023P-02,TRIP - 58-71-P-023P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33858,33855,2,292,58-71-SSV-023P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33859,33855,3,292,58-71-SSSV-023P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33860,33839,6,292,58-71-HSD-023P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33861,33860,0,292,58-71-P-023P-01,TRIP - 58-71-P-023P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33862,33860,1,292,58-71-P-023P-02,TRIP - 58-71-P-023P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33863,33860,2,292,58-71-SSV-023P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33864,33860,3,292,58-71-SSSV-023P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33865,33839,7,292,58-71-HSD-023P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33866,33865,0,292,58-71-P-023P-01,TRIP - 58-71-P-023P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33867,33865,1,292,58-71-P-023P-02,TRIP - 58-71-P-023P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33868,33865,2,292,58-71-SSV-023P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33869,33839,8,292,58-71-HSD-023P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33870,33869,0,292,58-71-P-023P-01,TRIP - 58-71-P-023P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33871,33869,1,292,58-71-P-023P-02,TRIP - 58-71-P-023P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33872,33869,2,292,58-71-SSV-023P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33873,33869,3,292,58-71-SSSV-023P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33874,33839,9,292,58-71-HSD-023P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33875,33874,0,292,58-71-P-023P-01,TRIP - 58-71-P-023P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33876,33874,1,292,58-71-P-023P-02,TRIP - 58-71-P-023P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33877,33874,2,292,58-71-SSV-023P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33878,33874,3,292,58-71-SSSV-023P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33879,33839,10,292,58-71-HSD-023P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33880,33879,0,292,58-71-P-023P-01,TRIP - 58-71-P-023P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33881,33879,1,292,58-71-P-023P-02,TRIP - 58-71-P-023P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33882,33879,2,292,58-71-SSV-023P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33883,33879,3,292,58-71-SSSV-023P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33884,33839,11,292,58-71-HSD-023P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33885,33884,0,292,58-71-P-023P-01,TRIP - 58-71-P-023P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33886,33884,1,292,58-71-P-023P-02,TRIP - 58-71-P-023P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33887,33884,2,292,58-71-SSV-023P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33888,33884,3,292,58-71-SSSV-023P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33889,33350,19,292,WELL NO QW-035,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,33890,33889,0,292,58-71-LSDL-035P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,33891,33890,0,292,58-71-P-035P-01,TRIP - 58-71-P-035P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33892,33890,1,292,58-71-P-035P-02,TRIP - 58-71-P-035P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33893,33889,1,292,58-71-PAH-035P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33894,33893,0,292,58-71-P-035P-01,TRIP - 58-71-P-035P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33895,33889,2,292,58-71-PAH-035P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33896,33895,0,292,58-71-P-035P-02,TRIP - 58-71-P-035P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33897,33889,3,292,58-71-HPPV-035P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33898,33897,0,292,58-71-P-035P-01,TRIP - 58-71-P-035P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33899,33897,1,292,58-71-P-035P-02,TRIP - 58-71-P-035P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33900,33897,2,292,58-71-SSV-035P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33901,33889,4,292,58-71-LPPV-035P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33902,33901,0,292,58-71-P-035P-01,TRIP - 58-71-P-035P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33903,33901,1,292,58-71-P-035P-02,TRIP - 58-71-P-035P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33904,33901,2,292,58-71-SSV-035P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33905,33889,5,292,58-71-PSDL-035P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,33906,33905,0,292,58-71-P-035P-01,TRIP - 58-71-P-035P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33907,33905,1,292,58-71-P-035P-02,TRIP - 58-71-P-035P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33908,33905,2,292,58-71-SSV-035P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33909,33905,3,292,58-71-SSSV-035P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33910,33889,6,292,58-71-HSD-035P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33911,33910,0,292,58-71-P-035P-01,TRIP - 58-71-P-035P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33912,33910,1,292,58-71-P-035P-02,TRIP - 58-71-P-035P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33913,33910,2,292,58-71-SSV-035P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33914,33910,3,292,58-71-SSSV-035P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33915,33889,7,292,58-71-HSD-035P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33916,33915,0,292,58-71-P-035P-01,TRIP - 58-71-P-035P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33917,33915,1,292,58-71-P-035P-02,TRIP - 58-71-P-035P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33918,33915,2,292,58-71-SSV-035P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33919,33889,8,292,58-71-HSD-035P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33920,33919,0,292,58-71-P-035P-01,TRIP - 58-71-P-035P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33921,33919,1,292,58-71-P-035P-02,TRIP - 58-71-P-035P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33922,33919,2,292,58-71-SSV-035P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33923,33919,3,292,58-71-SSSV-035P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33924,33889,9,292,58-71-HSD-035P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33925,33924,0,292,58-71-P-035P-01,TRIP - 58-71-P-035P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33926,33924,1,292,58-71-P-035P-02,TRIP - 58-71-P-035P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33927,33924,2,292,58-71-SSV-035P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33928,33924,3,292,58-71-SSSV-035P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33929,33889,10,292,58-71-HSD-035P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33930,33929,0,292,58-71-P-035P-01,TRIP - 58-71-P-035P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33931,33929,1,292,58-71-P-035P-02,TRIP - 58-71-P-035P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33932,33929,2,292,58-71-SSV-035P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33933,33929,3,292,58-71-SSSV-035P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33934,33889,11,292,58-71-HSD-035P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33935,33934,0,292,58-71-P-035P-01,TRIP - 58-71-P-035P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33936,33934,1,292,58-71-P-035P-02,TRIP - 58-71-P-035P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33937,33934,2,292,58-71-SSV-035P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33938,33934,3,292,58-71-SSSV-035P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33939,33350,20,292,WELL NO QW-037,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,33940,33939,0,292,58-71-LSDL-037P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,33941,33940,0,292,58-71-P-037P-01,TRIP - 58-71-P-037P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33942,33940,1,292,58-71-P-037P-02,TRIP - 58-71-P-037P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33943,33939,1,292,58-71-PAH-037P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33944,33943,0,292,58-71-P-037P-01,TRIP - 58-71-P-037P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33945,33939,2,292,58-71-PAH-037P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33946,33945,0,292,58-71-P-037P-02,TRIP - 58-71-P-037P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33947,33939,3,292,58-71-HPPV-037P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33948,33947,0,292,58-71-P-037P-01,TRIP - 58-71-P-037P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33949,33947,1,292,58-71-P-037P-02,TRIP - 58-71-P-037P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33950,33947,2,292,58-71-SSV-037P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33951,33939,4,292,58-71-LPPV-037P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33952,33951,0,292,58-71-P-037P-01,TRIP - 58-71-P-037P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33953,33951,1,292,58-71-P-037P-02,TRIP - 58-71-P-037P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33954,33951,2,292,58-71-SSV-037P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33955,33939,5,292,58-71-PSDL-037P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,33956,33955,0,292,58-71-P-037P-01,TRIP - 58-71-P-037P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33957,33955,1,292,58-71-P-037P-02,TRIP - 58-71-P-037P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33958,33955,2,292,58-71-SSV-037P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33959,33955,3,292,58-71-SSSV-037P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33960,33939,6,292,58-71-HSD-037P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33961,33960,0,292,58-71-P-037P-01,TRIP - 58-71-P-037P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33962,33960,1,292,58-71-P-037P-02,TRIP - 58-71-P-037P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33963,33960,2,292,58-71-SSV-037P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33964,33960,3,292,58-71-SSSV-037P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33965,33939,7,292,58-71-HSD-037P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,33966,33965,0,292,58-71-P-037P-01,TRIP - 58-71-P-037P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33967,33965,1,292,58-71-P-037P-02,TRIP - 58-71-P-037P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33968,33965,2,292,58-71-SSV-037P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33969,33939,8,292,58-71-HSD-037P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33970,33969,0,292,58-71-P-037P-01,TRIP - 58-71-P-037P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33971,33969,1,292,58-71-P-037P-02,TRIP - 58-71-P-037P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33972,33969,2,292,58-71-SSV-037P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33973,33969,3,292,58-71-SSSV-037P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33974,33939,9,292,58-71-HSD-037P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33975,33974,0,292,58-71-P-037P-01,TRIP - 58-71-P-037P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33976,33974,1,292,58-71-P-037P-02,TRIP - 58-71-P-037P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33977,33974,2,292,58-71-SSV-037P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33978,33974,3,292,58-71-SSSV-037P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33979,33939,10,292,58-71-HSD-037P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33980,33979,0,292,58-71-P-037P-01,TRIP - 58-71-P-037P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33981,33979,1,292,58-71-P-037P-02,TRIP - 58-71-P-037P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33982,33979,2,292,58-71-SSV-037P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33983,33979,3,292,58-71-SSSV-037P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33984,33939,11,292,58-71-HSD-037P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,33985,33984,0,292,58-71-P-037P-01,TRIP - 58-71-P-037P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33986,33984,1,292,58-71-P-037P-02,TRIP - 58-71-P-037P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33987,33984,2,292,58-71-SSV-037P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,33988,33984,3,292,58-71-SSSV-037P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,33989,33350,21,292,WELL NO QW-036,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,33990,33989,0,292,58-71-LSDL-036P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,33991,33990,0,292,58-71-P-036P-01,TRIP - 58-71-P-036P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33992,33990,1,292,58-71-P-036P-02,TRIP - 58-71-P-036P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33993,33989,1,292,58-71-PAH-036P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33994,33993,0,292,58-71-P-036P-01,TRIP - 58-71-P-036P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33995,33989,2,292,58-71-PAH-036P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,33996,33995,0,292,58-71-P-036P-02,TRIP - 58-71-P-036P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33997,33989,3,292,58-71-HPPV-036P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,33998,33997,0,292,58-71-P-036P-01,TRIP - 58-71-P-036P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,33999,33997,1,292,58-71-P-036P-02,TRIP - 58-71-P-036P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34000,33997,2,292,58-71-SSV-036P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34001,33989,4,292,58-71-LPPV-036P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34002,34001,0,292,58-71-P-036P-01,TRIP - 58-71-P-036P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34003,34001,1,292,58-71-P-036P-02,TRIP - 58-71-P-036P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34004,34001,2,292,58-71-SSV-036P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34005,33989,5,292,58-71-PSDL-036P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34006,34005,0,292,58-71-P-036P-01,TRIP - 58-71-P-036P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34007,34005,1,292,58-71-P-036P-02,TRIP - 58-71-P-036P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34008,34005,2,292,58-71-SSV-036P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34009,34005,3,292,58-71-SSSV-036P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34010,33989,6,292,58-71-HSD-036P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34011,34010,0,292,58-71-P-036P-01,TRIP - 58-71-P-036P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34012,34010,1,292,58-71-P-036P-02,TRIP - 58-71-P-036P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34013,34010,2,292,58-71-SSV-036P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34014,34010,3,292,58-71-SSSV-036P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34015,33989,7,292,58-71-HSD-036P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34016,34015,0,292,58-71-P-036P-01,TRIP - 58-71-P-036P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34017,34015,1,292,58-71-P-036P-02,TRIP - 58-71-P-036P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34018,34015,2,292,58-71-SSV-036P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34019,33989,8,292,58-71-HSD-036P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34020,34019,0,292,58-71-P-036P-01,TRIP - 58-71-P-036P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34021,34019,1,292,58-71-P-036P-02,TRIP - 58-71-P-036P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34022,34019,2,292,58-71-SSV-036P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34023,34019,3,292,58-71-SSSV-036P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34024,33989,9,292,58-71-HSD-036P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34025,34024,0,292,58-71-P-036P-01,TRIP - 58-71-P-036P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34026,34024,1,292,58-71-P-036P-02,TRIP - 58-71-P-036P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34027,34024,2,292,58-71-SSV-036P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34028,34024,3,292,58-71-SSSV-036P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34029,33989,10,292,58-71-HSD-036P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34030,34029,0,292,58-71-P-036P-01,TRIP - 58-71-P-036P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34031,34029,1,292,58-71-P-036P-02,TRIP - 58-71-P-036P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34032,34029,2,292,58-71-SSV-036P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34033,34029,3,292,58-71-SSSV-036P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34034,33989,11,292,58-71-HSD-036P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34035,34034,0,292,58-71-P-036P-01,TRIP - 58-71-P-036P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34036,34034,1,292,58-71-P-036P-02,TRIP - 58-71-P-036P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34037,34034,2,292,58-71-SSV-036P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34038,34034,3,292,58-71-SSSV-036P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34039,33350,22,292,WELL NO QW-058,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34040,34039,0,292,58-71-LSDL-058P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34041,34040,0,292,58-71-P-058P-01,TRIP - 58-71-P-058P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34042,34040,1,292,58-71-P-058P-02,TRIP - 58-71-P-058P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34043,34039,1,292,58-71-PAH-058P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34044,34043,0,292,58-71-P-058P-01,TRIP - 58-71-P-058P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34045,34039,2,292,58-71-PAH-058P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34046,34045,0,292,58-71-P-058P-02,TRIP - 58-71-P-058P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34047,34039,3,292,58-71-HPPV-058P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34048,34047,0,292,58-71-P-058P-01,TRIP - 58-71-P-058P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34049,34047,1,292,58-71-P-058P-02,TRIP - 58-71-P-058P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34050,34047,2,292,58-71-SSV-058P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34051,34039,4,292,58-71-LPPV-058P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34052,34051,0,292,58-71-P-058P-01,TRIP - 58-71-P-058P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34053,34051,1,292,58-71-P-058P-02,TRIP - 58-71-P-058P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34054,34051,2,292,58-71-SSV-058P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34055,34039,5,292,58-71-PSDL-058P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34056,34055,0,292,58-71-P-058P-01,TRIP - 58-71-P-058P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34057,34055,1,292,58-71-P-058P-02,TRIP - 58-71-P-058P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34058,34055,2,292,58-71-SSV-058P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34059,34055,3,292,58-71-SSSV-058P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34060,34039,6,292,58-71-HSD-058P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34061,34060,0,292,58-71-P-058P-01,TRIP - 58-71-P-058P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34062,34060,1,292,58-71-P-058P-02,TRIP - 58-71-P-058P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34063,34060,2,292,58-71-SSV-058P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34064,34060,3,292,58-71-SSSV-058P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34065,34039,7,292,58-71-HSD-058P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34066,34065,0,292,58-71-P-058P-01,TRIP - 58-71-P-058P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34067,34065,1,292,58-71-P-058P-02,TRIP - 58-71-P-058P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34068,34065,2,292,58-71-SSV-058P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34069,34039,8,292,58-71-HSD-058P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34070,34069,0,292,58-71-P-058P-01,TRIP - 58-71-P-058P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34071,34069,1,292,58-71-P-058P-02,TRIP - 58-71-P-058P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34072,34069,2,292,58-71-SSV-058P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34073,34069,3,292,58-71-SSSV-058P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34074,34039,9,292,58-71-HSD-058P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34075,34074,0,292,58-71-P-058P-01,TRIP - 58-71-P-058P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34076,34074,1,292,58-71-P-058P-02,TRIP - 58-71-P-058P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34077,34074,2,292,58-71-SSV-058P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34078,34074,3,292,58-71-SSSV-058P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34079,34039,10,292,58-71-HSD-058P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34080,34079,0,292,58-71-P-058P-01,TRIP - 58-71-P-058P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34081,34079,1,292,58-71-P-058P-02,TRIP - 58-71-P-058P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34082,34079,2,292,58-71-SSV-058P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34083,34079,3,292,58-71-SSSV-058P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34084,34039,11,292,58-71-HSD-058P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34085,34084,0,292,58-71-P-058P-01,TRIP - 58-71-P-058P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34086,34084,1,292,58-71-P-058P-02,TRIP - 58-71-P-058P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34087,34084,2,292,58-71-SSV-058P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34088,34084,3,292,58-71-SSSV-058P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34089,33350,23,292,WELL NO QW-061,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34090,34089,0,292,58-71-LSDL-061P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34091,34090,0,292,58-71-P-061P-01,TRIP - 58-71-P-061P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34092,34090,1,292,58-71-P-061P-02,TRIP - 58-71-P-061P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34093,34089,1,292,58-71-PAH-061P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34094,34093,0,292,58-71-P-061P-01,TRIP - 58-71-P-061P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34095,34089,2,292,58-71-PAH-061P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34096,34095,0,292,58-71-P-061P-02,TRIP - 58-71-P-061P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34097,34089,3,292,58-71-HPPV-061P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34098,34097,0,292,58-71-P-061P-01,TRIP - 58-71-P-061P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34099,34097,1,292,58-71-P-061P-02,TRIP - 58-71-P-061P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34100,34097,2,292,58-71-SSV-061P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34101,34089,4,292,58-71-LPPV-061P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34102,34101,0,292,58-71-P-061P-01,TRIP - 58-71-P-061P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34103,34101,1,292,58-71-P-061P-02,TRIP - 58-71-P-061P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34104,34101,2,292,58-71-SSV-061P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34105,34089,5,292,58-71-PSDL-061P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34106,34105,0,292,58-71-P-061P-01,TRIP - 58-71-P-061P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34107,34105,1,292,58-71-P-061P-02,TRIP - 58-71-P-061P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34108,34105,2,292,58-71-SSV-061P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34109,34105,3,292,58-71-SSSV-061P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34110,34089,6,292,58-71-HSD-061P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34111,34110,0,292,58-71-P-061P-01,TRIP - 58-71-P-061P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34112,34110,1,292,58-71-P-061P-02,TRIP - 58-71-P-061P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34113,34110,2,292,58-71-SSV-061P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34114,34110,3,292,58-71-SSSV-061P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34115,34089,7,292,58-71-HSD-061P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34116,34115,0,292,58-71-P-061P-01,TRIP - 58-71-P-061P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34117,34115,1,292,58-71-P-061P-02,TRIP - 58-71-P-061P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34118,34115,2,292,58-71-SSV-061P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34119,34089,8,292,58-71-HSD-061P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34120,34119,0,292,58-71-P-061P-01,TRIP - 58-71-P-061P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34121,34119,1,292,58-71-P-061P-02,TRIP - 58-71-P-061P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34122,34119,2,292,58-71-SSV-061P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34123,34119,3,292,58-71-SSSV-061P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34124,34089,9,292,58-71-HSD-061P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34125,34124,0,292,58-71-P-061P-01,TRIP - 58-71-P-061P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34126,34124,1,292,58-71-P-061P-02,TRIP - 58-71-P-061P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34127,34124,2,292,58-71-SSV-061P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34128,34124,3,292,58-71-SSSV-061P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34129,34089,10,292,58-71-HSD-061P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34130,34129,0,292,58-71-P-061P-01,TRIP - 58-71-P-061P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34131,34129,1,292,58-71-P-061P-02,TRIP - 58-71-P-061P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34132,34129,2,292,58-71-SSV-061P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34133,34129,3,292,58-71-SSSV-061P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34134,34089,11,292,58-71-HSD-061P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34135,34134,0,292,58-71-P-061P-01,TRIP - 58-71-P-061P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34136,34134,1,292,58-71-P-061P-02,TRIP - 58-71-P-061P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34137,34134,2,292,58-71-SSV-061P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34138,34134,3,292,58-71-SSSV-061P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34139,33350,24,292,WELL NO QW-053,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34140,34139,0,292,58-71-LSDL-053P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34141,34140,0,292,58-71-P-053P-01,TRIP - 58-71-P-053P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34142,34140,1,292,58-71-P-053P-02,TRIP - 58-71-P-053P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34143,34139,1,292,58-71-PAH-053P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34144,34143,0,292,58-71-P-053P-01,TRIP - 58-71-P-053P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34145,34139,2,292,58-71-PAH-053P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34146,34145,0,292,58-71-P-053P-02,TRIP - 58-71-P-053P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34147,34139,3,292,58-71-HPPV-053P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34148,34147,0,292,58-71-P-053P-01,TRIP - 58-71-P-053P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34149,34147,1,292,58-71-P-053P-02,TRIP - 58-71-P-053P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34150,34147,2,292,58-71-SSV-053P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34151,34139,4,292,58-71-LPPV-053P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34152,34151,0,292,58-71-P-053P-01,TRIP - 58-71-P-053P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34153,34151,1,292,58-71-P-053P-02,TRIP - 58-71-P-053P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34154,34151,2,292,58-71-SSV-053P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34155,34139,5,292,58-71-PSDL-053P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34156,34155,0,292,58-71-P-053P-01,TRIP - 58-71-P-053P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34157,34155,1,292,58-71-P-053P-02,TRIP - 58-71-P-053P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34158,34155,2,292,58-71-SSV-053P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34159,34155,3,292,58-71-SSSV-053P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34160,34139,6,292,58-71-HSD-053P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34161,34160,0,292,58-71-P-053P-01,TRIP - 58-71-P-053P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34162,34160,1,292,58-71-P-053P-02,TRIP - 58-71-P-053P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34163,34160,2,292,58-71-SSV-053P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34164,34160,3,292,58-71-SSSV-053P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34165,34139,7,292,58-71-HSD-053P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34166,34165,0,292,58-71-P-053P-01,TRIP - 58-71-P-053P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34167,34165,1,292,58-71-P-053P-02,TRIP - 58-71-P-053P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34168,34165,2,292,58-71-SSV-053P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34169,34139,8,292,58-71-HSD-053P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34170,34169,0,292,58-71-P-053P-01,TRIP - 58-71-P-053P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34171,34169,1,292,58-71-P-053P-02,TRIP - 58-71-P-053P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34172,34169,2,292,58-71-SSV-053P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34173,34169,3,292,58-71-SSSV-053P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34174,34139,9,292,58-71-HSD-053P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34175,34174,0,292,58-71-P-053P-01,TRIP - 58-71-P-053P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34176,34174,1,292,58-71-P-053P-02,TRIP - 58-71-P-053P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34177,34174,2,292,58-71-SSV-053P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34178,34174,3,292,58-71-SSSV-053P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34179,34139,10,292,58-71-HSD-053P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34180,34179,0,292,58-71-P-053P-01,TRIP - 58-71-P-053P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34181,34179,1,292,58-71-P-053P-02,TRIP - 58-71-P-053P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34182,34179,2,292,58-71-SSV-053P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34183,34179,3,292,58-71-SSSV-053P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34184,34139,11,292,58-71-HSD-053P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34185,34184,0,292,58-71-P-053P-01,TRIP - 58-71-P-053P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34186,34184,1,292,58-71-P-053P-02,TRIP - 58-71-P-053P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34187,34184,2,292,58-71-SSV-053P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34188,34184,3,292,58-71-SSSV-053P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34189,33350,25,292,WELL NO QW-041,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34190,34189,0,292,58-71-LSDL-041P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34191,34190,0,292,58-71-P-041P-01,TRIP - 58-71-P-041P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34192,34190,1,292,58-71-P-041P-02,TRIP - 58-71-P-041P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34193,34189,1,292,58-71-PAH-041P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34194,34193,0,292,58-71-P-041P-01,TRIP - 58-71-P-041P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34195,34189,2,292,58-71-PAH-041P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34196,34195,0,292,58-71-P-041P-02,TRIP - 58-71-P-041P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34197,34189,3,292,58-71-HPPV-041P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34198,34197,0,292,58-71-P-041P-01,TRIP - 58-71-P-041P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34199,34197,1,292,58-71-P-041P-02,TRIP - 58-71-P-041P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34200,34197,2,292,58-71-SSV-041P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34201,34189,4,292,58-71-LPPV-041P-01,LOW LINE PRESSURE SHUTDOWN
