DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
QUSAHWIRA RDS-1,34202,34201,0,292,58-71-P-041P-01,TRIP - 58-71-P-041P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34203,34201,1,292,58-71-P-041P-02,TRIP - 58-71-P-041P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34204,34201,2,292,58-71-SSV-041P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34205,34189,5,292,58-71-PSDL-041P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34206,34205,0,292,58-71-P-041P-01,TRIP - 58-71-P-041P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34207,34205,1,292,58-71-P-041P-02,TRIP - 58-71-P-041P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34208,34205,2,292,58-71-SSV-041P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34209,34205,3,292,58-71-SSSV-041P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34210,34189,6,292,58-71-HSD-041P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34211,34210,0,292,58-71-P-041P-01,TRIP - 58-71-P-041P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34212,34210,1,292,58-71-P-041P-02,TRIP - 58-71-P-041P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34213,34210,2,292,58-71-SSV-041P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34214,34210,3,292,58-71-SSSV-041P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34215,34189,7,292,58-71-HSD-041P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34216,34215,0,292,58-71-P-041P-01,TRIP - 58-71-P-041P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34217,34215,1,292,58-71-P-041P-02,TRIP - 58-71-P-041P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34218,34215,2,292,58-71-SSV-041P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34219,34189,8,292,58-71-HSD-041P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34220,34219,0,292,58-71-P-041P-01,TRIP - 58-71-P-041P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34221,34219,1,292,58-71-P-041P-02,TRIP - 58-71-P-041P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34222,34219,2,292,58-71-SSV-041P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34223,34219,3,292,58-71-SSSV-041P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34224,34189,9,292,58-71-HSD-041P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34225,34224,0,292,58-71-P-041P-01,TRIP - 58-71-P-041P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34226,34224,1,292,58-71-P-041P-02,TRIP - 58-71-P-041P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34227,34224,2,292,58-71-SSV-041P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34228,34224,3,292,58-71-SSSV-041P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34229,34189,10,292,58-71-HSD-041P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34230,34229,0,292,58-71-P-041P-01,TRIP - 58-71-P-041P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34231,34229,1,292,58-71-P-041P-02,TRIP - 58-71-P-041P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34232,34229,2,292,58-71-SSV-041P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34233,34229,3,292,58-71-SSSV-041P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34234,34189,11,292,58-71-HSD-041P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34235,34234,0,292,58-71-P-041P-01,TRIP - 58-71-P-041P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34236,34234,1,292,58-71-P-041P-02,TRIP - 58-71-P-041P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34237,34234,2,292,58-71-SSV-041P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34238,34234,3,292,58-71-SSSV-041P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34239,33350,26,292,WELL NO QW-032,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34240,34239,0,292,58-71-LSDL-032P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34241,34240,0,292,58-71-P-032P-01,TRIP - 58-71-P-032P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34242,34240,1,292,58-71-P-032P-02,TRIP - 58-71-P-032P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34243,34239,1,292,58-71-PAH-032P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34244,34243,0,292,58-71-P-032P-01,TRIP - 58-71-P-032P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34245,34239,2,292,58-71-PAH-032P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34246,34245,0,292,58-71-P-032P-02,TRIP - 58-71-P-032P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34247,34239,3,292,58-71-HPPV-032P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34248,34247,0,292,58-71-P-032P-01,TRIP - 58-71-P-032P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34249,34247,1,292,58-71-P-032P-02,TRIP - 58-71-P-032P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34250,34247,2,292,58-71-SSV-032P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34251,34239,4,292,58-71-LPPV-032P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34252,34251,0,292,58-71-P-032P-01,TRIP - 58-71-P-032P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34253,34251,1,292,58-71-P-032P-02,TRIP - 58-71-P-032P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34254,34251,2,292,58-71-SSV-032P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34255,34239,5,292,58-71-PSDL-032P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34256,34255,0,292,58-71-P-032P-01,TRIP - 58-71-P-032P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34257,34255,1,292,58-71-P-032P-02,TRIP - 58-71-P-032P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34258,34255,2,292,58-71-SSV-032P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34259,34255,3,292,58-71-SSSV-032P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34260,34239,6,292,58-71-HSD-032P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34261,34260,0,292,58-71-P-032P-01,TRIP - 58-71-P-032P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34262,34260,1,292,58-71-P-032P-02,TRIP - 58-71-P-032P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34263,34260,2,292,58-71-SSV-032P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34264,34260,3,292,58-71-SSSV-032P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34265,34239,7,292,58-71-HSD-032P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34266,34265,0,292,58-71-P-032P-01,TRIP - 58-71-P-032P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34267,34265,1,292,58-71-P-032P-02,TRIP - 58-71-P-032P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34268,34265,2,292,58-71-SSV-032P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34269,34239,8,292,58-71-HSD-032P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34270,34269,0,292,58-71-P-032P-01,TRIP - 58-71-P-032P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34271,34269,1,292,58-71-P-032P-02,TRIP - 58-71-P-032P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34272,34269,2,292,58-71-SSV-032P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34273,34269,3,292,58-71-SSSV-032P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34274,34239,9,292,58-71-HSD-032P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34275,34274,0,292,58-71-P-032P-01,TRIP - 58-71-P-032P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34276,34274,1,292,58-71-P-032P-02,TRIP - 58-71-P-032P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34277,34274,2,292,58-71-SSV-032P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34278,34274,3,292,58-71-SSSV-032P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34279,34239,10,292,58-71-HSD-032P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34280,34279,0,292,58-71-P-032P-01,TRIP - 58-71-P-032P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34281,34279,1,292,58-71-P-032P-02,TRIP - 58-71-P-032P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34282,34279,2,292,58-71-SSV-032P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34283,34279,3,292,58-71-SSSV-032P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34284,34239,11,292,58-71-HSD-032P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34285,34284,0,292,58-71-P-032P-01,TRIP - 58-71-P-032P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34286,34284,1,292,58-71-P-032P-02,TRIP - 58-71-P-032P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34287,34284,2,292,58-71-SSV-032P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34288,34284,3,292,58-71-SSSV-032P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34289,33350,27,292,WELL NO QW-024,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34290,34289,0,292,58-71-LSDL-024P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34291,34290,0,292,58-71-P-024P-01,TRIP - 58-71-P-024P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34292,34290,1,292,58-71-P-024P-02,TRIP - 58-71-P-024P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34293,34289,1,292,58-71-PAH-024P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34294,34293,0,292,58-71-P-024P-01,TRIP - 58-71-P-024P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34295,34289,2,292,58-71-PAH-024P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34296,34295,0,292,58-71-P-024P-02,TRIP - 58-71-P-024P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34297,34289,3,292,58-71-HPPV-024P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34298,34297,0,292,58-71-P-024P-01,TRIP - 58-71-P-024P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34299,34297,1,292,58-71-P-024P-02,TRIP - 58-71-P-024P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34300,34297,2,292,58-71-SSV-024P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34301,34289,4,292,58-71-LPPV-024P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34302,34301,0,292,58-71-P-024P-01,TRIP - 58-71-P-024P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34303,34301,1,292,58-71-P-024P-02,TRIP - 58-71-P-024P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34304,34301,2,292,58-71-SSV-024P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34305,34289,5,292,58-71-PSDL-024P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34306,34305,0,292,58-71-P-024P-01,TRIP - 58-71-P-024P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34307,34305,1,292,58-71-P-024P-02,TRIP - 58-71-P-024P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34308,34305,2,292,58-71-SSV-024P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34309,34305,3,292,58-71-SSSV-024P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34310,34289,6,292,58-71-HSD-024P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34311,34310,0,292,58-71-P-024P-01,TRIP - 58-71-P-024P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34312,34310,1,292,58-71-P-024P-02,TRIP - 58-71-P-024P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34313,34310,2,292,58-71-SSV-024P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34314,34310,3,292,58-71-SSSV-024P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34315,34289,7,292,58-71-HSD-024P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34316,34315,0,292,58-71-P-024P-01,TRIP - 58-71-P-024P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34317,34315,1,292,58-71-P-024P-02,TRIP - 58-71-P-024P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34318,34315,2,292,58-71-SSV-024P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34319,34289,8,292,58-71-HSD-024P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34320,34319,0,292,58-71-P-024P-01,TRIP - 58-71-P-024P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34321,34319,1,292,58-71-P-024P-02,TRIP - 58-71-P-024P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34322,34319,2,292,58-71-SSV-024P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34323,34319,3,292,58-71-SSSV-024P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34324,34289,9,292,58-71-HSD-024P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34325,34324,0,292,58-71-P-024P-01,TRIP - 58-71-P-024P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34326,34324,1,292,58-71-P-024P-02,TRIP - 58-71-P-024P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34327,34324,2,292,58-71-SSV-024P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34328,34324,3,292,58-71-SSSV-024P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34329,34289,10,292,58-71-HSD-024P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34330,34329,0,292,58-71-P-024P-01,TRIP - 58-71-P-024P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34331,34329,1,292,58-71-P-024P-02,TRIP - 58-71-P-024P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34332,34329,2,292,58-71-SSV-024P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34333,34329,3,292,58-71-SSSV-024P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34334,34289,11,292,58-71-HSD-024P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34335,34334,0,292,58-71-P-024P-01,TRIP - 58-71-P-024P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34336,34334,1,292,58-71-P-024P-02,TRIP - 58-71-P-024P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34337,34334,2,292,58-71-SSV-024P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34338,34334,3,292,58-71-SSSV-024P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34339,33350,28,292,WELL NO QW-039,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34340,34339,0,292,58-71-LSDL-039P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34341,34340,0,292,58-71-P-039P-01,TRIP - 58-71-P-039P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34342,34340,1,292,58-71-P-039P-02,TRIP - 58-71-P-039P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34343,34339,1,292,58-71-PAH-039P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34344,34343,0,292,58-71-P-039P-01,TRIP - 58-71-P-039P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34345,34339,2,292,58-71-PAH-039P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34346,34345,0,292,58-71-P-039P-02,TRIP - 58-71-P-039P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34347,34339,3,292,58-71-HPPV-039P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34348,34347,0,292,58-71-P-039P-01,TRIP - 58-71-P-039P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34349,34347,1,292,58-71-P-039P-02,TRIP - 58-71-P-039P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34350,34347,2,292,58-71-SSV-039P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34351,34339,4,292,58-71-LPPV-039P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34352,34351,0,292,58-71-P-039P-01,TRIP - 58-71-P-039P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34353,34351,1,292,58-71-P-039P-02,TRIP - 58-71-P-039P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34354,34351,2,292,58-71-SSV-039P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34355,34339,5,292,58-71-PSDL-039P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34356,34355,0,292,58-71-P-039P-01,TRIP - 58-71-P-039P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34357,34355,1,292,58-71-P-039P-02,TRIP - 58-71-P-039P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34358,34355,2,292,58-71-SSV-039P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34359,34355,3,292,58-71-SSSV-039P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34360,34339,6,292,58-71-HSD-039P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34361,34360,0,292,58-71-P-039P-01,TRIP - 58-71-P-039P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34362,34360,1,292,58-71-P-039P-02,TRIP - 58-71-P-039P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34363,34360,2,292,58-71-SSV-039P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34364,34360,3,292,58-71-SSSV-039P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34365,34339,7,292,58-71-HSD-039P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34366,34365,0,292,58-71-P-039P-01,TRIP - 58-71-P-039P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34367,34365,1,292,58-71-P-039P-02,TRIP - 58-71-P-039P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34368,34365,2,292,58-71-SSV-039P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34369,34339,8,292,58-71-HSD-039P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34370,34369,0,292,58-71-P-039P-01,TRIP - 58-71-P-039P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34371,34369,1,292,58-71-P-039P-02,TRIP - 58-71-P-039P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34372,34369,2,292,58-71-SSV-039P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34373,34369,3,292,58-71-SSSV-039P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34374,34339,9,292,58-71-HSD-039P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34375,34374,0,292,58-71-P-039P-01,TRIP - 58-71-P-039P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34376,34374,1,292,58-71-P-039P-02,TRIP - 58-71-P-039P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34377,34374,2,292,58-71-SSV-039P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34378,34374,3,292,58-71-SSSV-039P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34379,34339,10,292,58-71-HSD-039P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34380,34379,0,292,58-71-P-039P-01,TRIP - 58-71-P-039P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34381,34379,1,292,58-71-P-039P-02,TRIP - 58-71-P-039P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34382,34379,2,292,58-71-SSV-039P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34383,34379,3,292,58-71-SSSV-039P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34384,34339,11,292,58-71-HSD-039P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34385,34384,0,292,58-71-P-039P-01,TRIP - 58-71-P-039P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34386,34384,1,292,58-71-P-039P-02,TRIP - 58-71-P-039P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34387,34384,2,292,58-71-SSV-039P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34388,34384,3,292,58-71-SSSV-039P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34389,33350,29,292,WELL NO QW-029,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34390,34389,0,292,58-71-LSDL-029P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34391,34390,0,292,58-71-P-029P-01,TRIP - 58-71-P-029P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34392,34390,1,292,58-71-P-029P-02,TRIP - 58-71-P-029P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34393,34389,1,292,58-71-PAH-029P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34394,34393,0,292,58-71-P-029P-01,TRIP - 58-71-P-029P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34395,34389,2,292,58-71-PAH-029P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34396,34395,0,292,58-71-P-029P-02,TRIP - 58-71-P-029P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34397,34389,3,292,58-71-HPPV-029P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34398,34397,0,292,58-71-P-029P-01,TRIP - 58-71-P-029P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34399,34397,1,292,58-71-P-029P-02,TRIP - 58-71-P-029P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34400,34397,2,292,58-71-SSV-029P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34401,34389,4,292,58-71-LPPV-029P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34402,34401,0,292,58-71-P-029P-01,TRIP - 58-71-P-029P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34403,34401,1,292,58-71-P-029P-02,TRIP - 58-71-P-029P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34404,34401,2,292,58-71-SSV-029P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34405,34389,5,292,58-71-PSDL-029P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34406,34405,0,292,58-71-P-029P-01,TRIP - 58-71-P-029P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34407,34405,1,292,58-71-P-029P-02,TRIP - 58-71-P-029P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34408,34405,2,292,58-71-SSV-029P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34409,34405,3,292,58-71-SSSV-029P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34410,34389,6,292,58-71-HSD-029P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34411,34410,0,292,58-71-P-029P-01,TRIP - 58-71-P-029P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34412,34410,1,292,58-71-P-029P-02,TRIP - 58-71-P-029P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34413,34410,2,292,58-71-SSV-029P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34414,34410,3,292,58-71-SSSV-029P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34415,34389,7,292,58-71-HSD-029P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34416,34415,0,292,58-71-P-029P-01,TRIP - 58-71-P-029P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34417,34415,1,292,58-71-P-029P-02,TRIP - 58-71-P-029P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34418,34415,2,292,58-71-SSV-029P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34419,34389,8,292,58-71-HSD-029P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34420,34419,0,292,58-71-P-029P-01,TRIP - 58-71-P-029P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34421,34419,1,292,58-71-P-029P-02,TRIP - 58-71-P-029P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34422,34419,2,292,58-71-SSV-029P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34423,34419,3,292,58-71-SSSV-029P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34424,34389,9,292,58-71-HSD-029P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34425,34424,0,292,58-71-P-029P-01,TRIP - 58-71-P-029P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34426,34424,1,292,58-71-P-029P-02,TRIP - 58-71-P-029P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34427,34424,2,292,58-71-SSV-029P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34428,34424,3,292,58-71-SSSV-029P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34429,34389,10,292,58-71-HSD-029P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34430,34429,0,292,58-71-P-029P-01,TRIP - 58-71-P-029P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34431,34429,1,292,58-71-P-029P-02,TRIP - 58-71-P-029P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34432,34429,2,292,58-71-SSV-029P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34433,34429,3,292,58-71-SSSV-029P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34434,34389,11,292,58-71-HSD-029P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34435,34434,0,292,58-71-P-029P-01,TRIP - 58-71-P-029P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34436,34434,1,292,58-71-P-029P-02,TRIP - 58-71-P-029P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34437,34434,2,292,58-71-SSV-029P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34438,34434,3,292,58-71-SSSV-029P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34439,33350,30,292,WELL NO QW-016,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34440,34439,0,292,58-71-LSDL-016P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34441,34440,0,292,58-71-P-016P-01,TRIP - 58-71-P-016P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34442,34440,1,292,58-71-P-016P-02,TRIP - 58-71-P-016P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34443,34439,1,292,58-71-PAH-016P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34444,34443,0,292,58-71-P-016P-01,TRIP - 58-71-P-016P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34445,34439,2,292,58-71-PAH-016P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34446,34445,0,292,58-71-P-016P-02,TRIP - 58-71-P-016P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34447,34439,3,292,58-71-HPPV-016P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34448,34447,0,292,58-71-P-016P-01,TRIP - 58-71-P-016P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34449,34447,1,292,58-71-P-016P-02,TRIP - 58-71-P-016P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34450,34447,2,292,58-71-SSV-016P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34451,34439,4,292,58-71-LPPV-016P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34452,34451,0,292,58-71-P-016P-01,TRIP - 58-71-P-016P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34453,34451,1,292,58-71-P-016P-02,TRIP - 58-71-P-016P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34454,34451,2,292,58-71-SSV-016P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34455,34439,5,292,58-71-PSDL-016P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34456,34455,0,292,58-71-P-016P-01,TRIP - 58-71-P-016P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34457,34455,1,292,58-71-P-016P-02,TRIP - 58-71-P-016P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34458,34455,2,292,58-71-SSV-016P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34459,34455,3,292,58-71-SSSV-016P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34460,34439,6,292,58-71-HSD-016P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34461,34460,0,292,58-71-P-016P-01,TRIP - 58-71-P-016P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34462,34460,1,292,58-71-P-016P-02,TRIP - 58-71-P-016P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34463,34460,2,292,58-71-SSV-016P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34464,34460,3,292,58-71-SSSV-016P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34465,34439,7,292,58-71-HSD-016P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34466,34465,0,292,58-71-P-016P-01,TRIP - 58-71-P-016P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34467,34465,1,292,58-71-P-016P-02,TRIP - 58-71-P-016P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34468,34465,2,292,58-71-SSV-016P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34469,34439,8,292,58-71-HSD-016P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34470,34469,0,292,58-71-P-016P-01,TRIP - 58-71-P-016P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34471,34469,1,292,58-71-P-016P-02,TRIP - 58-71-P-016P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34472,34469,2,292,58-71-SSV-016P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34473,34469,3,292,58-71-SSSV-016P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34474,34439,9,292,58-71-HSD-016P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34475,34474,0,292,58-71-P-016P-01,TRIP - 58-71-P-016P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34476,34474,1,292,58-71-P-016P-02,TRIP - 58-71-P-016P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34477,34474,2,292,58-71-SSV-016P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34478,34474,3,292,58-71-SSSV-016P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34479,34439,10,292,58-71-HSD-016P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34480,34479,0,292,58-71-P-016P-01,TRIP - 58-71-P-016P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34481,34479,1,292,58-71-P-016P-02,TRIP - 58-71-P-016P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34482,34479,2,292,58-71-SSV-016P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34483,34479,3,292,58-71-SSSV-016P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34484,34439,11,292,58-71-HSD-016P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34485,34484,0,292,58-71-P-016P-01,TRIP - 58-71-P-016P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34486,34484,1,292,58-71-P-016P-02,TRIP - 58-71-P-016P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34487,34484,2,292,58-71-SSV-016P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34488,34484,3,292,58-71-SSSV-016P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34489,33350,31,292,WELL NO QW-013,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34490,34489,0,292,58-71-LSDL-013P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34491,34490,0,292,58-71-P-013P-01,TRIP - 58-71-P-013P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34492,34490,1,292,58-71-P-013P-02,TRIP - 58-71-P-013P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34493,34489,1,292,58-71-PAH-013P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34494,34493,0,292,58-71-P-013P-01,TRIP - 58-71-P-013P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34495,34489,2,292,58-71-PAH-013P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34496,34495,0,292,58-71-P-013P-02,TRIP - 58-71-P-013P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34497,34489,3,292,58-71-HPPV-013P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34498,34497,0,292,58-71-P-013P-01,TRIP - 58-71-P-013P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34499,34497,1,292,58-71-P-013P-02,TRIP - 58-71-P-013P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34500,34497,2,292,58-71-SSV-013P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34501,34489,4,292,58-71-LPPV-013P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34502,34501,0,292,58-71-P-013P-01,TRIP - 58-71-P-013P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34503,34501,1,292,58-71-P-013P-02,TRIP - 58-71-P-013P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34504,34501,2,292,58-71-SSV-013P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34505,34489,5,292,58-71-PSDL-013P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34506,34505,0,292,58-71-P-013P-01,TRIP - 58-71-P-013P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34507,34505,1,292,58-71-P-013P-02,TRIP - 58-71-P-013P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34508,34505,2,292,58-71-SSV-013P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34509,34505,3,292,58-71-SSSV-013P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34510,34489,6,292,58-71-HSD-013P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34511,34510,0,292,58-71-P-013P-01,TRIP - 58-71-P-013P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34512,34510,1,292,58-71-P-013P-02,TRIP - 58-71-P-013P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34513,34510,2,292,58-71-SSV-013P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34514,34510,3,292,58-71-SSSV-013P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34515,34489,7,292,58-71-HSD-013P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34516,34515,0,292,58-71-P-013P-01,TRIP - 58-71-P-013P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34517,34515,1,292,58-71-P-013P-02,TRIP - 58-71-P-013P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34518,34515,2,292,58-71-SSV-013P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34519,34489,8,292,58-71-HSD-013P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34520,34519,0,292,58-71-P-013P-01,TRIP - 58-71-P-013P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34521,34519,1,292,58-71-P-013P-02,TRIP - 58-71-P-013P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34522,34519,2,292,58-71-SSV-013P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34523,34519,3,292,58-71-SSSV-013P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34524,34489,9,292,58-71-HSD-013P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34525,34524,0,292,58-71-P-013P-01,TRIP - 58-71-P-013P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34526,34524,1,292,58-71-P-013P-02,TRIP - 58-71-P-013P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34527,34524,2,292,58-71-SSV-013P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34528,34524,3,292,58-71-SSSV-013P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34529,34489,10,292,58-71-HSD-013P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34530,34529,0,292,58-71-P-013P-01,TRIP - 58-71-P-013P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34531,34529,1,292,58-71-P-013P-02,TRIP - 58-71-P-013P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34532,34529,2,292,58-71-SSV-013P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34533,34529,3,292,58-71-SSSV-013P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34534,34489,11,292,58-71-HSD-013P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34535,34534,0,292,58-71-P-013P-01,TRIP - 58-71-P-013P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34536,34534,1,292,58-71-P-013P-02,TRIP - 58-71-P-013P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34537,34534,2,292,58-71-SSV-013P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34538,34534,3,292,58-71-SSSV-013P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34539,33350,32,292,WELL NO QW-022,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34540,34539,0,292,58-71-LSDL-022P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34541,34540,0,292,58-71-P-022P-01,TRIP - 58-71-P-022P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34542,34540,1,292,58-71-P-022P-02,TRIP - 58-71-P-022P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34543,34539,1,292,58-71-PAH-022P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34544,34543,0,292,58-71-P-022P-01,TRIP - 58-71-P-022P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34545,34539,2,292,58-71-PAH-022P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34546,34545,0,292,58-71-P-022P-02,TRIP - 58-71-P-022P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34547,34539,3,292,58-71-HPPV-022P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34548,34547,0,292,58-71-P-022P-01,TRIP - 58-71-P-022P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34549,34547,1,292,58-71-P-022P-02,TRIP - 58-71-P-022P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34550,34547,2,292,58-71-SSV-022P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34551,34539,4,292,58-71-LPPV-022P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34552,34551,0,292,58-71-P-022P-01,TRIP - 58-71-P-022P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34553,34551,1,292,58-71-P-022P-02,TRIP - 58-71-P-022P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34554,34551,2,292,58-71-SSV-022P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34555,34539,5,292,58-71-PSDL-022P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34556,34555,0,292,58-71-P-022P-01,TRIP - 58-71-P-022P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34557,34555,1,292,58-71-P-022P-02,TRIP - 58-71-P-022P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34558,34555,2,292,58-71-SSV-022P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34559,34555,3,292,58-71-SSSV-022P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34560,34539,6,292,58-71-HSD-022P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34561,34560,0,292,58-71-P-022P-01,TRIP - 58-71-P-022P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34562,34560,1,292,58-71-P-022P-02,TRIP - 58-71-P-022P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34563,34560,2,292,58-71-SSV-022P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34564,34560,3,292,58-71-SSSV-022P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34565,34539,7,292,58-71-HSD-022P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34566,34565,0,292,58-71-P-022P-01,TRIP - 58-71-P-022P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34567,34565,1,292,58-71-P-022P-02,TRIP - 58-71-P-022P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34568,34565,2,292,58-71-SSV-022P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34569,34539,8,292,58-71-HSD-022P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34570,34569,0,292,58-71-P-022P-01,TRIP - 58-71-P-022P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34571,34569,1,292,58-71-P-022P-02,TRIP - 58-71-P-022P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34572,34569,2,292,58-71-SSV-022P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34573,34569,3,292,58-71-SSSV-022P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34574,34539,9,292,58-71-HSD-022P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34575,34574,0,292,58-71-P-022P-01,TRIP - 58-71-P-022P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34576,34574,1,292,58-71-P-022P-02,TRIP - 58-71-P-022P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34577,34574,2,292,58-71-SSV-022P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34578,34574,3,292,58-71-SSSV-022P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34579,34539,10,292,58-71-HSD-022P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34580,34579,0,292,58-71-P-022P-01,TRIP - 58-71-P-022P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34581,34579,1,292,58-71-P-022P-02,TRIP - 58-71-P-022P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34582,34579,2,292,58-71-SSV-022P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34583,34579,3,292,58-71-SSSV-022P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34584,34539,11,292,58-71-HSD-022P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34585,34584,0,292,58-71-P-022P-01,TRIP - 58-71-P-022P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34586,34584,1,292,58-71-P-022P-02,TRIP - 58-71-P-022P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34587,34584,2,292,58-71-SSV-022P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34588,34584,3,292,58-71-SSSV-022P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34589,33350,33,292,WELL NO QW-028,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34590,34589,0,292,58-71-LSDL-028P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34591,34590,0,292,58-71-P-028P-01,TRIP - 58-71-P-028P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34592,34590,1,292,58-71-P-028P-02,TRIP - 58-71-P-028P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34593,34589,1,292,58-71-PAH-028P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34594,34593,0,292,58-71-P-028P-01,TRIP - 58-71-P-028P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34595,34589,2,292,58-71-PAH-028P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34596,34595,0,292,58-71-P-028P-02,TRIP - 58-71-P-028P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34597,34589,3,292,58-71-HPPV-028P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34598,34597,0,292,58-71-P-028P-01,TRIP - 58-71-P-028P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34599,34597,1,292,58-71-P-028P-02,TRIP - 58-71-P-028P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34600,34597,2,292,58-71-SSV-028P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34601,34589,4,292,58-71-LPPV-028P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34602,34601,0,292,58-71-P-028P-01,TRIP - 58-71-P-028P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34603,34601,1,292,58-71-P-028P-02,TRIP - 58-71-P-028P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34604,34601,2,292,58-71-SSV-028P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34605,34589,5,292,58-71-PSDL-028P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34606,34605,0,292,58-71-P-028P-01,TRIP - 58-71-P-028P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34607,34605,1,292,58-71-P-028P-02,TRIP - 58-71-P-028P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34608,34605,2,292,58-71-SSV-028P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34609,34605,3,292,58-71-SSSV-028P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34610,34589,6,292,58-71-HSD-028P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34611,34610,0,292,58-71-P-028P-01,TRIP - 58-71-P-028P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34612,34610,1,292,58-71-P-028P-02,TRIP - 58-71-P-028P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34613,34610,2,292,58-71-SSV-028P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34614,34610,3,292,58-71-SSSV-028P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34615,34589,7,292,58-71-HSD-028P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34616,34615,0,292,58-71-P-028P-01,TRIP - 58-71-P-028P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34617,34615,1,292,58-71-P-028P-02,TRIP - 58-71-P-028P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34618,34615,2,292,58-71-SSV-028P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34619,34589,8,292,58-71-HSD-028P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34620,34619,0,292,58-71-P-028P-01,TRIP - 58-71-P-028P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34621,34619,1,292,58-71-P-028P-02,TRIP - 58-71-P-028P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34622,34619,2,292,58-71-SSV-028P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34623,34619,3,292,58-71-SSSV-028P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34624,34589,9,292,58-71-HSD-028P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34625,34624,0,292,58-71-P-028P-01,TRIP - 58-71-P-028P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34626,34624,1,292,58-71-P-028P-02,TRIP - 58-71-P-028P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34627,34624,2,292,58-71-SSV-028P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34628,34624,3,292,58-71-SSSV-028P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34629,34589,10,292,58-71-HSD-028P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34630,34629,0,292,58-71-P-028P-01,TRIP - 58-71-P-028P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34631,34629,1,292,58-71-P-028P-02,TRIP - 58-71-P-028P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34632,34629,2,292,58-71-SSV-028P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34633,34629,3,292,58-71-SSSV-028P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34634,34589,11,292,58-71-HSD-028P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34635,34634,0,292,58-71-P-028P-01,TRIP - 58-71-P-028P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34636,34634,1,292,58-71-P-028P-02,TRIP - 58-71-P-028P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34637,34634,2,292,58-71-SSV-028P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34638,34634,3,292,58-71-SSSV-028P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34639,33350,34,292,WELL NO QW-042,CHEMICAL INJECTION / PRESSURE / FUSIBLE PLUGS / SHUTDOWN HAND SWITCHES
QUSAHWIRA RDS-1,34640,34639,0,292,58-71-LSDL-042P-01,CORROSION INHIBITOR TANK LEVEL LOW
QUSAHWIRA RDS-1,34641,34640,0,292,58-71-P-042P-01,TRIP - 58-71-P-042P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34642,34640,1,292,58-71-P-042P-02,TRIP - 58-71-P-042P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34643,34639,1,292,58-71-PAH-042P-14,CORROSION INHIBITOR PUMP-1 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34644,34643,0,292,58-71-P-042P-01,TRIP - 58-71-P-042P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34645,34639,2,292,58-71-PAH-042P-15,CORROSION INHIBITOR PUMP-2 RUPTURE DETECTION PRESSURE HIGH
QUSAHWIRA RDS-1,34646,34645,0,292,58-71-P-042P-02,TRIP - 58-71-P-042P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34647,34639,3,292,58-71-HPPV-042P-01,HIGH LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34648,34647,0,292,58-71-P-042P-01,TRIP - 58-71-P-042P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34649,34647,1,292,58-71-P-042P-02,TRIP - 58-71-P-042P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34650,34647,2,292,58-71-SSV-042P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34651,34639,4,292,58-71-LPPV-042P-01,LOW LINE PRESSURE SHUTDOWN
QUSAHWIRA RDS-1,34652,34651,0,292,58-71-P-042P-01,TRIP - 58-71-P-042P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34653,34651,1,292,58-71-P-042P-02,TRIP - 58-71-P-042P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34654,34651,2,292,58-71-SSV-042P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34655,34639,5,292,58-71-PSDL-042P-23,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34656,34655,0,292,58-71-P-042P-01,TRIP - 58-71-P-042P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34657,34655,1,292,58-71-P-042P-02,TRIP - 58-71-P-042P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34658,34655,2,292,58-71-SSV-042P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34659,34655,3,292,58-71-SSSV-042P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34660,34639,6,292,58-71-HSD-042P-01,LOCAL HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34661,34660,0,292,58-71-P-042P-01,TRIP - 58-71-P-042P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34662,34660,1,292,58-71-P-042P-02,TRIP - 58-71-P-042P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34663,34660,2,292,58-71-SSV-042P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34664,34660,3,292,58-71-SSSV-042P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34665,34639,7,292,58-71-HSD-042P-02,DCS HS TO SHUTDOWN WELL
QUSAHWIRA RDS-1,34666,34665,0,292,58-71-P-042P-01,TRIP - 58-71-P-042P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34667,34665,1,292,58-71-P-042P-02,TRIP - 58-71-P-042P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34668,34665,2,292,58-71-SSV-042P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34669,34639,8,292,58-71-HSD-042P-03,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34670,34669,0,292,58-71-P-042P-01,TRIP - 58-71-P-042P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34671,34669,1,292,58-71-P-042P-02,TRIP - 58-71-P-042P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34672,34669,2,292,58-71-SSV-042P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34673,34669,3,292,58-71-SSSV-042P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34674,34639,9,292,58-71-HSD-042P-04,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34675,34674,0,292,58-71-P-042P-01,TRIP - 58-71-P-042P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34676,34674,1,292,58-71-P-042P-02,TRIP - 58-71-P-042P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34677,34674,2,292,58-71-SSV-042P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34678,34674,3,292,58-71-SSSV-042P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34679,34639,10,292,58-71-HSD-042P-05,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34680,34679,0,292,58-71-P-042P-01,TRIP - 58-71-P-042P-01 CORROSION INHIBITOR INJECTION PUMP
