DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
QUSAHWIRA RDS-1,34681,34679,1,292,58-71-P-042P-02,TRIP - 58-71-P-042P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34682,34679,2,292,58-71-SSV-042P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34683,34679,3,292,58-71-SSSV-042P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34684,34639,11,292,58-71-HSD-042P-06,HS TO SHUTDOWN WELL (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34685,34684,0,292,58-71-P-042P-01,TRIP - 58-71-P-042P-01 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34686,34684,1,292,58-71-P-042P-02,TRIP - 58-71-P-042P-02 CORROSION INHIBITOR INJECTION PUMP
QUSAHWIRA RDS-1,34687,34684,2,292,58-71-SSV-042P-03,CLOSE - SURFACE SAFETY VALVE - WING VALVE
QUSAHWIRA RDS-1,34688,34684,3,292,58-71-SSSV-042P-02,CLOSE - SUBSURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34689,33350,35,292,ESD 1,
QUSAHWIRA RDS-1,34690,34689,0,292,ESD 1.1 - RDS-1 SHUTDOWN,
QUSAHWIRA RDS-1,34691,34690,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34692,34690,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34693,34690,2,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34694,34690,3,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34695,34690,4,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34696,34690,5,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34697,34690,6,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34698,34690,7,292,58-71-SDV-038J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34699,34690,8,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34700,34690,9,292,58-71-SDV-040J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34701,34690,10,292,58-71-SDV-019J-01 (SVZY-019J-01),CLOSE - INJECTION GAS LINE TO INJECTION WELL QW 019
QUSAHWIRA RDS-1,34702,34690,11,292,58-71-SDV-026J-01 (SVZY-026J-01),CLOSE - INJECTION GAS LINE TO INJECTION WELL QW 026
QUSAHWIRA RDS-1,34703,34690,12,292,58-71-SDV-030J-01 (SVZY-030J-01),CLOSE - INJECTION GAS LINE TO INJECTION WELL QW 019
QUSAHWIRA RDS-1,34704,34690,13,292,58-71-SDV-038J-01 (SVZY-038J-01),CLOSE - INJECTION GAS LINE TO INJECTION WELL QW 019
QUSAHWIRA RDS-1,34705,34690,14,292,58-71-SDV-040J-01 (SVZY-040J-01),CLOSE - INJECTION GAS LINE TO INJECTION WELL QW 019
QUSAHWIRA RDS-1,34706,33350,36,292,GAS INJECTION WELL QW-019,WELL HEAD PRESSURE / HS SHUTDOWN / FUSIBLE PLUGS
QUSAHWIRA RDS-1,34707,34706,0,292,58-71-PSDH-019J-15B,HIGH WELL HEAD PRESSURE
QUSAHWIRA RDS-1,34708,34707,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34709,34707,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34710,34706,1,292,58-71-PSDL-019J-17B,LOW WELL HEAD PRESSURE
QUSAHWIRA RDS-1,34711,34710,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34712,34710,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34713,34710,2,292,58-71-SSV-019J-04,CLOSE - WELL HEAD INJECTION GAS SURFACE SAFETY VALVE - WING
QUSAHWIRA RDS-1,34714,34710,3,292,58-71-SDV-019J-01 (SVZY-019J-01),CLOSE - INJECTION GAS LINE TO INJECTION WELL QW 019
QUSAHWIRA RDS-1,34715,34706,2,292,58-71-HSD-019J-20,HSD - WELL SHUTDOWN (LOCAL)
QUSAHWIRA RDS-1,34716,34715,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34717,34715,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34718,34715,2,292,58-71-SSSV-019J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34719,34706,3,292,58-71-HSD-019J-20,HSD- WELL SHUTDOWN REMOTELY
QUSAHWIRA RDS-1,34720,34719,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34721,34719,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34722,34706,4,292,58-71-HSD-019J-01,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34723,34722,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34724,34722,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34725,34722,2,292,58-71-SSSV-019J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34726,34706,5,292,58-71-HSD-019J-02,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34727,34726,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34728,34726,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34729,34726,2,292,58-71-SSSV-019J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34730,34706,6,292,58-71-HSD-019J-03,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34731,34730,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34732,34730,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34733,34730,2,292,58-71-SSSV-019J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34734,34706,7,292,58-71-HSD-019J-04,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34735,34734,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34736,34734,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34737,34734,2,292,58-71-SSSV-019J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34738,34706,8,292,58-71-HSD-019J-05,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34739,34738,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34740,34738,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34741,34738,2,292,58-71-SSSV-019J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34742,34706,9,292,58-71-HSD-019J-06,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34743,34742,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34744,34742,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34745,34742,2,292,58-71-SSSV-019J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34746,34706,10,292,58-71-HSD-019J-07,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34747,34746,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34748,34746,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34749,34746,2,292,58-71-SSSV-019J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34750,34706,11,292,58-71-PSDL-019J-22,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34751,34750,0,292,58-71-SDV-019J-05 (SVZY-019J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34752,34750,1,292,58-71-SDV-019J-06 (SVZY-019J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34753,34750,2,292,58-71-SSSV-019J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34754,33350,37,292,GAS INJECTION WELL QW-026,WELL HEAD PRESSURE / HS SHUTDOWN / FUSIBLE PLUGS
QUSAHWIRA RDS-1,34755,34754,0,292,58-71-PSDH-026J-15B,HIGH WELL HEAD PRESSURE
QUSAHWIRA RDS-1,34756,34755,0,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34757,34755,1,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34758,34754,1,292,58-71-PSDL-026J-17B,LOW WELL HEAD PRESSURE
QUSAHWIRA RDS-1,34759,34758,0,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34760,34758,1,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34761,34758,2,292,58-71-SSV-026J-04,CLOSE - WELL HEAD INJECTION GAS SURFACE SAFETY VALVE - WING
QUSAHWIRA RDS-1,34762,34758,3,292,58-71-SDV-026J-01 (SVZY-026J-01),CLOSE - INJECTION GAS LINE TO INJECTION WELL QW 019
QUSAHWIRA RDS-1,34763,34754,2,292,58-71-HSD-026J-20,HSD - WELL SHUTDOWN (LOCAL)
QUSAHWIRA RDS-1,34764,34763,0,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34765,34763,1,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34766,34763,2,292,58-71-SSSV-026J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34767,34754,3,292,58-71-HSD-026J-20,HSD- WELL SHUTDOWN REMOTELY
QUSAHWIRA RDS-1,34768,34767,0,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34769,34767,1,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34770,34754,4,292,58-71-HSD-026J-01,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34771,34770,0,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34772,34770,1,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34773,34770,2,292,58-71-SSSV-026J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34774,34754,5,292,58-71-HSD-026J-02,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34775,34774,0,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34776,34774,1,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34777,34774,2,292,58-71-SSSV-026J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34778,34754,6,292,58-71-HSD-026J-03,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34779,34778,0,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34780,34778,1,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34781,34778,2,292,58-71-SSSV-026J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34782,34754,7,292,58-71-HSD-026J-04,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34783,34782,0,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34784,34782,1,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34785,34782,2,292,58-71-SSSV-026J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34786,34754,8,292,58-71-HSD-026J-05,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34787,34786,0,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34788,34786,1,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34789,34786,2,292,58-71-SSSV-026J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34790,34754,9,292,58-71-HSD-026J-06,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34791,34790,0,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34792,34790,1,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34793,34790,2,292,58-71-SSSV-026J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34794,34754,10,292,58-71-HSD-026J-07,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34795,34794,0,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34796,34794,1,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34797,34794,2,292,58-71-SSSV-026J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34798,34754,11,292,58-71-PSDL-026J-22,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34799,34798,0,292,58-71-SDV-026J-05 (SVZY-026J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34800,34798,1,292,58-71-SDV-026J-06 (SVZY-026J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34801,34798,2,292,58-71-SSSV-026J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34802,33350,38,292,GAS INJECTION WELL QW-030,WELL HEAD PRESSURE / HS SHUTDOWN / FUSIBLE PLUGS
QUSAHWIRA RDS-1,34803,34802,0,292,58-71-PSDH-030J-15B,HIGH WELL HEAD PRESSURE
QUSAHWIRA RDS-1,34804,34803,0,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34805,34803,1,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34806,34802,1,292,58-71-PSDL-030J-17B,LOW WELL HEAD PRESSURE
QUSAHWIRA RDS-1,34807,34806,0,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34808,34806,1,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34809,34806,2,292,58-71-SSV-030J-04,CLOSE - WELL HEAD INJECTION GAS SURFACE SAFETY VALVE - WING
QUSAHWIRA RDS-1,34810,34806,3,292,58-71-SDV-030J-01 (SVZY-030J-01),CLOSE - INJECTION GAS LINE TO INJECTION WELL QW 019
QUSAHWIRA RDS-1,34811,34802,2,292,58-71-HSD-030J-20,HSD - WELL SHUTDOWN (LOCAL)
QUSAHWIRA RDS-1,34812,34811,0,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34813,34811,1,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34814,34811,2,292,58-71-SSSV-030J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34815,34802,3,292,58-71-HSD-030J-20,HSD- WELL SHUTDOWN REMOTELY
QUSAHWIRA RDS-1,34816,34815,0,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34817,34815,1,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34818,34802,4,292,58-71-HSD-030J-01,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34819,34818,0,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34820,34818,1,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34821,34818,2,292,58-71-SSSV-030J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34822,34802,5,292,58-71-HSD-030J-02,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34823,34822,0,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34824,34822,1,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34825,34822,2,292,58-71-SSSV-030J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34826,34802,6,292,58-71-HSD-030J-03,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34827,34826,0,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34828,34826,1,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34829,34826,2,292,58-71-SSSV-030J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34830,34802,7,292,58-71-HSD-030J-04,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34831,34830,0,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34832,34830,1,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34833,34830,2,292,58-71-SSSV-030J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34834,34802,8,292,58-71-HSD-030J-05,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34835,34834,0,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34836,34834,1,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34837,34834,2,292,58-71-SSSV-030J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34838,34802,9,292,58-71-HSD-030J-06,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34839,34838,0,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34840,34838,1,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34841,34838,2,292,58-71-SSSV-030J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34842,34802,10,292,58-71-HSD-030J-07,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34843,34842,0,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34844,34842,1,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34845,34842,2,292,58-71-SSSV-030J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34846,34802,11,292,58-71-PSDL-030J-22,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34847,34846,0,292,58-71-SDV-030J-05 (SVZY-030J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34848,34846,1,292,58-71-SDV-030J-06 (SVZY-030J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34849,34846,2,292,58-71-SSSV-030J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34850,33350,39,292,GAS INJECTION WELL QW-038,WELL HEAD PRESSURE / HS SHUTDOWN / FUSIBLE PLUGS
QUSAHWIRA RDS-1,34851,34850,0,292,58-71-PSDH-038J-15B,HIGH WELL HEAD PRESSURE
QUSAHWIRA RDS-1,34852,34851,0,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34853,34851,1,292,58-71-SDV-038J-06 (SVZY-038J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34854,34850,1,292,58-71-PSDL-038J-17B,LOW WELL HEAD PRESSURE
QUSAHWIRA RDS-1,34855,34854,0,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34856,34854,1,292,58-71-SDV-038J-06 (SVZY-038J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34857,34854,2,292,58-71-SSV-038J-04,CLOSE - WELL HEAD INJECTION GAS SURFACE SAFETY VALVE - WING
QUSAHWIRA RDS-1,34858,34854,3,292,58-71-SDV-038J-01 (SVZY-038J-01),CLOSE - INJECTION GAS LINE TO INJECTION WELL QW 019
QUSAHWIRA RDS-1,34859,34850,2,292,58-71-HSD-038J-20,HSD - WELL SHUTDOWN (LOCAL)
QUSAHWIRA RDS-1,34860,34859,0,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34861,34859,1,292,58-71-SDV-038J-06 (SVZY-038J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34862,34859,2,292,58-71-SSSV-038J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34863,34850,3,292,58-71-HSD-038J-20,HSD- WELL SHUTDOWN REMOTELY
QUSAHWIRA RDS-1,34864,34863,0,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34865,34863,1,292,58-71-SDV-038J-06 (SVZY-038J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34866,34850,4,292,58-71-HSD-038J-01,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34867,34866,0,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34868,34866,1,292,58-71-SDV-038J-06 (SVZY-038J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34869,34866,2,292,58-71-SSSV-038J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34870,34850,5,292,58-71-HSD-038J-02,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34871,34870,0,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34872,34870,1,292,58-71-SDV-038J-06 (SVZY-038J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34873,34870,2,292,58-71-SSSV-038J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34874,34850,6,292,58-71-HSD-038J-03,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34875,34874,0,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34876,34874,1,292,58-71-SDV-038J-06 (SVZY-038J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34877,34874,2,292,58-71-SSSV-038J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34878,34850,7,292,58-71-HSD-038J-04,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34879,34878,0,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34880,34878,1,292,58-71-SDV-038J-06 (SVZY-038J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34881,34878,2,292,58-71-SSSV-038J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34882,34850,8,292,58-71-HSD-038J-05,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34883,34882,0,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34884,34882,1,292,58-71-SDV-038J-06 (SVZY-038J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34885,34882,2,292,58-71-SSSV-038J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34886,34850,9,292,58-71-HSD-038J-06,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34887,34886,0,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34888,34886,1,292,58-71-SDV-038J-06 (SVZY-038J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34889,34886,2,292,58-71-SSSV-038J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34890,34850,10,292,58-71-HSD-038J-07,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34891,34890,0,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34892,34890,1,292,58-71-SDV-038J-06 (SVZY-038J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34893,34890,2,292,58-71-SSSV-038J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34894,34850,11,292,58-71-PSDL-038J-22,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34895,34894,0,292,58-71-SDV-038J-05 (SVZY-038J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34896,34894,1,292,58-71-SDV-038J-06 (SVZY-038J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34897,34894,2,292,58-71-SSSV-038J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34898,33350,40,292,GAS INJECTION WELL QW-040,WELL HEAD PRESSURE / HS SHUTDOWN / FUSIBLE PLUGS
QUSAHWIRA RDS-1,34899,34898,0,292,58-71-PSDH-040J-15B,HIGH WELL HEAD PRESSURE
QUSAHWIRA RDS-1,34900,34899,0,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34901,34899,1,292,58-71-SDV-040J-06 (SVZY-040J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34902,34898,1,292,58-71-PSDL-040J-17B,LOW WELL HEAD PRESSURE
QUSAHWIRA RDS-1,34903,34902,0,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34904,34902,1,292,58-71-SDV-040J-06 (SVZY-040J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34905,34902,2,292,58-71-SSV-040J-04,CLOSE - WELL HEAD INJECTION GAS SURFACE SAFETY VALVE - WING
QUSAHWIRA RDS-1,34906,34902,3,292,58-71-SDV-040J-01 (SVZY-040J-01),CLOSE - INJECTION GAS LINE TO INJECTION WELL QW 019
QUSAHWIRA RDS-1,34907,34898,2,292,58-71-HSD-040J-20,HSD - WELL SHUTDOWN (LOCAL)
QUSAHWIRA RDS-1,34908,34907,0,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34909,34907,1,292,58-71-SDV-040J-06 (SVZY-040J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34910,34907,2,292,58-71-SSSV-040J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34911,34898,3,292,58-71-HSD-040J-20,HSD- WELL SHUTDOWN REMOTELY
QUSAHWIRA RDS-1,34912,34911,0,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34913,34911,1,292,58-71-SDV-040J-06 (SVZY-040J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34914,34898,4,292,58-71-HSD-040J-01,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34915,34914,0,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34916,34914,1,292,58-71-SDV-040J-06 (SVZY-040J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34917,34914,2,292,58-71-SSSV-040J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34918,34898,5,292,58-71-HSD-040J-02,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34919,34918,0,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34920,34918,1,292,58-71-SDV-040J-06 (SVZY-040J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34921,34918,2,292,58-71-SSSV-040J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34922,34898,6,292,58-71-HSD-040J-03,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34923,34922,0,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34924,34922,1,292,58-71-SDV-040J-06 (SVZY-040J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34925,34922,2,292,58-71-SSSV-040J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34926,34898,7,292,58-71-HSD-040J-04,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34927,34926,0,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34928,34926,1,292,58-71-SDV-040J-06 (SVZY-040J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34929,34926,2,292,58-71-SSSV-040J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34930,34898,8,292,58-71-HSD-040J-05,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34931,34930,0,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34932,34930,1,292,58-71-SDV-040J-06 (SVZY-040J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34933,34930,2,292,58-71-SSSV-040J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34934,34898,9,292,58-71-HSD-040J-06,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34935,34934,0,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34936,34934,1,292,58-71-SDV-040J-06 (SVZY-040J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34937,34934,2,292,58-71-SSSV-040J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34938,34898,10,292,58-71-HSD-040J-07,HSD - WELL SHUTDOWN (AT EMERGENCY/PERSONNEL GATE)
QUSAHWIRA RDS-1,34939,34938,0,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34940,34938,1,292,58-71-SDV-040J-06 (SVZY-040J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34941,34938,2,292,58-71-SSSV-040J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
QUSAHWIRA RDS-1,34942,34898,11,292,58-71-PSDL-040J-22,FIRE AROUND WELL HEAD
QUSAHWIRA RDS-1,34943,34942,0,292,58-71-SDV-040J-05 (SVZY-040J-05),CLOSE - WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34944,34942,1,292,58-71-SDV-040J-06 (SVZY-040J-06),CLOSE - 2"-WELL HEAD INJECTION GAS SHUTDOWN VALVE
QUSAHWIRA RDS-1,34945,34942,2,292,58-71-SSSV-040J-03,CLOSE - WELL HEAD INJECTION GAS SUB SURFACE SAFETY VALVE
CLUSTER 1(A),34946,0,0,293,CLUSTER 1(A),CLS 1(A) AL DABBIYA : NEB FIELD
CLUSTER 1(A),34947,34946,0,293,ESD LEVEL-1,
CLUSTER 1(A),34948,34947,0,293,ESD-1(A),
CLUSTER 1(A),34949,34948,0,293,ESD-2(A),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
CLUSTER 1(A),34950,34948,1,293,ESD-2.30(A),ACTIVATE - CLOSED DRAIN SYSTEM SHUTDOWN
CLUSTER 1(A),34951,34948,2,293,XS-5501-91,ACTIVATE - ESD1  TO RIG INTER-TRIP
CLUSTER 1(A),34952,34946,1,293,ESD LEVEL-2,
CLUSTER 1(A),34953,34952,0,293,ESD-2(A),
CLUSTER 1(A),34954,34953,0,293,ESD-2.10(A),ACTIVATE - CLUSTER OIL PRODUCTION SHUTDOWN
CLUSTER 1(A),34955,34953,1,293,ESD-2.15(A),ACTIVATE - CLUSTER GAS PRODUCTION SHUTDOWN
CLUSTER 1(A),34956,34953,2,293,ESD-2.20(A),ACTIVATE - GAS INJECTION SHUTDOWN
CLUSTER 1(A),34957,34953,3,293,XS-5501-92,ACTIVATE - ESD2 TO RIG INTER-TRIP
CLUSTER 1(A),34958,34952,1,293,ESD-2.10(A),
CLUSTER 1(A),34959,34958,0,293,SZV-1301-01,CLOSE - SDV-1301-01 ON OIL OUTLET LINE 1
CLUSTER 1(A),34960,34952,2,293,ESD-2.15(A),
CLUSTER 1(A),34961,34960,0,293,SZV-3901-01,CLOSE - SDV-3901-01 ON GAS OUTLET LINE MG-1
CLUSTER 1(A),34962,34946,2,293,FIRE & GAS DETECTION,
CLUSTER 1(A),34963,34962,0,293,XS-5401-01,CONFIRMED FIRE & GAS DETECTION IN CLUSTER
CLUSTER 1(A),34964,34963,0,293,ESD-1(A),ACITVATE - CLUSTER GENERAL SHUTDOWN
CLUSTER 1(A),34965,34946,3,293,OIL & GAS LINES,
CLUSTER 1(A),34966,34965,0,293,PSAL-1301-04,LOW PRESSURE IN OIL OUTLET LINE-1
CLUSTER 1(A),34967,34966,0,293,ESD-2.10(A),ACTIVATE - CLUSTER OIL PRODUCTION SHUTDOWN
CLUSTER 1(A),34968,34966,1,293,MOS,MAINTENANCE OVERRIDE SWITCH
CLUSTER 1(A),34969,34966,2,293,POS,PROCESS OVERRIDE SWITCH
CLUSTER 1(A),34970,34965,1,293,PSAL-3901-04,LOW PRESSURE IN GAS OUTLET LINE MG-1
CLUSTER 1(A),34971,34970,0,293,ESD-2.15(A),ACTIVATE - CLUSTER GAS PRODUCTION SHUTDOWN
CLUSTER 1(A),34972,34970,1,293,MOS,MAINTENANCE OVERRIDE SWITCH
CLUSTER 1(A),34973,34970,2,293,POS,PROCESS OVERRIDE SWITCH
CLUSTER 1(A),34974,34946,4,293,RIG SYSTEM,
CLUSTER 1(A),34975,34974,0,293,XS-5501-98,RIG INTERLOCK
CLUSTER 1(A),34976,34975,0,293,ESD-1(A),ACITVATE - CLUSTER GENERAL SHUTDOWN
CLUSTER 1(A),34977,34946,5,293,CLOSED DRAIN DRUM (V-6701-01),
CLUSTER 1(A),34978,34977,0,293,LSAL-6701-01,LOW LEVEL OF LIQUID IN DRUM
CLUSTER 1(A),34979,34978,0,293,ESD-2.30(A),ACTIVATE - CLOSED DRAIN SYSTEM SHUTDOWN
CLUSTER 1(A),34980,34978,1,293,MOS,MAINTENANCE OVERRIDE SWITCH
CLUSTER 1(A),34981,34977,1,293,LSAH-6701-01,HIGH LEVEL OF LIQUID IN DRUM
CLUSTER 1(A),34982,34981,0,293,ESD-2.10(A),ACTIVATE - CLUSTER OIL PRODUCTION SHUTDOWN
CLUSTER 1(A),34983,34981,1,293,MOS,MAINTENANCE OVERRIDE SWITCH
CLUSTER 1(A),34984,34981,2,293,ESD-2.15(A),ACTIVATE - CLUSTER GAS PRODUCTION SHUTDOWN
TEST SEPARATOR AND HP MANIFOLDS,34985,0,0,294,TEST SEPARATOR AND HP MANIFOLDS,CLS 1(A) AL DABBIYA : NEB FIELD
TEST SEPARATOR AND HP MANIFOLDS,34986,34985,0,294,ESD LEVEL-1,
TEST SEPARATOR AND HP MANIFOLDS,34987,34986,0,294,ESD-1(A),
TEST SEPARATOR AND HP MANIFOLDS,34988,34987,0,294,ESD-2(A),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
TEST SEPARATOR AND HP MANIFOLDS,34989,34985,1,294,ESD LEVEL-2,
TEST SEPARATOR AND HP MANIFOLDS,34990,34989,0,294,ESD-2(A),
TEST SEPARATOR AND HP MANIFOLDS,34991,34990,0,294,ESD-2.10(A),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
TEST SEPARATOR AND HP MANIFOLDS,34992,34989,1,294,ESD-2.10(A),
TEST SEPARATOR AND HP MANIFOLDS,34993,34992,0,294,ESD-2.90(A),ACTIVATE  - SHUTDOWN OF TEST SEPARATOR V-0601-01
TEST SEPARATOR AND HP MANIFOLDS,34994,34989,2,294,ESD-2.40(A),PSAH-0601-03A
TEST SEPARATOR AND HP MANIFOLDS,34995,34994,0,294,ESD-3.90(A),ACTIVATE - SHUTDOWN OF DEMULSIFIER INJECTION PACKAGE
TEST SEPARATOR AND HP MANIFOLDS,34996,34994,1,294,SSOV-0601-01A&B,CLOSE - SDV-0601-01 ON HP MANIFOLD TO V-0601-01 INLET
TEST SEPARATOR AND HP MANIFOLDS,34997,34994,2,294,SSOV-0601-02A&B,CLOSE - SDV-0601-02 ON HP MANIFOLD TO V-0601-01 INLET
TEST SEPARATOR AND HP MANIFOLDS,34998,34994,3,294,SSOV-0601-03A&B,CLOSE - SDV-0601-03 ON TEST SEPARATOR V-0601-01 OUTLET
TEST SEPARATOR AND HP MANIFOLDS,34999,34994,4,294,SSOV-0601-04A&B,CLOSE - SDV-0601-04 ON TEST SEPARATOR V-0601-01 OUTLET
TEST SEPARATOR AND HP MANIFOLDS,35000,34994,5,294,SSOV-0601-06A&B,CLOSE - SDV-0601-06 ON LP MANIFOLD TO V-0601-01 INLET
TEST SEPARATOR AND HP MANIFOLDS,35001,34994,6,294,SSOV-0601-05A&B,CLOSE - SDV-0601-05 ON LP MANIFOLD V-0601-01 INLET
TEST SEPARATOR AND HP MANIFOLDS,35002,34989,3,294,ESD-2.50(A),PSAH-0101-22A
TEST SEPARATOR AND HP MANIFOLDS,35003,35002,0,294,SSOV-0601-01C,CLOSE - SDV-0601-01 ON HP MANIFOLD TO V-0601-01 INLET
TEST SEPARATOR AND HP MANIFOLDS,35004,35002,1,294,SSOV-0101-21A&B,CLOSE - HIPPS SDV-0101-21 ON M-0101-01 OIL PRODUCTION MANIFOLD
TEST SEPARATOR AND HP MANIFOLDS,35005,35002,2,294,SSOV-0101-22A&B,CLOSE - HIPPS SDV-0101-22 ON M-0101-01 OIL PRODUCTION MANIFOLD
TEST SEPARATOR AND HP MANIFOLDS,35006,35002,3,294,ESD-2.033(A),ACTIVATE - SHUTDOWN OF DY-033 HP OIL PRODUCER WELL
TEST SEPARATOR AND HP MANIFOLDS,35007,35002,4,294,ESD-2.035(A),ACTIVATE - SHUTDOWN OF DY-035 HP OIL PRODUCER WELL
TEST SEPARATOR AND HP MANIFOLDS,35008,35002,5,294,ESD-2.036(A),ACTIVATE - SHUTDOWN OF DY-036 HP OIL PRODUCER WELL
TEST SEPARATOR AND HP MANIFOLDS,35009,35002,6,294,ESD-2.037(A),ACTIVATE - SHUTDOWN OF DY-037 HP OIL PRODUCER WELL
TEST SEPARATOR AND HP MANIFOLDS,35010,35002,7,294,ESD-2.038(A),ACTIVATE - SHUTDOWN OF DY-038 HP OIL PRODUCER WELL
TEST SEPARATOR AND HP MANIFOLDS,35011,35002,8,294,ESD-2.039(A),ACTIVATE - SHUTDOWN OF DY-039 HP OIL PRODUCER WELL
TEST SEPARATOR AND HP MANIFOLDS,35012,34989,4,294,ESD-2.70(A),PSAH-2601-022A
TEST SEPARATOR AND HP MANIFOLDS,35013,35012,0,294,SSOV-2601-21A&B,CLOSE - HIPPS SDV-2601-21 ON M-2601-01 GAS PRODUCTION MANIFOLD
TEST SEPARATOR AND HP MANIFOLDS,35014,35012,1,294,SSOV-2601-22A&B,CLOSE - HIPPS SDV-2601-22 ON M-2601-01 GAS PRODUCTION MANIFOLD
TEST SEPARATOR AND HP MANIFOLDS,35015,35012,2,294,ESD-2.041(A),ACTIVATE - SHUTDOWN OF DY-041 GAS PRODUCER WELL
TEST SEPARATOR AND HP MANIFOLDS,35016,35012,3,294,ESD-2.042(A),ACTIVATE - SHUTDOWN OF DY-042 GAS PRODUCER WELL
TEST SEPARATOR AND HP MANIFOLDS,35017,35012,4,294,ESD-2.043(A),ACTIVATE - SHUTDOWN OF DY-043 GAS PRODUCER WELL
TEST SEPARATOR AND HP MANIFOLDS,35018,35012,5,294,ESD-2.044(A),ACTIVATE - SHUTDOWN OF DY-044 GAS PRODUCER WELL
TEST SEPARATOR AND HP MANIFOLDS,35019,34989,5,294,ESD-2.80(A),PSAH-2601-03A
TEST SEPARATOR AND HP MANIFOLDS,35020,35019,0,294,SSOV-2601-01A&B,CLOSE - HIPPS SDV-2601-01 ON M-2601-02 MPFM MANIFOLD
TEST SEPARATOR AND HP MANIFOLDS,35021,35019,1,294,SSOV-2601-02A&B,CLOSE - HIPPS SDV-2601-02 ON M-2601-02 MPFM MANIFOLD
TEST SEPARATOR AND HP MANIFOLDS,35022,34989,6,294,ESD-2.90(A),
TEST SEPARATOR AND HP MANIFOLDS,35023,35022,0,294,SSOV-0601-01C,CLOSE - SDV-0601-01 ON HP MANIFOLD TO V-0601-01 INLET
TEST SEPARATOR AND HP MANIFOLDS,35024,35022,1,294,SSOV-0601-03C,CLOSE - SDV-0601-03 ON TEST SEPARATOR V-0601-01 OUTLET
TEST SEPARATOR AND HP MANIFOLDS,35025,35022,2,294,SSOV-0601-06C,CLOSE - SDV-0601-06 ON LP MANIFOLD TO V-0601-01 INLET
TEST SEPARATOR AND HP MANIFOLDS,35026,35022,3,294,XS-5501-03,ACTIVATE - INTER TRIP FROM ESD TO HIPPS
TEST SEPARATOR AND HP MANIFOLDS,35027,34985,2,294,V-0601-01,OIL TEST SEPARATOR
TEST SEPARATOR AND HP MANIFOLDS,35028,35027,0,294,LSAH-0601-06,HIGH LIQUID LEVEL
TEST SEPARATOR AND HP MANIFOLDS,35029,35028,0,294,ESD-2.90(A),ACTIVATE  - SHUTDOWN OF TEST SEPARATOR V-0601-01
TEST SEPARATOR AND HP MANIFOLDS,35030,35028,1,294,MOS,MAINTENANCE OVERRIDE SWITCH
TEST SEPARATOR AND HP MANIFOLDS,35031,35027,1,294,LSAL-0601-06,LOW LIQUID LEVEL
TEST SEPARATOR AND HP MANIFOLDS,35032,35031,0,294,ESD-2.90(A),ACTIVATE  - SHUTDOWN OF TEST SEPARATOR V-0601-01
TEST SEPARATOR AND HP MANIFOLDS,35033,35031,1,294,MOS,MAINTENANCE OVERRIDE SWITCH
TEST SEPARATOR AND HP MANIFOLDS,35034,35031,2,294,POS,PROCESS OVERRIDE SWITCH
TEST SEPARATOR AND HP MANIFOLDS,35035,35027,2,294,LSAL-0601-05,LOW INTERFACE LEVEL
TEST SEPARATOR AND HP MANIFOLDS,35036,35035,0,294,ESD-2.90(A),ACTIVATE  - SHUTDOWN OF TEST SEPARATOR V-0601-01
TEST SEPARATOR AND HP MANIFOLDS,35037,35035,1,294,MOS,MAINTENANCE OVERRIDE SWITCH
TEST SEPARATOR AND HP MANIFOLDS,35038,35035,2,294,POS,PROCESS OVERRIDE SWITCH
TEST SEPARATOR AND HP MANIFOLDS,35039,35027,3,294,PSAH-0601-03A/B/C,HIGH PRESSURE (2oo3)
TEST SEPARATOR AND HP MANIFOLDS,35040,35039,0,294,ESD-2.40(A),ACTIVATE - SHUTDOWN OF TEST SEPARATOR HIPPS
TEST SEPARATOR AND HP MANIFOLDS,35041,35027,4,294,PSAH-0601-02,HIGH PRESSURE
TEST SEPARATOR AND HP MANIFOLDS,35042,35041,0,294,ESD-2.90(A),ACTIVATE  - SHUTDOWN OF TEST SEPARATOR V-0601-01
TEST SEPARATOR AND HP MANIFOLDS,35043,35041,1,294,MOS,MAINTENANCE OVERRIDE SWITCH
TEST SEPARATOR AND HP MANIFOLDS,35044,35027,5,294,PSAL-0601-02,LOW PRESSURE
TEST SEPARATOR AND HP MANIFOLDS,35045,35044,0,294,ESD-2.90(A),ACTIVATE  - SHUTDOWN OF TEST SEPARATOR V-0601-01
TEST SEPARATOR AND HP MANIFOLDS,35046,35044,1,294,MOS,MAINTENANCE OVERRIDE SWITCH
TEST SEPARATOR AND HP MANIFOLDS,35047,35044,2,294,POS,PROCESS OVERRIDE SWITCH
TEST SEPARATOR AND HP MANIFOLDS,35048,34985,3,294,M-0101-01,OIL PRODUCTION MANIFOLD
TEST SEPARATOR AND HP MANIFOLDS,35049,35048,0,294,PSAH-0101-22A/B/C,HIGH PRESSURE (2oo3)
TEST SEPARATOR AND HP MANIFOLDS,35050,35049,0,294,ESD-2.50(A),ACTIVATE - SHUTDOWN OF OIL PRODUCTION MANIFOLD HIPPS
TEST SEPARATOR AND HP MANIFOLDS,35051,34985,4,294,M-2601-01,GAS PRODUCTION MANIFOLD
TEST SEPARATOR AND HP MANIFOLDS,35052,35051,0,294,PSAH-2601-22A/B/C,HIGH PRESSURE (2oo3)
TEST SEPARATOR AND HP MANIFOLDS,35053,35052,0,294,ESD-2.70(A),ACTIVATE - SHUTDOWN OF GAS PRODUCTION MANIFOLD HIPPS
TEST SEPARATOR AND HP MANIFOLDS,35054,34985,5,294,M-2601-02,MPFM TEST MANIFOLD
TEST SEPARATOR AND HP MANIFOLDS,35055,35054,0,294,PSAH-2601-03A/B/C,HIGH PRESSURE (2oo3)
TEST SEPARATOR AND HP MANIFOLDS,35056,35055,0,294,ESD-2.80(A),ACTIVATE - SHUTDOWN OF MPFM TEST MANIFOLD HIPPS
HP OIL PRODUCER WELLS,35057,0,0,295,HP OIL PRODUCER WELLS,CLS 1(A) AL DABBIYA : NEB FIELD
HP OIL PRODUCER WELLS,35058,35057,0,295,ESD LEVEL-1,
HP OIL PRODUCER WELLS,35059,35058,0,295,ESD-1(A),
HP OIL PRODUCER WELLS,35060,35059,0,295,ESD-2(A),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
HP OIL PRODUCER WELLS,35061,35059,1,295,ESD-3.033(A),ACTIVATE - SHUTDOWN OF WELL DY-033 SSV
HP OIL PRODUCER WELLS,35062,35059,2,295,ESD-3.035(A),ACTIVATE - SHUTDOWN OF WELL DY-035 SSV
HP OIL PRODUCER WELLS,35063,35059,3,295,ESD-3.036(A),ACTIVATE - SHUTDOWN OF WELL DY-036 SSV
HP OIL PRODUCER WELLS,35064,35059,4,295,ESD-3.037(A),ACTIVATE - SHUTDOWN OF WELL DY-037 SSV
HP OIL PRODUCER WELLS,35065,35059,5,295,ESD-3.038(A),ACTIVATE - SHUTDOWN OF WELL DY-038 SSV
HP OIL PRODUCER WELLS,35066,35059,6,295,ESD-3.039(A),ACTIVATE - SHUTDOWN OF WELL DY-039 SSV
HP OIL PRODUCER WELLS,35067,35059,7,295,SSOV-033P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-033P-04
HP OIL PRODUCER WELLS,35068,35059,8,295,SSOV-035P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-035P-04
HP OIL PRODUCER WELLS,35069,35059,9,295,SSOV-036P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-036P-04
HP OIL PRODUCER WELLS,35070,35059,10,295,SSOV-037P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-037P-04
HP OIL PRODUCER WELLS,35071,35059,11,295,SSOV-038P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-038P-04
HP OIL PRODUCER WELLS,35072,35059,12,295,SSOV-039P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-039P-04
HP OIL PRODUCER WELLS,35073,35057,1,295,ESD LEVEL-2,
HP OIL PRODUCER WELLS,35074,35073,0,295,ESD-2(A),
HP OIL PRODUCER WELLS,35075,35074,0,295,ESD-2.10(A),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
HP OIL PRODUCER WELLS,35076,35073,1,295,ESD-2.10(A),
HP OIL PRODUCER WELLS,35077,35076,0,295,ESD-2.033(A),ACTIVATE - SHUTDOWN OF DY-033 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35078,35076,1,295,ESD-2.035(A),ACTIVATE - SHUTDOWN OF DY-035 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35079,35076,2,295,ESD-2.036(A),ACTIVATE - SHUTDOWN OF DY-036 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35080,35076,3,295,ESD-2.037(A),ACTIVATE - SHUTDOWN OF DY-037 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35081,35076,4,295,ESD-2.038(A),ACTIVATE - SHUTDOWN OF DY-038 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35082,35076,5,295,ESD-2.039(A),ACTIVATE - SHUTDOWN OF DY-039 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35083,35073,2,295,ESD-2.033(A),
HP OIL PRODUCER WELLS,35084,35083,0,295,SSOV-033P-03,CLOSE - FLOWING WING VALVE SSV-033P-03
HP OIL PRODUCER WELLS,35085,35083,1,295,CSOV-033P-01,CLOSE - CHOKE VALVE CVA-033P-01
HP OIL PRODUCER WELLS,35086,35073,3,295,ESD-2.035(A),
HP OIL PRODUCER WELLS,35087,35086,0,295,SSOV-035P-03,CLOSE - FLOWING WING VALVE SSV-035P-03
HP OIL PRODUCER WELLS,35088,35086,1,295,CSOV-035P-01,CLOSE - CHOKE VALVE CVA-035P-01
HP OIL PRODUCER WELLS,35089,35073,4,295,ESD-2.036(A),
HP OIL PRODUCER WELLS,35090,35089,0,295,SSOV-036P-03,CLOSE - FLOWING WING VALVE SSV-036P-03
HP OIL PRODUCER WELLS,35091,35089,1,295,CSOV-036P-01,CLOSE - CHOKE VALVE CVA-036P-01
HP OIL PRODUCER WELLS,35092,35073,5,295,ESD-2.037(A),
HP OIL PRODUCER WELLS,35093,35092,0,295,SSOV-037P-03,CLOSE - FLOWING WING VALVE SSV-037P-03
HP OIL PRODUCER WELLS,35094,35092,1,295,CSOV-037P-01,CLOSE - CHOKE VALVE CVA-037P-01
HP OIL PRODUCER WELLS,35095,35073,6,295,ESD-2.038(A),
HP OIL PRODUCER WELLS,35096,35095,0,295,SSOV-038P-03,CLOSE - FLOWING WING VALVE SSV-038P-03
HP OIL PRODUCER WELLS,35097,35095,1,295,CSOV-038P-01,CLOSE - CHOKE VALVE CVA-038P-01
HP OIL PRODUCER WELLS,35098,35073,7,295,ESD-2.039(A),
HP OIL PRODUCER WELLS,35099,35098,0,295,SSOV-039P-03,CLOSE - FLOWING WING VALVE SSV-039P-03
HP OIL PRODUCER WELLS,35100,35098,1,295,CSOV-039P-01,CLOSE - CHOKE VALVE CVA-039P-01
HP OIL PRODUCER WELLS,35101,35057,2,295,ESD LEVEL-3,
HP OIL PRODUCER WELLS,35102,35101,0,295,ESD-3.033(A),
HP OIL PRODUCER WELLS,35103,35102,0,295,SSOV-033P-02,CLOSE - MASTER VALVE SSV-033P-02
HP OIL PRODUCER WELLS,35104,35101,1,295,ESD-3.035(A),
HP OIL PRODUCER WELLS,35105,35104,0,295,SSOV-035P-02,CLOSE - MASTER VALVE SSV-035P-02
HP OIL PRODUCER WELLS,35106,35101,2,295,ESD-3.036(A),
HP OIL PRODUCER WELLS,35107,35106,0,295,SSOV-036P-02,CLOSE - MASTER VALVE SSV-036P-02
HP OIL PRODUCER WELLS,35108,35101,3,295,ESD-3.037(A),
HP OIL PRODUCER WELLS,35109,35108,0,295,SSOV-037P-02,CLOSE - MASTER VALVE SSV-037P-02
HP OIL PRODUCER WELLS,35110,35101,4,295,ESD-3.038(A),
HP OIL PRODUCER WELLS,35111,35110,0,295,SSOV-038P-02,CLOSE - MASTER VALVE SSV-038P-02
HP OIL PRODUCER WELLS,35112,35101,5,295,ESD-3.039(A),
HP OIL PRODUCER WELLS,35113,35112,0,295,SSOV-039P-02,CLOSE - MASTER VALVE SSV-039P-02
HP OIL PRODUCER WELLS,35114,35057,3,295,FIRE & GAS DETECTION,
HP OIL PRODUCER WELLS,35115,35114,0,295,PSAL-033P-07,DY-033 WELL FIRE DETECTION
HP OIL PRODUCER WELLS,35116,35115,0,295,ESD-2.033(A),ACTIVATE - SHUTDOWN OF DY-033 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35117,35115,1,295,ESD-3.033(A),ACTIVATE - SHUTDOWN OF WELL DY-033 SSV
HP OIL PRODUCER WELLS,35118,35115,2,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35119,35114,1,295,PSAL-035P-07,DY-035 WELL FIRE DETECTION
HP OIL PRODUCER WELLS,35120,35119,0,295,ESD-2.035(A),ACTIVATE - SHUTDOWN OF DY-035 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35121,35119,1,295,ESD-3.035(A),ACTIVATE - SHUTDOWN OF WELL DY-035 SSV
HP OIL PRODUCER WELLS,35122,35119,2,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35123,35114,2,295,PSAL-036P-07,DY-036 WELL FIRE DETECTION
HP OIL PRODUCER WELLS,35124,35123,0,295,ESD-2.036(A),ACTIVATE - SHUTDOWN OF DY-036 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35125,35123,1,295,ESD-3.036(A),ACTIVATE - SHUTDOWN OF WELL DY-036 SSV
HP OIL PRODUCER WELLS,35126,35123,2,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35127,35114,3,295,PSAL-037P-07,DY-037 WELL FIRE DETECTION
HP OIL PRODUCER WELLS,35128,35127,0,295,ESD-2.037(A),ACTIVATE - SHUTDOWN OF DY-037 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35129,35127,1,295,ESD-3.037(A),ACTIVATE - SHUTDOWN OF WELL DY-037 SSV
HP OIL PRODUCER WELLS,35130,35127,2,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35131,35114,4,295,PSAL-038P-07,DY-038 WELL FIRE DETECTION
HP OIL PRODUCER WELLS,35132,35131,0,295,ESD-2.038(A),ACTIVATE - SHUTDOWN OF DY-038 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35133,35131,1,295,ESD-3.038(A),ACTIVATE - SHUTDOWN OF WELL DY-038 SSV
HP OIL PRODUCER WELLS,35134,35131,2,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35135,35114,5,295,PSAL-039P-07,DY-039 WELL FIRE DETECTION
HP OIL PRODUCER WELLS,35136,35135,0,295,ESD-2.039(A),ACTIVATE - SHUTDOWN OF DY-039 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35137,35135,1,295,ESD-3.039(A),ACTIVATE - SHUTDOWN OF WELL DY-039 SSV
HP OIL PRODUCER WELLS,35138,35135,2,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35139,35057,4,295,WELL DY-033 FLOW LINE,
HP OIL PRODUCER WELLS,35140,35139,0,295,PSAL-033P-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
HP OIL PRODUCER WELLS,35141,35140,0,295,ESD-2.033(A),ACTIVATE - SHUTDOWN OF DY-033 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35142,35140,1,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35143,35140,2,295,POS,PROCESS OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35144,35139,1,295,PSAH-033P-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
HP OIL PRODUCER WELLS,35145,35144,0,295,ESD-2.033(A),ACTIVATE - SHUTDOWN OF DY-033 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35146,35144,1,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35147,35057,5,295,WELL DY-035 FLOW LINE,
HP OIL PRODUCER WELLS,35148,35147,0,295,PSAL-035P-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
HP OIL PRODUCER WELLS,35149,35148,0,295,ESD-2.035(A),ACTIVATE - SHUTDOWN OF DY-035 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35150,35148,1,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35151,35148,2,295,POS,PROCESS OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35152,35147,1,295,PSAH-035P-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
HP OIL PRODUCER WELLS,35153,35152,0,295,ESD-2.035(A),ACTIVATE - SHUTDOWN OF DY-035 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35154,35152,1,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35155,35057,6,295,WELL DY-036 FLOW LINE,
HP OIL PRODUCER WELLS,35156,35155,0,295,PSAL-036P-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
HP OIL PRODUCER WELLS,35157,35156,0,295,ESD-2.036(A),ACTIVATE - SHUTDOWN OF DY-036 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35158,35156,1,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35159,35156,2,295,POS,PROCESS OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35160,35155,1,295,PSAH-036P-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
HP OIL PRODUCER WELLS,35161,35160,0,295,ESD-2.036(A),ACTIVATE - SHUTDOWN OF DY-036 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35162,35160,1,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35163,35057,7,295,WELL DY-037 FLOW LINE,
HP OIL PRODUCER WELLS,35164,35163,0,295,PSAL-037P-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
HP OIL PRODUCER WELLS,35165,35164,0,295,ESD-2.037(A),ACTIVATE - SHUTDOWN OF DY-037 HP OIL PRODUCER WELL
