DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
HP OIL PRODUCER WELLS,35166,35164,1,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35167,35164,2,295,POS,PROCESS OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35168,35163,1,295,PSAH-037P-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
HP OIL PRODUCER WELLS,35169,35168,0,295,ESD-2.037(A),ACTIVATE - SHUTDOWN OF DY-037 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35170,35168,1,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35171,35057,8,295,WELL DY-038 FLOW LINE,
HP OIL PRODUCER WELLS,35172,35171,0,295,PSAL-038P-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
HP OIL PRODUCER WELLS,35173,35172,0,295,ESD-2.038(A),ACTIVATE - SHUTDOWN OF DY-038 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35174,35172,1,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35175,35172,2,295,POS,PROCESS OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35176,35171,1,295,PSAH-038P-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
HP OIL PRODUCER WELLS,35177,35176,0,295,ESD-2.038(A),ACTIVATE - SHUTDOWN OF DY-038 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35178,35176,1,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35179,35057,9,295,WELL DY-039 FLOW LINE,
HP OIL PRODUCER WELLS,35180,35179,0,295,PSAL-039P-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
HP OIL PRODUCER WELLS,35181,35180,0,295,ESD-2.039(A),ACTIVATE - SHUTDOWN OF DY-039 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35182,35180,1,295,MOS,MAINTENANCE OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35183,35180,2,295,POS,PROCESS OVERRIDE SWITCH
HP OIL PRODUCER WELLS,35184,35179,1,295,PSAH-039P-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
HP OIL PRODUCER WELLS,35185,35184,0,295,ESD-2.039(A),ACTIVATE - SHUTDOWN OF DY-039 HP OIL PRODUCER WELL
HP OIL PRODUCER WELLS,35186,35184,1,295,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS,35187,0,0,296,LP OIL PRODUCER WELLS,CLS 1(A) AL DABBIYA : NEB FIELD
LP OIL PRODUCER WELLS,35188,35187,0,296,ESD LEVEL-1,
LP OIL PRODUCER WELLS,35189,35188,0,296,ESD-1(A),
LP OIL PRODUCER WELLS,35190,35189,0,296,ESD-2(A),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
LP OIL PRODUCER WELLS,35191,35189,1,296,ESD-3.034(A),ACTIVATE - SHUTDOWN OF STRING DY-034A & DY-034B SSV
LP OIL PRODUCER WELLS,35192,35189,2,296,ESD-3.060(A),ACTIVATE - SHUTDOWN OF WELL DY-060 SSV
LP OIL PRODUCER WELLS,35193,35189,3,296,SSOV-034P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-034P-04
LP OIL PRODUCER WELLS,35194,35189,4,296,SSOV-034P-14,CLOSE - SUBSURFACE SAFETY VALVE SSSV-034P-14
LP OIL PRODUCER WELLS,35195,35189,5,296,SSOV-060P-04,CLOSE - SUBSURFACE SAFETY VALEV SSSV-060P-04
LP OIL PRODUCER WELLS,35196,35187,1,296,ESD LEVEL-2,
LP OIL PRODUCER WELLS,35197,35196,0,296,ESD-2(A),
LP OIL PRODUCER WELLS,35198,35197,0,296,ESD-2.10(A),ACTIVATE  - CLUSTER PRODUCTION SHUTDOWN
LP OIL PRODUCER WELLS,35199,35196,1,296,ESD-2.10(A),
LP OIL PRODUCER WELLS,35200,35199,0,296,ESD-2.034A(A),ACTIVATE - SHUTDOWN OF STRING A OF DY-034 LP OIL DUAL WELL
LP OIL PRODUCER WELLS,35201,35199,1,296,ESD-2.034B(A),ACTIVATE - SHUTDOWN OF STRING B OF DY-034 LP OIL DUAL WELL
LP OIL PRODUCER WELLS,35202,35199,2,296,ESD-2.060(A),ACTIVATE - SHUTDOWN OF DY-060 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS,35203,35196,2,296,ESD-2.034A(A),
LP OIL PRODUCER WELLS,35204,35203,0,296,SSOV-034P-03,CLOSE - FLOWING WING VALVE SSV-034P-03
LP OIL PRODUCER WELLS,35205,35203,1,296,CSOV-034P-01,CLOSE - CHOKE VALVE CVA-034P-01
LP OIL PRODUCER WELLS,35206,35196,3,296,ESD-2.034B(A),
LP OIL PRODUCER WELLS,35207,35206,0,296,SSOV-034P-13,CLOSE - FLOWING WING VALVE SSV-034P-13
LP OIL PRODUCER WELLS,35208,35206,1,296,CSOV-034P-11,CLOSE - CHOKE VALVE CVA-034P-11
LP OIL PRODUCER WELLS,35209,35196,4,296,ESD-2.060(A),
LP OIL PRODUCER WELLS,35210,35209,0,296,SSOV-060P-03,CLOSE - FLOWING WING VALVE SSV-060P-03
LP OIL PRODUCER WELLS,35211,35209,1,296,CSOV-060P-01,CLOSE - CHOKE VALVE CVA-060P-01
LP OIL PRODUCER WELLS,35212,35187,2,296,ESD LEVEL-3,
LP OIL PRODUCER WELLS,35213,35212,0,296,ESD-3.034(A),
LP OIL PRODUCER WELLS,35214,35213,0,296,SSOV-034P-02,CLOSE - MASTER VALVE SSV-034P-02
LP OIL PRODUCER WELLS,35215,35213,1,296,SSOV-034P-12,CLOSE - MASTER VALVE SSV-034P-12
LP OIL PRODUCER WELLS,35216,35212,1,296,ESD-3.060(A),
LP OIL PRODUCER WELLS,35217,35216,0,296,SSOV-060P-02,CLOSE - MASTER VALVE SSV-060P-02
LP OIL PRODUCER WELLS,35218,35187,3,296,FIRE & GAS DETECTION,
LP OIL PRODUCER WELLS,35219,35218,0,296,PSAL-034P-07,DY-034 A&B STRINGS FIRE DETECTION
LP OIL PRODUCER WELLS,35220,35219,0,296,ESD-2.034A(A),ACTIVATE - SHUTDOWN OF STRING A OF DY-034 LP OIL DUAL WELL
LP OIL PRODUCER WELLS,35221,35219,1,296,ESD-2.034B(A),ACTIVATE - SHUTDOWN OF STRING B OF DY-034 LP OIL DUAL WELL
LP OIL PRODUCER WELLS,35222,35219,2,296,ESD-3.034(A),ACTIVATE - SHUTDOWN OF STRING DY-034A & DY-034B SSV
LP OIL PRODUCER WELLS,35223,35219,3,296,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS,35224,35218,1,296,PSAL-060P-0Y,DY-060 WELL FIRE DETECTION
LP OIL PRODUCER WELLS,35225,35224,0,296,ESD-2.060(A),ACTIVATE - SHUTDOWN OF DY-060 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS,35226,35224,1,296,ESD-3.060(A),ACTIVATE - SHUTDOWN OF WELL DY-060 SSV
LP OIL PRODUCER WELLS,35227,35224,2,296,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS,35228,35187,4,296,WELL DY-034A FLOW LINE,
LP OIL PRODUCER WELLS,35229,35228,0,296,PSAL-034P-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS,35230,35229,0,296,ESD-2.034A(A),ACTIVATE - SHUTDOWN OF STRING A OF DY-034 LP OIL DUAL WELL
LP OIL PRODUCER WELLS,35231,35229,1,296,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS,35232,35229,2,296,POS,PROCESS OVERRIDE SWITCH
LP OIL PRODUCER WELLS,35233,35228,1,296,PSAH-034P-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS,35234,35233,0,296,ESD-2.034A(A),ACTIVATE - SHUTDOWN OF STRING A OF DY-034 LP OIL DUAL WELL
LP OIL PRODUCER WELLS,35235,35233,1,296,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS,35236,35187,5,296,WELL DY-034B FLOW LINE,
LP OIL PRODUCER WELLS,35237,35236,0,296,PSAL-034P-15,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS,35238,35237,0,296,ESD-2.034B(A),ACTIVATE - SHUTDOWN OF STRING B OF DY-034 LP OIL DUAL WELL
LP OIL PRODUCER WELLS,35239,35237,1,296,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS,35240,35237,2,296,POS,PROCESS OVERRIDE SWITCH
LP OIL PRODUCER WELLS,35241,35236,1,296,PSAH-034P-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS,35242,35241,0,296,ESD-2.034B(A),ACTIVATE - SHUTDOWN OF STRING B OF DY-034 LP OIL DUAL WELL
LP OIL PRODUCER WELLS,35243,35241,1,296,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS,35244,35187,6,296,WELL DY-060 FLOW LINE,
LP OIL PRODUCER WELLS,35245,35244,0,296,PSAL-060P-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS,35246,35245,0,296,ESD-2.060A(A),ACTIVATE - SHUTDOWN OF DY-060 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS,35247,35245,1,296,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS,35248,35245,2,296,POS,PROCESS OVERRIDE SWITCH
LP OIL PRODUCER WELLS,35249,35244,1,296,PSAH-060P-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS,35250,35249,0,296,ESD-2.060(A),ACTIVATE - SHUTDOWN OF DY-060 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS,35251,35249,1,296,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35252,0,0,297,GAS PRODUCER WELLS,CLS 1(A) AL DABBIYA : NEB FIELD
GAS PRODUCER WELLS,35253,35252,0,297,ESD LEVEL-1,
GAS PRODUCER WELLS,35254,35253,0,297,ESD-1(A),
GAS PRODUCER WELLS,35255,35254,0,297,ESD-2(A),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
GAS PRODUCER WELLS,35256,35254,1,297,ESD-3.041(A),ACTIVATE - SHUTDOWN OF WELL DY-041 SSV
GAS PRODUCER WELLS,35257,35254,2,297,ESD-3.042(A),ACTIVATE - SHUTDOWN OF WELL DY-042 SSV
GAS PRODUCER WELLS,35258,35254,3,297,ESD-3.043(A),ACTIVATE - SHUTDOWN OF WELL DY-043 SSV
GAS PRODUCER WELLS,35259,35254,4,297,ESD-3.044(A),ACTIVATE - SHUTDOWN OF WELL DY-044 SSV
GAS PRODUCER WELLS,35260,35254,5,297,SSOV-041G-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-041G-04
GAS PRODUCER WELLS,35261,35254,6,297,SSOV-042G-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-042G-04
GAS PRODUCER WELLS,35262,35254,7,297,SSOV-043G-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-043G-04
GAS PRODUCER WELLS,35263,35254,8,297,SSOV-044G-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-044G-04
GAS PRODUCER WELLS,35264,35252,1,297,ESD LEVEL-2,
GAS PRODUCER WELLS,35265,35264,0,297,ESD-2(A),
GAS PRODUCER WELLS,35266,35265,0,297,ESD-2.15(A),ACTIVATE - CLUSTER GAS PRODUCTION SHUTDOWN
GAS PRODUCER WELLS,35267,35264,1,297,ESD-2.15(A),
GAS PRODUCER WELLS,35268,35267,0,297,ESD-2.041(A),ACTIVATE - SHUTDOWN OF DY-041 GAS PRODUCER WELL
GAS PRODUCER WELLS,35269,35267,1,297,ESD-2.042(A),ACTIVATE - SHUTDOWN OF DY-042 GAS PRODUCER WELL
GAS PRODUCER WELLS,35270,35267,2,297,ESD-2.043(A),ACTIVATE - SHUTDOWN OF DY-043 GAS PRODUCER WELL
GAS PRODUCER WELLS,35271,35267,3,297,ESD-2.044(A),ACTIVATE - SHUTDOWN OF DY-044 GAS PRODUCER WELL
GAS PRODUCER WELLS,35272,35264,2,297,ESD-2.041(A),
GAS PRODUCER WELLS,35273,35272,0,297,SSOV-041G-03,CLOSE - FLOWING WING VALVE SSV-041G-03
GAS PRODUCER WELLS,35274,35272,1,297,CSOV-041G-01,CLOSE - CVA-041G-01
GAS PRODUCER WELLS,35275,35264,3,297,ESD-2.042(A),
GAS PRODUCER WELLS,35276,35275,0,297,SSOV-042G-03,CLOSE - FLOWING WING VALVE SSV-042G-03
GAS PRODUCER WELLS,35277,35275,1,297,CSOV-042G-01,CLOSE - CVA-042G-01
GAS PRODUCER WELLS,35278,35264,4,297,ESD-2.043(A),
GAS PRODUCER WELLS,35279,35278,0,297,SSOV-043G-03,CLOSE - FLOWING WING VALVE SSV-043G-03
GAS PRODUCER WELLS,35280,35278,1,297,CSOV-043G-01,CLOSE - CVA-043G-01
GAS PRODUCER WELLS,35281,35264,5,297,ESD-2.044(A),
GAS PRODUCER WELLS,35282,35281,0,297,SSOV-044G-03,CLOSE - FLOWING WING VALVE SSV-044G-03
GAS PRODUCER WELLS,35283,35281,1,297,CSOV-044G-01,CLOSE - CVA-044G-01
GAS PRODUCER WELLS,35284,35252,2,297,ESD LEVEL-3,
GAS PRODUCER WELLS,35285,35284,0,297,ESD-3.041(A),
GAS PRODUCER WELLS,35286,35285,0,297,SSOV-041G-02,CLOSE - MASTER VALVE SSV-041G-02
GAS PRODUCER WELLS,35287,35284,1,297,ESD-3.042(A),
GAS PRODUCER WELLS,35288,35287,0,297,SSOV-042G-02,CLOSE - MASTER VALVE SSV-042G-02
GAS PRODUCER WELLS,35289,35284,2,297,ESD-3.043(A),
GAS PRODUCER WELLS,35290,35289,0,297,SSOV-043G-02,CLOSE - MASTER VALVE SSV-043G-02
GAS PRODUCER WELLS,35291,35284,3,297,ESD-3.044(A),
GAS PRODUCER WELLS,35292,35291,0,297,SSOV-044G-02,CLOSE - MASTER VALVE SSV-044G-02
GAS PRODUCER WELLS,35293,35252,3,297,FIRE & GAS DETECTION,
GAS PRODUCER WELLS,35294,35293,0,297,PSAL-041G-07,DY-041 WELL FIRE DETECTION
GAS PRODUCER WELLS,35295,35294,0,297,ESD-2.041(A),ACTIVATE - SHUTDOWN OF DY-041 GAS PRODUCER WELL
GAS PRODUCER WELLS,35296,35294,1,297,ESD-3.041(A),ACTIVATE - SHUTDOWN OF WELL DY-041 SSV
GAS PRODUCER WELLS,35297,35294,2,297,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35298,35293,1,297,PSAL-042G-07,DY-042 WELL FIRE DETECTION
GAS PRODUCER WELLS,35299,35298,0,297,ESD-2.042(A),ACTIVATE - SHUTDOWN OF DY-042 GAS PRODUCER WELL
GAS PRODUCER WELLS,35300,35298,1,297,ESD-3.042(A),ACTIVATE - SHUTDOWN OF WELL DY-042 SSV
GAS PRODUCER WELLS,35301,35298,2,297,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35302,35293,2,297,PSAL-043G-07,DY-043 WELL FIRE DETECTION
GAS PRODUCER WELLS,35303,35302,0,297,ESD-2.043(A),ACTIVATE - SHUTDOWN OF DY-043 GAS PRODUCER WELL
GAS PRODUCER WELLS,35304,35302,1,297,ESD-3.043(A),ACTIVATE - SHUTDOWN OF WELL DY-043 SSV
GAS PRODUCER WELLS,35305,35302,2,297,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35306,35293,3,297,PSAL-044G-07,DY-044 WELL FIRE DETECTION
GAS PRODUCER WELLS,35307,35306,0,297,ESD-2.044(A),ACTIVATE - SHUTDOWN OF DY-044 GAS PRODUCER WELL
GAS PRODUCER WELLS,35308,35306,1,297,ESD-3.044(A),ACTIVATE - SHUTDOWN OF WELL DY-044 SSV
GAS PRODUCER WELLS,35309,35306,2,297,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35310,35252,4,297,WELL DY-041 FLOW LINE,
GAS PRODUCER WELLS,35311,35310,0,297,PSAL-041G-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
GAS PRODUCER WELLS,35312,35311,0,297,ESD-2.041(A),ACTIVATE - SHUTDOWN OF DY-041 GAS PRODUCER WELL
GAS PRODUCER WELLS,35313,35311,1,297,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35314,35311,2,297,POS,PROCESS OVERRIDE SWITCH
GAS PRODUCER WELLS,35315,35310,1,297,PSAH-041G-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
GAS PRODUCER WELLS,35316,35315,0,297,ESD-2.041(A),ACTIVATE - SHUTDOWN OF DY-041 GAS PRODUCER WELL
GAS PRODUCER WELLS,35317,35315,1,297,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35318,35252,5,297,WELL DY-042 FLOW LINE,
GAS PRODUCER WELLS,35319,35318,0,297,PSAL-042G-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
GAS PRODUCER WELLS,35320,35319,0,297,ESD-2.042(A),ACTIVATE - SHUTDOWN OF DY-042 GAS PRODUCER WELL
GAS PRODUCER WELLS,35321,35319,1,297,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35322,35319,2,297,POS,PROCESS OVERRIDE SWITCH
GAS PRODUCER WELLS,35323,35318,1,297,PSAH-042G-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
GAS PRODUCER WELLS,35324,35323,0,297,ESD-2.042(A),ACTIVATE - SHUTDOWN OF DY-042 GAS PRODUCER WELL
GAS PRODUCER WELLS,35325,35323,1,297,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35326,35252,6,297,WELL DY-043 FLOW LINE,
GAS PRODUCER WELLS,35327,35326,0,297,PSAL-043G-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
GAS PRODUCER WELLS,35328,35327,0,297,ESD-2.043(A),ACTIVATE - SHUTDOWN OF DY-043 GAS PRODUCER WELL
GAS PRODUCER WELLS,35329,35327,1,297,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35330,35327,2,297,POS,PROCESS OVERRIDE SWITCH
GAS PRODUCER WELLS,35331,35326,1,297,PSAH-043G-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
GAS PRODUCER WELLS,35332,35331,0,297,ESD-2.043(A),ACTIVATE - SHUTDOWN OF DY-043 GAS PRODUCER WELL
GAS PRODUCER WELLS,35333,35331,1,297,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35334,35252,7,297,WELL DY-044 FLOW LINE,
GAS PRODUCER WELLS,35335,35334,0,297,PSAL-044G-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
GAS PRODUCER WELLS,35336,35335,0,297,ESD-2.044(A),ACTIVATE - SHUTDOWN OF DY-044 GAS PRODUCER WELL
GAS PRODUCER WELLS,35337,35335,1,297,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35338,35335,2,297,POS,PROCESS OVERRIDE SWITCH
GAS PRODUCER WELLS,35339,35334,1,297,PSAH-044G-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
GAS PRODUCER WELLS,35340,35339,0,297,ESD-2.044(A),ACTIVATE - SHUTDOWN OF DY-044 GAS PRODUCER WELL
GAS PRODUCER WELLS,35341,35339,1,297,MOS,MAINTENANCE OVERRIDE SWITCH
GAS PRODUCER WELLS,35342,35252,8,297,INTERFACE WITH CPP SLUG CATCHER,
GAS PRODUCER WELLS,35343,35342,0,297,02-01-XS-5501-04,CPP SLUG CATCHER TRIP
GAS PRODUCER WELLS,35344,35343,0,297,ESD-2.041(A),ACTIVATE - SHUTDOWN OF DY-041 GAS PRODUCER WELL
GAS PRODUCER WELLS,35345,35343,1,297,ESD-2.042(A),ACTIVATE - SHUTDOWN OF DY-042 GAS PRODUCER WELL
GAS PRODUCER WELLS,35346,35343,2,297,ESD-2.043(A),ACTIVATE - SHUTDOWN OF DY-043 GAS PRODUCER WELL
GAS PRODUCER WELLS,35347,35343,3,297,ESD-2.044(A),ACTIVATE - SHUTDOWN OF DY-044 GAS PRODUCER WELL
GAS INJECTION WELLS,35348,0,0,298,GAS INJECTION WELLS,CLS 1(A) AL DABBIYA : NEB FIELD
GAS INJECTION WELLS,35349,35348,0,298,ESD LEVEL-1,
GAS INJECTION WELLS,35350,35349,0,298,ESD-1(A),
GAS INJECTION WELLS,35351,35350,0,298,ESD-2(A),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
GAS INJECTION WELLS,35352,35350,1,298,ESD-3.014(A),ACTIVATE - SHUTDOWN OF WELL DY-014 SSV
GAS INJECTION WELLS,35353,35350,2,298,ESD-3.040(A),ACTIVATE - SHUTDOWN OF WELL DY-040 SSV
GAS INJECTION WELLS,35354,35350,3,298,SSOV-014J-04,CLOSE - SUB-SURFACE SAFETY VALVE SSSV-014J-04
GAS INJECTION WELLS,35355,35350,4,298,SSOV-040J-04,CLOSE - SUB-SURFACE SAFETY VALVE SSSV-040J-04
GAS INJECTION WELLS,35356,35348,1,298,ESD LEVEL-2.01,
GAS INJECTION WELLS,35357,35356,0,298,ESD-2(A),
GAS INJECTION WELLS,35358,35357,0,298,ESD-2.20(A),ACTIVATE - GAS INJECTION SHUTDOWN
GAS INJECTION WELLS,35359,35356,1,298,ESD-2.20(A),
GAS INJECTION WELLS,35360,35359,0,298,ESD-2.014(A),ACTIVATE - SHUTDOWN OF DY-014 GAS INJECTION WELL
GAS INJECTION WELLS,35361,35359,1,298,ESD-2.040(A),ACTIVATE - SHUTDOWN OF DY-40 GAS INJECTION WELL
GAS INJECTION WELLS,35362,35356,2,298,ESD-2.014(A),
GAS INJECTION WELLS,35363,35362,0,298,SSOV-014J-01,CLOSE - INJECTION WING VALVE SSV-014J-01
GAS INJECTION WELLS,35364,35362,1,298,CSOV-014J-01,CLOSE - CHOKE VALVE CVA-014J-01
GAS INJECTION WELLS,35365,35362,2,298,SZV-014J-51,CLOSE - SDV-014J-51  TO STOP GAS FROM GAS INJECTION LINE
GAS INJECTION WELLS,35366,35356,3,298,ESD-2.040(A),
GAS INJECTION WELLS,35367,35366,0,298,SSOV-040J-01,CLOSE - INJECTION WING VALVE SSV-040J-01
GAS INJECTION WELLS,35368,35366,1,298,CSOV-040J-01,CLOSE - CHOKE VALVE CVA-040J-01
GAS INJECTION WELLS,35369,35366,2,298,SZV-040J-51,CLOSE - SDV-040J-51  TO STOP GAS FROM GAS INJECTION LINE
GAS INJECTION WELLS,35370,35348,2,298,ESD LEVEL-3,
GAS INJECTION WELLS,35371,35370,0,298,ESD-3.014(A),
GAS INJECTION WELLS,35372,35371,0,298,SSOV-014J-02,CLOSE - MASTER VALVE SSV-014J-02
GAS INJECTION WELLS,35373,35370,1,298,ESD-3.040(A),
GAS INJECTION WELLS,35374,35373,0,298,SSOV-040J-02,CLOSE - MASTER VALVE SSV-040J-02
GAS INJECTION WELLS,35375,35348,3,298,FIRE & GAS DETECTION,
GAS INJECTION WELLS,35376,35375,0,298,PSAL-014J-07,DY-014 WELL FIRE DETECTION
GAS INJECTION WELLS,35377,35376,0,298,ESD-2.014(A),ACTIVATE - SHUTDOWN OF DY-014 GAS INJECTION WELL
GAS INJECTION WELLS,35378,35376,1,298,ESD-3.014(A),ACTIVATE - SHUTDOWN OF WELL DY-014 SSV
GAS INJECTION WELLS,35379,35376,2,298,MOS,MAINTENANCE OVERRIDE SWITCH
GAS INJECTION WELLS,35380,35375,1,298,PSAL-040J-07,DY-040 WELL FIRE DETECTION
GAS INJECTION WELLS,35381,35380,0,298,ESD-2.040(A),ACTIVATE - SHUTDOWN OF DY-040 GAS INJECTION WELL
GAS INJECTION WELLS,35382,35380,1,298,ESD-3.040(A),ACTIVATE - SHUTDOWN OF WELL DY-040 SSV
GAS INJECTION WELLS,35383,35380,2,298,MOS,MAINTENANCE OVERRIDE SWITCH
GAS INJECTION WELLS,35384,35348,4,298,GAS INJECTION WELL DY-014 FLOW LINE,
GAS INJECTION WELLS,35385,35384,0,298,PSAH-014J-52,HIGH PRESSURE UPSTREAM OF CHOKE VALVE
GAS INJECTION WELLS,35386,35385,0,298,ESD-2.014(A),ACTIVATE - SHUTDOWN OF DY-014 GAS INJECTION WELL
GAS INJECTION WELLS,35387,35385,1,298,MOS,MAINTENANCE OVERRIDE SWITCH
GAS INJECTION WELLS,35388,35384,1,298,PSAL-014J-52,LOW PRESSURE UPSTREAM OF CHOKE VALVE
GAS INJECTION WELLS,35389,35388,0,298,ESD-2.014(A),ACTIVATE - SHUTDOWN OF DY-014 GAS INJECTION WELL
GAS INJECTION WELLS,35390,35388,1,298,MOS,MAINTENANCE OVERRIDE SWITCH
GAS INJECTION WELLS,35391,35388,2,298,POS,PROCESS OVERRIDE SWITCH
GAS INJECTION WELLS,35392,35384,2,298,PSAH-014J-54,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
GAS INJECTION WELLS,35393,35392,0,298,ESD-2.014(A),ACTIVATE - SHUTDOWN OF DY-014 GAS INJECTION WELL
GAS INJECTION WELLS,35394,35392,1,298,MOS,MAINTENANCE OVERRIDE SWITCH
GAS INJECTION WELLS,35395,35384,3,298,PSAL-014J-54,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
GAS INJECTION WELLS,35396,35395,0,298,ESD-2.014(A),ACTIVATE - SHUTDOWN OF DY-014 GAS INJECTION WELL
GAS INJECTION WELLS,35397,35395,1,298,MOS,MAINTENANCE OVERRIDE SWITCH
GAS INJECTION WELLS,35398,35395,2,298,POS,PROCESS OVERRIDE SWITCH
GAS INJECTION WELLS,35399,35348,5,298,GAS INJECTION WELL DY-040 FLOW LINE,
GAS INJECTION WELLS,35400,35399,0,298,PSAH-040J-52,HIGH PRESSURE UPSTREAM OF CHOKE VALVE
GAS INJECTION WELLS,35401,35400,0,298,ESD-2.040(A),ACTIVATE - SHUTDOWN OF DY-040 GAS INJECTION WELL
GAS INJECTION WELLS,35402,35400,1,298,MOS,MAINTENANCE OVERRIDE SWITCH
GAS INJECTION WELLS,35403,35399,1,298,PSAL-040J-52,LOW PRESSURE UPSTREAM OF CHOKE VALVE
GAS INJECTION WELLS,35404,35403,0,298,ESD-2.040(A),ACTIVATE - SHUTDOWN OF DY-040 GAS INJECTION WELL
GAS INJECTION WELLS,35405,35403,1,298,MOS,MAINTENANCE OVERRIDE SWITCH
GAS INJECTION WELLS,35406,35403,2,298,POS,PROCESS OVERRIDE SWITCH
GAS INJECTION WELLS,35407,35399,2,298,PSAH-040J-54,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
GAS INJECTION WELLS,35408,35407,0,298,ESD-2.040(A),ACTIVATE - SHUTDOWN OF DY-040 GAS INJECTION WELL
GAS INJECTION WELLS,35409,35407,1,298,MOS,MAINTENANCE OVERRIDE SWITCH
GAS INJECTION WELLS,35410,35399,3,298,PSAL-040J-54,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
GAS INJECTION WELLS,35411,35410,0,298,ESD-2.040(A),ACTIVATE - SHUTDOWN OF DY-040 GAS INJECTION WELL
GAS INJECTION WELLS,35412,35410,1,298,MOS,MAINTENANCE OVERRIDE SWITCH
GAS INJECTION WELLS,35413,35410,2,298,POS,PROCESS OVERRIDE SWITCH
CHEMICALS AND UTILITIES,35414,0,0,299,CHEMICALS AND UTILITIES,CLS 1(A) AL DABBIYA : NEB FIELD
CHEMICALS AND UTILITIES,35415,35414,0,299,ESD LEVEL-1,
CHEMICALS AND UTILITIES,35416,35415,0,299,ESD-1(A),
CHEMICALS AND UTILITIES,35417,35416,0,299,ESD-2(A),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
CHEMICALS AND UTILITIES,35418,35414,1,299,ESD LEVEL-2,
CHEMICALS AND UTILITIES,35419,35418,0,299,ESD-2(A),
CHEMICALS AND UTILITIES,35420,35419,0,299,ESD-2.10(A),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
CHEMICALS AND UTILITIES,35421,35418,1,299,ESD-2.10(A),
CHEMICALS AND UTILITIES,35422,35421,0,299,ESD-2.033(A),ACTIVATE - SHUTDOWN OF DY-033 HP OIL PRODUCER WELL
CHEMICALS AND UTILITIES,35423,35421,1,299,ESD-2.034A(A),ACTIVATE - SHUTDOWN OF DY-034A LP OIL PRODUCER WELL
CHEMICALS AND UTILITIES,35424,35421,2,299,ESD-2.034B(A),ACTIVATE - SHUTDOWN OF DY-034B LP OIL PRODUCER WELL
CHEMICALS AND UTILITIES,35425,35421,3,299,ESD-2.035(A),ACTIVATE - SHUTDOWN OF DY-035 HP OIL PRODUCER WELL
CHEMICALS AND UTILITIES,35426,35421,4,299,ESD-2.036(A),ACTIVATE - SHUTDOWN OF DY-036 HP OIL PRODUCER WELL
CHEMICALS AND UTILITIES,35427,35421,5,299,ESD-2.037(A),ACTIVATE - SHUTDOWN OF DY-037 HP OIL PRODUCER WELL
CHEMICALS AND UTILITIES,35428,35421,6,299,ESD-2.038(A),ACTIVATE - SHUTDOWN OF DY-038 HP OIL PRODUCER WELL
CHEMICALS AND UTILITIES,35429,35421,7,299,ESD-2.039(A),ACTIVATE - SHUTDOWN OF DY-039 HP OIL PRODUCER WELL
CHEMICALS AND UTILITIES,35430,35421,8,299,ESD-2.060(A),ACTIVATE - SHUTDOWN OF DY-060 HP OIL PRODUCER WELL
CHEMICALS AND UTILITIES,35431,35421,9,299,ESD-3.10(A),ACTIVATE - SHUTDOWN OF ANTISCALE/CORROSION INH. INJECTION PACKAGE
CHEMICALS AND UTILITIES,35432,35418,2,299,ESD-2.15(A),
CHEMICALS AND UTILITIES,35433,35432,0,299,ESD-2.041(A),ACTIVATE - SHUTDOWN OF DY-041 GAS PRODUCER WELL
CHEMICALS AND UTILITIES,35434,35432,1,299,ESD-2.042(A),ACTIVATE - SHUTDOWN OF DY-041 GAS PRODUCER WELL
CHEMICALS AND UTILITIES,35435,35432,2,299,ESD-2.043(A),ACTIVATE - SHUTDOWN OF DY-041 GAS PRODUCER WELL
CHEMICALS AND UTILITIES,35436,35432,3,299,ESD-2.044(A),ACTIVATE - SHUTDOWN OF DY-041 GAS PRODUCER WELL
CHEMICALS AND UTILITIES,35437,35432,4,299,ESD-3.11(A),ACTIVATE - SHUTDOWN OF ANTISCALE/CORROSION INH. INJECTION PACKAGE
CHEMICALS AND UTILITIES,35438,35418,3,299,ESD-2.90(A),
CHEMICALS AND UTILITIES,35439,35438,0,299,ESD-3.90(A),ACTIVATE - SHUTDOWN OF DEMULSIFIER INJECTION PACKAGE
CHEMICALS AND UTILITIES,35440,35414,2,299,ESD LEVEL-2 (WELLS),
CHEMICALS AND UTILITIES,35441,35440,0,299,ESD-2.033(A),
CHEMICALS AND UTILITIES,35442,35441,0,299,ESD-3.20(A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,35443,35441,1,299,SOV-033P-51,CLOSE - VALVE ON ANTISCALE/CORROSION INJECTION LINE FOR DY-033
CHEMICALS AND UTILITIES,35444,35440,1,299,ESD-2.034A(A),
CHEMICALS AND UTILITIES,35445,35444,0,299,ESD-3.20(A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,35446,35444,1,299,SOV-034P-51,CLOSE - VALVE ON ANTISCALE/CORROSION INJECTION LINE FOR DY-034 A
CHEMICALS AND UTILITIES,35447,35440,2,299,ESD-2.034(A),
CHEMICALS AND UTILITIES,35448,35447,0,299,ESD-3.20(A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,35449,35447,1,299,SOV-034P-61,CLOSE - VALVE ON ANTISCALE/CORROSION INJECTION LINE FOR DY-034 B
CHEMICALS AND UTILITIES,35450,35440,3,299,ESD-2.035(A),
CHEMICALS AND UTILITIES,35451,35450,0,299,ESD-3.20(A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,35452,35450,1,299,SOV-035P-51,CLOSE - VALVE ON ANTISCALE/CORROSION INJECTION LINE FOR DY-035
CHEMICALS AND UTILITIES,35453,35440,4,299,ESD-2.036(A),
CHEMICALS AND UTILITIES,35454,35453,0,299,ESD-3.20(A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,35455,35453,1,299,SOV-036P-51,CLOSE - VALVE ON ANTISCALE/CORROSION INJECTION LINE FOR DY-036
CHEMICALS AND UTILITIES,35456,35440,5,299,ESD-2.037(A),
CHEMICALS AND UTILITIES,35457,35456,0,299,ESD-3.20(A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,35458,35456,1,299,SOV-037P-51,CLOSE - VALVE ON ANTISCALE/CORROSION INJECTION LINE FOR DY-037
CHEMICALS AND UTILITIES,35459,35440,6,299,ESD-2.038(A),
CHEMICALS AND UTILITIES,35460,35459,0,299,ESD-3.20(A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,35461,35459,1,299,SOV-038P-51,CLOSE - VALVE ON ANTISCALE/CORROSION INJECTION LINE FOR DY-038
CHEMICALS AND UTILITIES,35462,35440,7,299,ESD-2.039(A),
CHEMICALS AND UTILITIES,35463,35462,0,299,ESD-3.20(A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,35464,35462,1,299,SOV-039P-51,CLOSE - VALVE ON ANTISCALE/CORROSION INJECTION LINE FOR DY-039
CHEMICALS AND UTILITIES,35465,35440,8,299,ESD-2.060(A),
CHEMICALS AND UTILITIES,35466,35465,0,299,ESD-3.20(A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,35467,35465,1,299,SOV-060P-51,CLOSE - VALVE ON ANTISCALE/CORROSION INJECTION LINE FOR DY-060
CHEMICALS AND UTILITIES,35468,35440,9,299,ESD-2.041(A),
CHEMICALS AND UTILITIES,35469,35468,0,299,ESD-3.21(A),ACTIVATE - SHUTDOWN OF METHANOL INJECTION PACKAGE
CHEMICALS AND UTILITIES,35470,35468,1,299,SOV-041G-51,CLOSE - VALVE ON METHANOL INJECTION LINE FOR DY-041
CHEMICALS AND UTILITIES,35471,35440,10,299,ESD-2.042(A),
CHEMICALS AND UTILITIES,35472,35471,0,299,ESD-3.21(A),ACTIVATE - SHUTDOWN OF METHANOL INJECTION PACKAGE
CHEMICALS AND UTILITIES,35473,35471,1,299,SOV-042G-51,CLOSE - VALVE ON METHANOL INJECTION LINE FOR DY-042
CHEMICALS AND UTILITIES,35474,35440,11,299,ESD-2.043(A),
CHEMICALS AND UTILITIES,35475,35474,0,299,ESD-3.21(A),ACTIVATE - SHUTDOWN OF METHANOL INJECTION PACKAGE
CHEMICALS AND UTILITIES,35476,35474,1,299,SOV-043G-51,CLOSE - VALVE ON METHANOL INJECTION LINE FOR DY-043
CHEMICALS AND UTILITIES,35477,35440,12,299,ESD-2.044(A),
CHEMICALS AND UTILITIES,35478,35477,0,299,ESD-3.21(A),ACTIVATE - SHUTDOWN OF METHANOL INJECTION PACKAGE
CHEMICALS AND UTILITIES,35479,35477,1,299,SOV-044G-51,CLOSE - VALVE ON METHANOL INJECTION LINE FOR DY-044
CHEMICALS AND UTILITIES,35480,35414,3,299,ESD LEVEL-3,
CHEMICALS AND UTILITIES,35481,35480,0,299,ESD-3.10(A),
CHEMICALS AND UTILITIES,35482,35481,0,299,PPXS-6201-01,TRIP - STOP ANTISCALE/CORROSION INHIBITOR INJECTION PUMP P-6202-01
CHEMICALS AND UTILITIES,35483,35481,1,299,PPXS-6201-02,TRIP - STOP ANTISCALE/CORROSION INHIBITOR INJECTION PUMP P-6202-02
CHEMICALS AND UTILITIES,35484,35480,1,299,ESD-3.11(A),
CHEMICALS AND UTILITIES,35485,35484,0,299,PPXS-6201-03,TRIP - STOP ANTISCALE/CORROSION INHIBITOR INJECTION PUMP P-6202-03
CHEMICALS AND UTILITIES,35486,35484,1,299,PPXS-6201-04,TRIP - STOP ANTISCALE/CORROSION INHIBITOR INJECTION PUMP P-6202-04
CHEMICALS AND UTILITIES,35487,35480,2,299,ESD-3.20(A),
CHEMICALS AND UTILITIES,35488,35487,0,299,PPXS-6201-05,TRIP - STOP BIOCIDE INJECTION PUMP P-6201-05
CHEMICALS AND UTILITIES,35489,35480,3,299,ESD-3.21(A),
CHEMICALS AND UTILITIES,35490,35489,0,299,PPXS-6201-08,TRIP - STOP METHANOL INJECTION PUMP P-6201-08
CHEMICALS AND UTILITIES,35491,35489,1,299,PPXS-6201-09,TRIP - STOP METHANOL INJECTION PUMP P-6201-09
CHEMICALS AND UTILITIES,35492,35480,4,299,ESD-3.90(A),
CHEMICALS AND UTILITIES,35493,35492,0,299,PPXS-6201-10,TRIP - STOP DEMULSIFIER INJECTION PUMP P-6201-10
CHEMICALS AND UTILITIES,35494,35414,4,299,ANTISCALE/CORROSION INH. INJ. PACK. FOR OIL WELLS,
CHEMICALS AND UTILITIES,35495,35494,0,299,LSAL-6201-52,LOW LEVEL OF ANTISCALE/CORROSION INHIBITOR
CHEMICALS AND UTILITIES,35496,35495,0,299,ESD-3.10(A),ACTIVATE - SHUTDOWN OF ANTISCALE/CORROSION INH. INJECTION PACKAGE
CHEMICALS AND UTILITIES,35497,35495,1,299,MOS,MAINTENANCE OVERRIDE SWITCH
CHEMICALS AND UTILITIES,35498,35414,5,299,ANTISCALE/CORROSION INH. INJ. PACK. FOR GAS WELLS,
CHEMICALS AND UTILITIES,35499,35498,0,299,LSAL-6201-54,LOW LEVEL OF ANTISCALE/CORROSION INHIBITOR
CHEMICALS AND UTILITIES,35500,35499,0,299,ESD-3.11(A),ACTIVATE - SHUTDOWN OF ANTISCALE/CORROSION INH. INJECTION PACKAGE
CHEMICALS AND UTILITIES,35501,35499,1,299,MOS,MAINTENANCE OVERRIDE SWITCH
CHEMICALS AND UTILITIES,35502,35414,6,299,BIOCIDE INJECTION PACKAGE,
CHEMICALS AND UTILITIES,35503,35502,0,299,LSAL-6201-72,LOW LEVEL OF BIOCIDE INHIBITOR
CHEMICALS AND UTILITIES,35504,35503,0,299,ESD-3.20(A),ACTIVATE - SHUTDOWN OF BIOCIDE INJECTION PACKAGE
CHEMICALS AND UTILITIES,35505,35503,1,299,MOS,MAINTENANCE OVERRIDE SWITCH
CHEMICALS AND UTILITIES,35506,35414,7,299,METHANOL INJECTION PACKAGE,
CHEMICALS AND UTILITIES,35507,35506,0,299,LSAL-6201-92,LOW LEVEL OF METHANOL
CHEMICALS AND UTILITIES,35508,35507,0,299,ESD-3.21(A),ACTIVATE - SHUTDOWN OF METHANOL INJECTION PACKAGE
CHEMICALS AND UTILITIES,35509,35507,1,299,MOS,MAINTENANCE OVERRIDE SWITCH
CHEMICALS AND UTILITIES,35510,35414,8,299,DEMULSIFIER INJECTION PACKAGE,
CHEMICALS AND UTILITIES,35511,35510,0,299,LSAL-6201-82,LOW LEVEL OF DEMULSIFIER
CHEMICALS AND UTILITIES,35512,35511,0,299,ESD-3.90(A),ACTIVATE - SHUTDOWN OF DEMULSIFIER INJECTION PACKAGE
CHEMICALS AND UTILITIES,35513,35511,1,299,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35514,0,0,300,LP OIL PRODUCER WELLS WITH GAS LIFT,CLS 4(D) AL DABBIYA : NEB FIELD
LP OIL PRODUCER WELLS WITH GAS LIFT,35515,35514,0,300,ESD LEVEL-1,
LP OIL PRODUCER WELLS WITH GAS LIFT,35516,35515,0,300,ESD-1(D),
LP OIL PRODUCER WELLS WITH GAS LIFT,35517,35516,0,300,ESD-2(D),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
LP OIL PRODUCER WELLS WITH GAS LIFT,35518,35516,1,300,ESD-3.001(D),ACTIVATE - SHUTDOWN OF WELL DY-001 SSV
LP OIL PRODUCER WELLS WITH GAS LIFT,35519,35516,2,300,ESD-3.021(D),ACTIVATE - SHUTDOWN OF WELL DY-021 SSV
LP OIL PRODUCER WELLS WITH GAS LIFT,35520,35516,3,300,SSOV-001P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-001P-04
LP OIL PRODUCER WELLS WITH GAS LIFT,35521,35516,4,300,SSOV-021P-04,CLOSE - SUBSURFACE SAFETY VALVE SSSV-001P-04
LP OIL PRODUCER WELLS WITH GAS LIFT,35522,35514,1,300,ESD LEVEL-2,
LP OIL PRODUCER WELLS WITH GAS LIFT,35523,35522,0,300,ESD-2(D),
LP OIL PRODUCER WELLS WITH GAS LIFT,35524,35523,0,300,ESD-2.10(D),ACTIVATE - CLUSTER PRODUCTION SHUTDOWN
LP OIL PRODUCER WELLS WITH GAS LIFT,35525,35522,1,300,ESD-2.10(D),
LP OIL PRODUCER WELLS WITH GAS LIFT,35526,35525,0,300,ESD-2.001(D),ACTIVATE - SHUTDOWN OF DY-001 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,35527,35525,1,300,ESD-2.021(D),ACTIVATE - SHUTDOWN OF DY-021 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,35528,35522,2,300,ESD-2.001(D),
LP OIL PRODUCER WELLS WITH GAS LIFT,35529,35528,0,300,ESD-3.001GL(D),ACTIVATE - SHUTDOWN OF DY-001 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,35530,35528,1,300,SSOV-001P-03,CLOSE - FLOWING WING VALVE SSV-001P-03
LP OIL PRODUCER WELLS WITH GAS LIFT,35531,35528,2,300,CSOV-001P-01,CLOSE - CHOKE VALVE CVA-001P-01
LP OIL PRODUCER WELLS WITH GAS LIFT,35532,35522,3,300,ESD-2.021P(D),
LP OIL PRODUCER WELLS WITH GAS LIFT,35533,35532,0,300,ESD-3.021GL(D),ACTIVATE - SHUTDOWN OF DY-021 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,35534,35532,1,300,SSOV-021P-03,CLOSE - FLOWING WING VALVE SSV-021P-03
LP OIL PRODUCER WELLS WITH GAS LIFT,35535,35532,2,300,CSOV-021P-01,CLOSE - CHOKE VALVE CVA-021P-01
LP OIL PRODUCER WELLS WITH GAS LIFT,35536,35514,2,300,ESD LEVEL-3,
LP OIL PRODUCER WELLS WITH GAS LIFT,35537,35536,0,300,ESD-3.001GL(D),
LP OIL PRODUCER WELLS WITH GAS LIFT,35538,35537,0,300,SSOV-001P-001,CLOSE - GAS LIFT ANNULUS WING VALVE SSV-001P-01
LP OIL PRODUCER WELLS WITH GAS LIFT,35539,35537,1,300,CSOV-001P-51,CLOSE - GAS LIFT CHOKE VALVE CVA-001P-51
LP OIL PRODUCER WELLS WITH GAS LIFT,35540,35536,1,300,ESD-3.021GL(D),
LP OIL PRODUCER WELLS WITH GAS LIFT,35541,35540,0,300,SSOV-021P-001,CLOSE - GAS LIFT ANNULUS WING VALVE SSV-021P-01
LP OIL PRODUCER WELLS WITH GAS LIFT,35542,35540,1,300,CSOV-021P-51,CLOSE - GAS LIFT CHOKE VALVE CVA-021P-51
LP OIL PRODUCER WELLS WITH GAS LIFT,35543,35536,2,300,ESD-3.001(D),
LP OIL PRODUCER WELLS WITH GAS LIFT,35544,35543,0,300,SSOV-001P-02,CLOSE - MASTER VALVE SSV-001P-02
LP OIL PRODUCER WELLS WITH GAS LIFT,35545,35536,3,300,ESD-3.021(D),
LP OIL PRODUCER WELLS WITH GAS LIFT,35546,35545,0,300,SSOV-021P-02,CLOSE - MASTER VALVE SSV-021P-02
LP OIL PRODUCER WELLS WITH GAS LIFT,35547,35514,3,300,FIRE & GAS DETECTION,
LP OIL PRODUCER WELLS WITH GAS LIFT,35548,35547,0,300,PSAL-001P-07,DY-001 WELL FIRE DETECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,35549,35548,0,300,ESD-2.001(D),ACTIVATE - SHUTDOWN OF DY-001 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,35550,35548,1,300,ESD-3.001GL(D),ACTIVATE - SHUTDOWN OF DY-001 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,35551,35548,2,300,ESD-3.001(D),ACTIVATE - SHUTDOWN OF WELL DY-001 SSV
LP OIL PRODUCER WELLS WITH GAS LIFT,35552,35548,3,300,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35553,35547,1,300,PSAL-021P-07,DY-021 WELL FIRE DETECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,35554,35553,0,300,ESD-2.021(D),ACTIVATE - SHUTDOWN OF DY-021 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,35555,35553,1,300,ESD-3.021GL(D),ACTIVATE - SHUTDOWN OF DY-021 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,35556,35553,2,300,ESD-3.021(D),ACTIVATE - SHUTDOWN OF WELL DY-021 SSV
LP OIL PRODUCER WELLS WITH GAS LIFT,35557,35553,3,300,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35558,35514,4,300,WELL DY-001 FLOW LINE,
LP OIL PRODUCER WELLS WITH GAS LIFT,35559,35558,0,300,PSAL-001P-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,35560,35559,0,300,ESD-2.001(D),ACTIVATE - SHUTDOWN OF DY-001 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,35561,35559,1,300,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35562,35559,2,300,POS,PROCESS OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35563,35558,1,300,PSAH-001P-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,35564,35563,0,300,ESD-2.001(D),ACTIVATE - SHUTDOWN OF DY-001 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,35565,35563,1,300,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35566,35514,5,300,WELL DY-001 GAS LIFT,
LP OIL PRODUCER WELLS WITH GAS LIFT,35567,35566,0,300,PSAH-001P-54,HIGH PRESSURE DOWNSTREAM OF GL CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,35568,35567,0,300,ESD-3.001GL(D),ACTIVATE - SHUTDOWN OF DY-001 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,35569,35567,1,300,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35570,35566,1,300,PSAL-001P-54,LOW PRESSURE DOWNSTREAM OF GL CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,35571,35570,0,300,ESD-3.001GL(D),ACTIVATE - SHUTDOWN OF DY-001 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,35572,35570,1,300,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35573,35570,2,300,POS,PROCESS OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35574,35514,6,300,WELL DY-021 FLOW LINE,
LP OIL PRODUCER WELLS WITH GAS LIFT,35575,35574,0,300,PSAL-021P-05,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,35576,35575,0,300,ESD-2.021(D),ACTIVATE - SHUTDOWN OF DY-021 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,35577,35575,1,300,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35578,35575,2,300,POS,PROCESS OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35579,35574,1,300,PSAH-021P-05,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,35580,35579,0,300,ESD-2.021(D),ACTIVATE - SHUTDOWN OF DY-021 LP OIL PRODUCER WELL WITH GAS LIFT
LP OIL PRODUCER WELLS WITH GAS LIFT,35581,35579,1,300,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35582,35514,7,300,WELL DY-021 GAS LIFT,
LP OIL PRODUCER WELLS WITH GAS LIFT,35583,35582,0,300,PSAH-021P-54,HIGH PRESSURE DOWNSTREAM OF GL CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,35584,35583,0,300,ESD-3.021GL(D),ACTIVATE - SHUTDOWN OF DY-021 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,35585,35583,1,300,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35586,35582,1,300,PSAL-021P-54,LOW PRESSURE DOWNSTREAM OF GL CHOKE VALVE
LP OIL PRODUCER WELLS WITH GAS LIFT,35587,35586,0,300,ESD-3.021GL(D),ACTIVATE - SHUTDOWN OF DY-021 GAS LIFT INJECTION
LP OIL PRODUCER WELLS WITH GAS LIFT,35588,35586,1,300,MOS,MAINTENANCE OVERRIDE SWITCH
LP OIL PRODUCER WELLS WITH GAS LIFT,35589,35586,2,300,POS,PROCESS OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35590,0,0,301,WATER ALT. GAS INJECTION WELLS,CLS 5(E) AL DABBIYA : NEB FIELD
WATER ALT. GAS INJECTION WELLS,35591,35590,0,301,ESD LEVEL-1,
WATER ALT. GAS INJECTION WELLS,35592,35591,0,301,ESD-1(E),
WATER ALT. GAS INJECTION WELLS,35593,35592,0,301,ESD-2(E),ACTIVATE - CLUSTER PRODUCTION AND INJECTION SHUTDOWN
WATER ALT. GAS INJECTION WELLS,35594,35592,1,301,ESD-3.027(E),ACTIVATE- SHUTDOWN OF WELL DY-027 SSV
WATER ALT. GAS INJECTION WELLS,35595,35592,2,301,ESD-3.028(E),ACTIVATE- SHUTDOWN OF WELL DY-028 SSV
WATER ALT. GAS INJECTION WELLS,35596,35592,3,301,SSOV-027W-04,CLOSE - SUB-SURFACE SAFETY VALVE SSSV-027W-04
WATER ALT. GAS INJECTION WELLS,35597,35592,4,301,SSOV-028W-04,CLOSE - SUB-SURFACE SAFETY VALVE SSSV-028W-04
WATER ALT. GAS INJECTION WELLS,35598,35591,1,301,ESD-2(E),
WATER ALT. GAS INJECTION WELLS,35599,35598,0,301,ESD-2.20(E),ACTIVATE - WATER ALTERNATING GAS INJECTION SHUTDOWN
WATER ALT. GAS INJECTION WELLS,35600,35591,2,301,ESD-2.20(E),
WATER ALT. GAS INJECTION WELLS,35601,35600,0,301,ESD-2.027(E),ACTIVATE - SHUTDOWN OF DY-027 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,35602,35600,1,301,ESD-2.028(E),ACTIVATE - SHUTDOWN OF DY-028 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,35603,35591,3,301,ESD-2.027(E),
WATER ALT. GAS INJECTION WELLS,35604,35603,0,301,SSOV-027W-01,CLOSE - INJECTION WING VALVE SSV-027W-01
WATER ALT. GAS INJECTION WELLS,35605,35603,1,301,CSOV-027W-51,CLOSE - CHOKE VALVE CVA-027W-51
WATER ALT. GAS INJECTION WELLS,35606,35603,2,301,SZV-027W-51,CLOSE - SDV-027W-51
WATER ALT. GAS INJECTION WELLS,35607,35591,4,301,ESD-2.028(E),
WATER ALT. GAS INJECTION WELLS,35608,35607,0,301,SSOV-028W-01,CLOSE - INJECTION WING VALVE SSV-028W-01
WATER ALT. GAS INJECTION WELLS,35609,35607,1,301,CSOV-028W-51,CLOSE - CHOKE VALVE CVA-028W-51
WATER ALT. GAS INJECTION WELLS,35610,35607,2,301,SZV-028W-51,CLOSE - SDV-028W-51
WATER ALT. GAS INJECTION WELLS,35611,35590,1,301,ESD LEVEL-3,
WATER ALT. GAS INJECTION WELLS,35612,35611,0,301,ESD-3.027(E),
WATER ALT. GAS INJECTION WELLS,35613,35612,0,301,SSOV-027W-02,CLOSE - MASTER VALVE SSV-027W-02
WATER ALT. GAS INJECTION WELLS,35614,35611,1,301,ESD-3.028(E),
WATER ALT. GAS INJECTION WELLS,35615,35614,0,301,SSOV-028W-02,CLOSE - MASTER VALVE SSV-028W-02
WATER ALT. GAS INJECTION WELLS,35616,35590,2,301,FIRE & GAS DETECTION,
WATER ALT. GAS INJECTION WELLS,35617,35616,0,301,PSAL-027W-07,DY-027 WELL FIRE DETECTION
WATER ALT. GAS INJECTION WELLS,35618,35617,0,301,ESD-2.027(E),ACTIVATE - SHUTDOWN OF DY-027 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,35619,35617,1,301,ESD-3.027(E),ACTIVATE- SHUTDOWN OF WELL DY-027 SSV
WATER ALT. GAS INJECTION WELLS,35620,35617,2,301,MOS,MAINTENANCE OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35621,35616,1,301,PSAL-028W-07,DY-028 WELL FIRE DETECTION
WATER ALT. GAS INJECTION WELLS,35622,35621,0,301,ESD-2.028(E),ACTIVATE - SHUTDOWN OF DY-028 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,35623,35621,1,301,ESD-3.028(E),ACTIVATE- SHUTDOWN OF WELL DY-028 SSV
WATER ALT. GAS INJECTION WELLS,35624,35621,2,301,MOS,MAINTENANCE OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35625,35590,3,301,WAG INJECTION WELL DY-027 FLOW LINE,
WATER ALT. GAS INJECTION WELLS,35626,35625,0,301,PSAH-027W-52,HIGH PRESSURE UPSTREAM OF CHOKE VALVE
WATER ALT. GAS INJECTION WELLS,35627,35626,0,301,ESD-2.027(E),ACTIVATE - SHUTDOWN OF DY-027 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,35628,35626,1,301,MOS,MAINTENANCE OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35629,35625,1,301,PSAL-027W-52,LOW PRESSURE UPSTREAM OF CHOKE VALVE
WATER ALT. GAS INJECTION WELLS,35630,35629,0,301,ESD-2.027(E),ACTIVATE - SHUTDOWN OF DY-027 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,35631,35629,1,301,MOS,MAINTENANCE OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35632,35629,2,301,POS,PROCESS OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35633,35625,2,301,PSAH-027W-54,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
WATER ALT. GAS INJECTION WELLS,35634,35633,0,301,ESD-2.027(E),ACTIVATE - SHUTDOWN OF DY-027 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,35635,35633,1,301,MOS,MAINTENANCE OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35636,35625,3,301,PSAL-027W-54,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
WATER ALT. GAS INJECTION WELLS,35637,35636,0,301,ESD-2.027(E),ACTIVATE - SHUTDOWN OF DY-027 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,35638,35636,1,301,MOS,MAINTENANCE OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35639,35636,2,301,POS,PROCESS OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35640,35590,4,301,WAG INJECTION WELL DY-028 FLOW LINE,
WATER ALT. GAS INJECTION WELLS,35641,35640,0,301,PSAH-028W-52,HIGH PRESSURE UPSTREAM OF CHOKE VALVE
WATER ALT. GAS INJECTION WELLS,35642,35641,0,301,ESD-2.028(E),ACTIVATE - SHUTDOWN OF DY-028 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,35643,35641,1,301,MOS,MAINTENANCE OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35644,35640,1,301,PSAL-028W-52,LOW PRESSURE UPSTREAM OF CHOKE VALVE
WATER ALT. GAS INJECTION WELLS,35645,35644,0,301,ESD-2.028(E),ACTIVATE - SHUTDOWN OF DY-028 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,35646,35644,1,301,MOS,MAINTENANCE OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35647,35644,2,301,POS,PROCESS OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35648,35640,2,301,PSAH-028W-54,HIGH PRESSURE DOWNSTREAM OF CHOKE VALVE
WATER ALT. GAS INJECTION WELLS,35649,35648,0,301,ESD-2.028(E),ACTIVATE - SHUTDOWN OF DY-028 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,35650,35648,1,301,MOS,MAINTENANCE OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35651,35640,3,301,PSAL-028W-54,LOW PRESSURE DOWNSTREAM OF CHOKE VALVE
WATER ALT. GAS INJECTION WELLS,35652,35651,0,301,ESD-2.028(E),ACTIVATE - SHUTDOWN OF DY-028 WAG INJECTION WELL
WATER ALT. GAS INJECTION WELLS,35653,35651,1,301,MOS,MAINTENANCE OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35654,35651,2,301,POS,PROCESS OVERRIDE SWITCH
WATER ALT. GAS INJECTION WELLS,35655,35590,5,301,WATER INJECTION FROM CPP,
WATER ALT. GAS INJECTION WELLS,35656,35655,0,301,02-21-XS-5502-70E,INTERTRIP FROM CPP ESD 2.70
WATER ALT. GAS INJECTION WELLS,35657,35656,0,301,CSOV-027W-71,CLOSE - WATER INJECTION CHOKE VALVE CVA-027W-01
WATER ALT. GAS INJECTION WELLS,35658,35656,1,301,CSOV-028W-71,CLOSE - WATER INJECTION CHOKE VALVE CVA-028W-01
MPS,35659,0,0,302,MPS,MAIN PUMPING STATION
MPS,35660,35659,0,302,REMOTE ESD,
MPS,35661,35660,0,302,24-84-SDHS-7001-01,"ADCOP FACILITIES S/D (MPS, IPS & MOT)"
MPS,35662,35661,0,302,XA-7001-01,TRIP - MPS STATION SHUTDOWN
MPS,35663,35661,1,302,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MPS,35664,35661,2,302,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MPS,35665,35661,3,302,P-0901,TRIP - BOOSTER PUMP P-0901
MPS,35666,35661,4,302,P-0902,TRIP - BOOSTER PUMP P-0902
MPS,35667,35661,5,302,P-0903,TRIP - BOOSTER PUMP P-0903
MPS,35668,35661,6,302,P-0904,TRIP - BOOSTER PUMP P-0904
MPS,35669,35661,7,302,P-1001,TRIP - MPS MAIN PUMP P-1001
MPS,35670,35661,8,302,P-1002,TRIP - MPS MAIN PUMP P-1002
MPS,35671,35661,9,302,P-1003,TRIP - MPS MAIN PUMP P-1003
MPS,35672,35661,10,302,P-1004,TRIP - MPS MAIN PUMP P-1004
MPS,35673,35661,11,302,P-1005,TRIP - MPS MAIN PUMP P-1005
MPS,35674,35661,12,302,SDV-1302-01,CLOSE - MPS MAIN PUMPS EXPORT MANIFOLD
MPS,35675,35661,13,302,24-84-7001-01,TRIP - MOL (MOT) SHUTDOWN TRIP
MPS,35676,35661,14,302,ESD MATRIX PANEL,INDICATION
MPS,35677,35661,15,302,ESD -ICS HMI,ALARM
MPS,35678,35661,16,302,ESD -ICS HMI-MPS,ALARM
MPS,35679,35661,17,302,ESD -ICS HMI-MOT,ALARM
MPS,35680,35660,1,302,24-84-SDHS-7002-01,MULTIPLE STATION S/D (MPS / IPS)
MPS,35681,35680,0,302,XA-7001-01,TRIP - MPS STATION SHUTDOWN
MPS,35682,35680,1,302,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MPS,35683,35680,2,302,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MPS,35684,35680,3,302,P-0901,TRIP - BOOSTER PUMP P-0901
MPS,35685,35680,4,302,P-0902,TRIP - BOOSTER PUMP P-0902
MPS,35686,35680,5,302,P-0903,TRIP - BOOSTER PUMP P-0903
MPS,35687,35680,6,302,P-0904,TRIP - BOOSTER PUMP P-0904
MPS,35688,35680,7,302,P-1001,TRIP - MPS MAIN PUMP P-1001
MPS,35689,35680,8,302,P-1002,TRIP - MPS MAIN PUMP P-1002
MPS,35690,35680,9,302,P-1003,TRIP - MPS MAIN PUMP P-1003
MPS,35691,35680,10,302,P-1004,TRIP - MPS MAIN PUMP P-1004
MPS,35692,35680,11,302,P-1005,TRIP - MPS MAIN PUMP P-1005
MPS,35693,35680,12,302,SDV-1302-01,CLOSE - MPS MAIN PUMPS EXPORT MANIFOLD
MPS,35694,35680,13,302,24-84-7001-01,TRIP - MOL (MOT) SHUTDOWN TRIP
MPS,35695,35680,14,302,ESD MATRIX PANEL,INDICATION
MPS,35696,35680,15,302,ESD -ICS HMI,ALARM
MPS,35697,35680,16,302,ESD -ICS HMI-MPS,ALARM
MPS,35698,35680,17,302,ESD -ICS HMI-MOT,ALARM
MPS,35699,35660,2,302,SDHS-7003-01,MULTIPLE STATION S/D (MPS / IPS)
MPS,35700,35699,0,302,XA-7001-01,TRIP - MPS STATION SHUTDOWN
MPS,35701,35699,1,302,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MPS,35702,35699,2,302,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MPS,35703,35699,3,302,P-0901,TRIP - BOOSTER PUMP P-0901
MPS,35704,35699,4,302,P-0902,TRIP - BOOSTER PUMP P-0902
MPS,35705,35699,5,302,P-0903,TRIP - BOOSTER PUMP P-0903
MPS,35706,35699,6,302,P-0904,TRIP - BOOSTER PUMP P-0904
MPS,35707,35699,7,302,P-1001,TRIP - MPS MAIN PUMP P-1001
MPS,35708,35699,8,302,P-1002,TRIP - MPS MAIN PUMP P-1002
MPS,35709,35699,9,302,P-1003,TRIP - MPS MAIN PUMP P-1003
MPS,35710,35699,10,302,P-1004,TRIP - MPS MAIN PUMP P-1004
MPS,35711,35699,11,302,P-1005,TRIP - MPS MAIN PUMP P-1005
MPS,35712,35699,12,302,SDV-1302-01,CLOSE - MPS MAIN PUMPS EXPORT MANIFOLD
MPS,35713,35699,13,302,24-84-7001-01,TRIP - MOL (MOT) SHUTDOWN TRIP
MPS,35714,35699,14,302,ESD MATRIX PANEL,INDICATION
MPS,35715,35699,15,302,ESD -ICS HMI,ALARM
MPS,35716,35699,16,302,ESD -ICS HMI-MPS,ALARM
MPS,35717,35699,17,302,ESD -ICS HMI-MOT,ALARM
MPS,35718,35660,3,302,24-84-XA-7001-01,MPS STATION S/D FROM MOT
MPS,35719,35718,0,302,XA-7001-01,TRIP - MPS STATION SHUTDOWN
MPS,35720,35718,1,302,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MPS,35721,35718,2,302,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MPS,35722,35718,3,302,P-0901,TRIP - BOOSTER PUMP P-0901
MPS,35723,35718,4,302,P-0902,TRIP - BOOSTER PUMP P-0902
MPS,35724,35718,5,302,P-0903,TRIP - BOOSTER PUMP P-0903
MPS,35725,35718,6,302,P-0904,TRIP - BOOSTER PUMP P-0904
MPS,35726,35718,7,302,P-1001,TRIP - MPS MAIN PUMP P-1001
MPS,35727,35718,8,302,P-1002,TRIP - MPS MAIN PUMP P-1002
MPS,35728,35718,9,302,P-1003,TRIP - MPS MAIN PUMP P-1003
MPS,35729,35718,10,302,P-1004,TRIP - MPS MAIN PUMP P-1004
MPS,35730,35718,11,302,P-1005,TRIP - MPS MAIN PUMP P-1005
MPS,35731,35718,12,302,SDV-1302-01,CLOSE - MPS MAIN PUMPS EXPORT MANIFOLD
MPS,35732,35718,13,302,ESD MATRIX PANEL,INDICATION
MPS,35733,35718,14,302,ESD -ICS HMI,ALARM
MPS,35734,35718,15,302,ESD -ICS HMI-MPS,ALARM
MPS,35735,35718,16,302,ESD -ICS HMI-MOT,ALARM
MPS,35736,35660,4,302,24-50-XA-7001-01,MPS STATION S/D FROM IPS
