DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
MPS,36542,36539,2,302,SDV-2415-01,CLOSE - PRODUCED WATER TANK T-2415 INLET
MPS,36543,36539,3,302,SDV-2419-01,"CLOSE - CPI SEPARATOR I/L, U-2419"
MPS,36544,36539,4,302,ESD MATRIX PANEL,INDICATION
MPS,36545,36539,5,302,ESD MATRIX PANEL,INDICATION
MPS,36546,36539,6,302,ESD -ICS HMI,ALARM
MPS,36547,36539,7,302,ESD -ICS HMI-MPS,ALARM
MPS,36548,36539,8,302,ESD -ICS HMI-MOT,ALARM
MPS,36549,36508,5,302,LSDL-2416-01,T-2416 TANK LEVEL LOW LOW
MPS,36550,36549,0,302,P-2417,TRIP - PRODUCED WATER TRANS. PUMP P-2417
MPS,36551,36549,1,302,P-2418,TRIP - PRODUCED WATER TRANS. PUMP P-2418
MPS,36552,36549,2,302,SDV-2419-01,"CLOSE - CPI SEPARATOR I/L, U-2419"
MPS,36553,36549,3,302,ESD MATRIX PANEL,INDICATION
MPS,36554,36549,4,302,ESD MATRIX PANEL,INDICATION
MPS,36555,36549,5,302,ESD -ICS HMI,ALARM
MPS,36556,36549,6,302,ESD -ICS HMI-MPS,ALARM
MPS,36557,36549,7,302,ESD -ICS HMI-MOT,ALARM
MPS,36558,36508,6,302,LSDH-2416-01,T-2416 TANK LEVEL HIGH HIGH
MPS,36559,36558,0,302,SDV-2416-01,CLOSE - PRODUCED WATER TANK T-2416 INLET
MPS,36560,36558,1,302,SDV-2419-01,"CLOSE - CPI SEPARATOR I/L, U-2419"
MPS,36561,36558,2,302,ESD MATRIX PANEL,INDICATION
MPS,36562,36558,3,302,ESD MATRIX PANEL,INDICATION
MPS,36563,36558,4,302,ESD -ICS HMI,ALARM
MPS,36564,36558,5,302,ESD -ICS HMI-MPS,ALARM
MPS,36565,36558,6,302,ESD -ICS HMI-MOT,ALARM
MPS,36566,36508,7,302,LSDL-2416-03,T-2416 TANK LEVEL LOW
MPS,36567,36566,0,302,SDV-2419-01,"CLOSE - CPI SEPARATOR I/L, U-2419"
MPS,36568,36566,1,302,ESD MATRIX PANEL,INDICATION
MPS,36569,36566,2,302,ESD MATRIX PANEL,INDICATION
MPS,36570,36566,3,302,ESD -ICS HMI,ALARM
MPS,36571,36566,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36572,36566,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36573,36508,8,302,LSDH-2416-03,T-2416 TANK LEVEL HIGH
MPS,36574,36573,0,302,SDV-2419-01,"OPEN - CPI SEPARATOR I/L, U-2420"
MPS,36575,36573,1,302,ESD MATRIX PANEL,INDICATION
MPS,36576,36573,2,302,ESD MATRIX PANEL,INDICATION
MPS,36577,36573,3,302,ESD -ICS HMI,ALARM
MPS,36578,36573,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36579,36573,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36580,36508,9,302,ASDH-2416-01,T-2416 OIL IN WATER HIGH HIGH (INTERFACE)
MPS,36581,36580,0,302,P-2417,TRIP - PRODUCED WATER TRANS. PUMP P-2417
MPS,36582,36580,1,302,P-2418,TRIP - PRODUCED WATER TRANS. PUMP P-2418
MPS,36583,36580,2,302,SDV-2419-01,"CLOSE - CPI SEPARATOR I/L, U-2419"
MPS,36584,36580,3,302,ESD MATRIX PANEL,INDICATION
MPS,36585,36580,4,302,ESD MATRIX PANEL,INDICATION
MPS,36586,36580,5,302,ESD -ICS HMI,ALARM
MPS,36587,36580,6,302,ESD -ICS HMI-MPS,ALARM
MPS,36588,36580,7,302,ESD -ICS HMI-MOT,ALARM
MPS,36589,36508,10,302,LSDL-2420-02,T-2420 TANK LEVEL LOW LOW
MPS,36590,36589,0,302,P-2421,TRIP - TREATED PRODUCED WATER  PUMP P-2421
MPS,36591,36589,1,302,P-2422,TRIP - TREATED PRODUCED WATER PUMP P-2422
MPS,36592,36589,2,302,ESD MATRIX PANEL,INDICATION
MPS,36593,36589,3,302,ESD MATRIX PANEL,INDICATION
MPS,36594,36589,4,302,ESD -ICS HMI,ALARM
MPS,36595,36589,5,302,ESD -ICS HMI-MPS,ALARM
MPS,36596,36589,6,302,ESD -ICS HMI-MOT,ALARM
MPS,36597,36508,11,302,LSDH-2420-02,T-2420 TANK LEVEL HIGH HIGH
MPS,36598,36597,0,302,P-2417,TRIP - PRODUCED WATER TRANS. PUMP P-2417
MPS,36599,36597,1,302,P-2418,TRIP - PRODUCED WATER TRANS. PUMP P-2418
MPS,36600,36597,2,302,SDV-2419-01,"CLOSE - CPI SEPARATOR I/L, U-2419"
MPS,36601,36597,3,302,ESD MATRIX PANEL,INDICATION
MPS,36602,36597,4,302,ESD MATRIX PANEL,INDICATION
MPS,36603,36597,5,302,ESD -ICS HMI,ALARM
MPS,36604,36597,6,302,ESD -ICS HMI-MPS,ALARM
MPS,36605,36597,7,302,ESD -ICS HMI-MOT,ALARM
MPS,36606,36508,12,302,LSDH-2420-01,T-2420 TANK LEVEL HIGH 
MPS,36607,36606,0,302,SDV-2419-01,"CLOSE - CPI SEPARATOR I/L, U-2419"
MPS,36608,36606,1,302,ESD MATRIX PANEL,INDICATION
MPS,36609,36606,2,302,ESD MATRIX PANEL,INDICATION
MPS,36610,36606,3,302,ESD -ICS HMI,ALARM
MPS,36611,36606,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36612,36606,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36613,36508,13,302,PDSL-2421-03,P-2421 SEAL SYSTEM PRESSURE LOW LOW 
MPS,36614,36613,0,302,P-2421,TRIP - TREATED PRODUCED WATER  PUMP P-2421
MPS,36615,36613,1,302,ESD MATRIX PANEL,INDICATION
MPS,36616,36613,2,302,ESD MATRIX PANEL,INDICATION
MPS,36617,36613,3,302,ESD -ICS HMI,ALARM
MPS,36618,36613,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36619,36613,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36620,36508,14,302,PDSL-2422-03,P-2422 SEAL SYSTEM PRESSURE LOW LOW 
MPS,36621,36620,0,302,P-2422,TRIP - TREATED PRODUCED WATER  PUMP P-2422
MPS,36622,36620,1,302,ESD MATRIX PANEL,INDICATION
MPS,36623,36620,2,302,ESD MATRIX PANEL,INDICATION
MPS,36624,36620,3,302,ESD -ICS HMI,ALARM
MPS,36625,36620,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36626,36620,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36627,35659,12,302,OILY WATER SYSTEM,
MPS,36628,36627,0,302,ASDH-2400-01,T-2403 O/L OIL CONTAIN HIGH HIGH 
MPS,36629,36628,0,302,P-2404,TREATED WATER DISPOSAL PUMP P-2404
MPS,36630,36628,1,302,P-2405,TREATED WATER DISPOSAL PUMP P-2405
MPS,36631,36628,2,302,ESD MATRIX PANEL,INDICATION
MPS,36632,36628,3,302,ESD MATRIX PANEL,INDICATION
MPS,36633,36628,4,302,ESD -ICS HMI,ALARM
MPS,36634,36628,5,302,ESD -ICS HMI-MPS,ALARM
MPS,36635,36628,6,302,ESD -ICS HMI-MOT,ALARM
MPS,36636,35659,13,302,REMOTE ESD/BVS,
MPS,36637,36636,0,302,30-50-XS-7002-01,BLOCK VALVE BV-1011-01 to BV-1020-01 CLOSING to 70% OPEN
MPS,36638,36637,0,302,XA-7001-03,TRIP - FLOW PATH MONITORING FAILURE
MPS,36639,36637,1,302,ESD MATRIX PANEL,INDICATION
MPS,36640,36637,2,302,ESD MATRIX PANEL,INDICATION
MPS,36641,36637,3,302,ESD -ICS HMI,ALARM
MPS,36642,36637,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36643,36637,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36644,36636,1,302,30-78-BZSM-1011-01,BLOCK VALVE BV-1011-01 CLOSING to 70% OPEN
MPS,36645,36644,0,302,XA-7002-01,TRIP - FLOW PATH MONITORING FAILURE FOR BVS
MPS,36646,36644,1,302,ESD MATRIX PANEL,INDICATION
MPS,36647,36644,2,302,ESD MATRIX PANEL,INDICATION
MPS,36648,36644,3,302,ESD -ICS HMI,ALARM
MPS,36649,36644,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36650,36644,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36651,36636,2,302,30-78-BZSM-1012-01,BLOCK VALVE BV-1012-01 CLOSING to 70% OPEN
MPS,36652,36651,0,302,XA-7002-01,TRIP - FLOW PATH MONITORING FAILURE FOR BVS
MPS,36653,36651,1,302,ESD MATRIX PANEL,INDICATION
MPS,36654,36651,2,302,ESD MATRIX PANEL,INDICATION
MPS,36655,36651,3,302,ESD -ICS HMI,ALARM
MPS,36656,36651,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36657,36651,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36658,36636,3,302,30-78-BZSM-1013-01,BLOCK VALVE BV-1013-01 CLOSING to 70% OPEN
MPS,36659,36658,0,302,XA-7002-01,TRIP - FLOW PATH MONITORING FAILURE FOR BVS
MPS,36660,36658,1,302,ESD MATRIX PANEL,INDICATION
MPS,36661,36658,2,302,ESD MATRIX PANEL,INDICATION
MPS,36662,36658,3,302,ESD -ICS HMI,ALARM
MPS,36663,36658,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36664,36658,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36665,36636,4,302,30-78-BZSM-1014-01,BLOCK VALVE BV-1014-01 CLOSING to 70% OPEN
MPS,36666,36665,0,302,XA-7002-01,TRIP - FLOW PATH MONITORING FAILURE FOR BVS
MPS,36667,36665,1,302,ESD MATRIX PANEL,INDICATION
MPS,36668,36665,2,302,ESD MATRIX PANEL,INDICATION
MPS,36669,36665,3,302,ESD -ICS HMI,ALARM
MPS,36670,36665,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36671,36665,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36672,36636,5,302,30-78-BZSM-1015-01,BLOCK VALVE BV-1015-01 CLOSING to 70% OPEN
MPS,36673,36672,0,302,XA-7002-01,TRIP - FLOW PATH MONITORING FAILURE FOR BVS
MPS,36674,36672,1,302,ESD MATRIX PANEL,INDICATION
MPS,36675,36672,2,302,ESD MATRIX PANEL,INDICATION
MPS,36676,36672,3,302,ESD -ICS HMI,ALARM
MPS,36677,36672,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36678,36672,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36679,36636,6,302,30-78-BZSM-1016-01,BLOCK VALVE BV-1016-01 CLOSING to 70% OPEN
MPS,36680,36679,0,302,XA-7002-01,TRIP - FLOW PATH MONITORING FAILURE FOR BVS
MPS,36681,36679,1,302,ESD MATRIX PANEL,INDICATION
MPS,36682,36679,2,302,ESD MATRIX PANEL,INDICATION
MPS,36683,36679,3,302,ESD -ICS HMI,ALARM
MPS,36684,36679,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36685,36679,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36686,36636,7,302,30-78-BZSM-1017-01,BLOCK VALVE BV-1017-01 CLOSING to 70% OPEN
MPS,36687,36686,0,302,XA-7002-01,TRIP - FLOW PATH MONITORING FAILURE FOR BVS
MPS,36688,36686,1,302,ESD MATRIX PANEL,INDICATION
MPS,36689,36686,2,302,ESD MATRIX PANEL,INDICATION
MPS,36690,36686,3,302,ESD -ICS HMI,ALARM
MPS,36691,36686,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36692,36686,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36693,36636,8,302,30-78-BZSM-1018-01,BLOCK VALVE BV-1018-01 CLOSING to 70% OPEN
MPS,36694,36693,0,302,XA-7002-01,TRIP - FLOW PATH MONITORING FAILURE FOR BVS
MPS,36695,36693,1,302,ESD MATRIX PANEL,INDICATION
MPS,36696,36693,2,302,ESD MATRIX PANEL,INDICATION
MPS,36697,36693,3,302,ESD -ICS HMI,ALARM
MPS,36698,36693,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36699,36693,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36700,36636,9,302,30-78-BZSM-1019-01,BLOCK VALVE BV-1019-01 CLOSING to 70% OPEN
MPS,36701,36700,0,302,XA-7002-01,TRIP - FLOW PATH MONITORING FAILURE FOR BVS
MPS,36702,36700,1,302,ESD MATRIX PANEL,INDICATION
MPS,36703,36700,2,302,ESD MATRIX PANEL,INDICATION
MPS,36704,36700,3,302,ESD -ICS HMI,ALARM
MPS,36705,36700,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36706,36700,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36707,36636,10,302,30-78-BZSM-1020-01,BLOCK VALVE BV-1020-01 CLOSING to 70% OPEN
MPS,36708,36707,0,302,XA-7002-01,TRIP - FLOW PATH MONITORING FAILURE FOR BVS
MPS,36709,36707,1,302,ESD MATRIX PANEL,INDICATION
MPS,36710,36707,2,302,ESD MATRIX PANEL,INDICATION
MPS,36711,36707,3,302,ESD -ICS HMI,ALARM
MPS,36712,36707,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36713,36707,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36714,35659,14,302,CORROSION INHIBITOR SYSTEM FOR PRODUCED WATER TANK,
MPS,36715,36714,0,302,LSDL-6213-02,T-6213  LEVEL LOW LOW
MPS,36716,36715,0,302,P-6214,TRIP - CORROSION INHIBITOR PUMP FOR PRODUCED WATER TANK P-6214
MPS,36717,36715,1,302,P-6215,TRIP - CORROSION INHIBITOR PUMP FOR PRODUCED WATER TANK P-6215
MPS,36718,36715,2,302,ESD MATRIX PANEL,INDICATION
MPS,36719,36715,3,302,ESD MATRIX PANEL,INDICATION
MPS,36720,36715,4,302,ESD -ICS HMI,ALARM
MPS,36721,36715,5,302,ESD -ICS HMI-MPS,ALARM
MPS,36722,36715,6,302,ESD -ICS HMI-MOT,ALARM
MPS,36723,36714,1,302,PSDH-6200-03,P-6214/15 COMMON DISC. PR. HIGH HIGH
MPS,36724,36723,0,302,P-6214,TRIP - CORROSION INHIBITOR PUMP FOR PRODUCED WATER TANK P-6214
MPS,36725,36723,1,302,P-6215,TRIP - CORROSION INHIBITOR PUMP FOR PRODUCED WATER TANK P-6215
MPS,36726,36723,2,302,ESD MATRIX PANEL,INDICATION
MPS,36727,36723,3,302,ESD MATRIX PANEL,INDICATION
MPS,36728,36723,4,302,ESD -ICS HMI,ALARM
MPS,36729,36723,5,302,ESD -ICS HMI-MPS,ALARM
MPS,36730,36723,6,302,ESD -ICS HMI-MOT,ALARM
MPS,36731,36714,2,302,PSDH-6214-01,P-6214 DIAPHRAGM RUPTURE
MPS,36732,36731,0,302,P-6214,TRIP - CORROSION INHIBITOR PUMP FOR PRODUCED WATER TANK P-6214
MPS,36733,36731,1,302,ESD MATRIX PANEL,INDICATION
MPS,36734,36731,2,302,ESD MATRIX PANEL,INDICATION
MPS,36735,36731,3,302,ESD -ICS HMI,ALARM
MPS,36736,36731,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36737,36731,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36738,36714,3,302,PSDH-6215-01,P-6215 DIAPHRAGM RUPTURE
MPS,36739,36738,0,302,P-6215,TRIP - CORROSION INHIBITOR PUMP FOR PRODUCED WATER TANK P-6215
MPS,36740,36738,1,302,ESD MATRIX PANEL,INDICATION
MPS,36741,36738,2,302,ESD MATRIX PANEL,INDICATION
MPS,36742,36738,3,302,ESD -ICS HMI,ALARM
MPS,36743,36738,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36744,36738,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36745,35659,15,302,BIOCIDE SYSTEM FOR PRODUCED WATER TANK,
MPS,36746,36745,0,302,LSDL-6209-02,T-6209 LEVEL LOW LOW
MPS,36747,36746,0,302,P-6210,TRIP - BIOCIDE PUMP FOR PRODUCED WATER TANK P-6210
MPS,36748,36746,1,302,P-6211,TRIP - BIOCIDE PUMP FOR PRODUCED WATER TANK P-6211
MPS,36749,36746,2,302,ESD MATRIX PANEL,INDICATION
MPS,36750,36746,3,302,ESD MATRIX PANEL,INDICATION
MPS,36751,36746,4,302,ESD -ICS HMI,ALARM
MPS,36752,36746,5,302,ESD -ICS HMI-MPS,ALARM
MPS,36753,36746,6,302,ESD -ICS HMI-MOT,ALARM
MPS,36754,36745,1,302,PSDH-6200-04,P-6210/11 COMMON DISC. PR. HIGH HIGH
MPS,36755,36754,0,302,P-6210,TRIP - BIOCIDE PUMP FOR PRODUCED WATER TANK P-6210
MPS,36756,36754,1,302,P-6211,TRIP - BIOCIDE PUMP FOR PRODUCED WATER TANK P-6211
MPS,36757,36754,2,302,ESD MATRIX PANEL,INDICATION
MPS,36758,36754,3,302,ESD MATRIX PANEL,INDICATION
MPS,36759,36754,4,302,ESD -ICS HMI,ALARM
MPS,36760,36754,5,302,ESD -ICS HMI-MPS,ALARM
MPS,36761,36754,6,302,ESD -ICS HMI-MOT,ALARM
MPS,36762,36745,2,302,PSDH-6210-01,P-6210 DIAPHRAGM RUPTURE
MPS,36763,36762,0,302,P-6210,TRIP - BIOCIDE PUMP FOR PRODUCED WATER TANK P-6210
MPS,36764,36762,1,302,ESD MATRIX PANEL,INDICATION
MPS,36765,36762,2,302,ESD MATRIX PANEL,INDICATION
MPS,36766,36762,3,302,ESD -ICS HMI,ALARM
MPS,36767,36762,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36768,36762,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36769,36745,3,302,PSDH-6211-01,P-6211 DIAPHRAGM RUPTURE
MPS,36770,36769,0,302,P-6211,TRIP - BIOCIDE PUMP FOR PRODUCED WATER TANK P-6211
MPS,36771,36769,1,302,ESD MATRIX PANEL,INDICATION
MPS,36772,36769,2,302,ESD MATRIX PANEL,INDICATION
MPS,36773,36769,3,302,ESD -ICS HMI,ALARM
MPS,36774,36769,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36775,36769,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36776,35659,16,302,INSTRUMENT AIR COMPRESSOR,
MPS,36777,36776,0,302,PSDL-6101-10A,IA COMP DISCH. HDR. PRESSURE LOW LOW
MPS,36778,36777,0,302,SDV-6101-11A,CLOSE - IA COMP. DISCH. HDR. ISOLATION SDV
MPS,36779,36777,1,302,ESD MATRIX PANEL,INDICATION
MPS,36780,36777,2,302,ESD MATRIX PANEL,INDICATION
MPS,36781,36777,3,302,ESD -ICS HMI,ALARM
MPS,36782,36777,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36783,36777,5,302,ESD -ICS HMI-MOT,ALARM
MPS,36784,36776,1,302,SDV-6101-11B,CLOSE - IA COMP. DISCH. HDR. ISOLATION SDV
MPS,36785,36784,0,302,SDV-6101-11B,CLOSE - IA COMP. DISCH. HDR. ISOLATION SDV
MPS,36786,36784,1,302,ESD MATRIX PANEL,INDICATION
MPS,36787,36784,2,302,ESD MATRIX PANEL,INDICATION
MPS,36788,36784,3,302,ESD -ICS HMI,ALARM
MPS,36789,36784,4,302,ESD -ICS HMI-MPS,ALARM
MPS,36790,36784,5,302,ESD -ICS HMI-MOT,ALARM
ASAB GAS GATHERING WELLHEAD (TYPICAL),37488,0,0,303,ASAB GAS GATHERING WELLHEAD,(TYPICAL)
ASAB GAS GATHERING WELLHEAD (TYPICAL),37489,37488,0,303,HS-XXXG-01,ESD - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37490,37489,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37491,37489,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37492,37489,2,303,SSV-XXXG-05,CLOSE - SUBSURFACE VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37493,37489,3,303,XA-XXXG-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS GATHERING WELLHEAD (TYPICAL),37494,37488,1,303,PSL-XXXG-021,LOW PRESSURE ALARM - FUSIBLE PLUG LOOP AT WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37495,37494,0,303,XFA-XXXG-01,ALARM - SIGNAL TO SCADA - WELL FIRE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37496,37494,1,303,XA-XXXG-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS GATHERING WELLHEAD (TYPICAL),37497,37494,2,303,XA-XXXG-05,ALARM - AUDIBLE ALARM
ASAB GAS GATHERING WELLHEAD (TYPICAL),37498,37494,3,303,XFA-XXXG-02,BEACON - FIRE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37499,37488,2,303,HS-XXXG-02,SCADA / RTU (LOCATED AT GRS)
ASAB GAS GATHERING WELLHEAD (TYPICAL),37500,37499,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37501,37499,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37502,37499,2,303,SSV-XXXG-05,CLOSE - SUBSURFACE VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37503,37499,3,303,XA-XXXG-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS GATHERING WELLHEAD (TYPICAL),37504,37488,3,303,HS-XXXG-03,ESD AT PLANT GATE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37505,37504,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37506,37504,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37507,37504,2,303,SSV-XXXG-05,CLOSE - SUBSURFACE VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37508,37504,3,303,XA-XXXG-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS GATHERING WELLHEAD (TYPICAL),37509,37488,4,303,HS-XXXG-04,ESD AT PLANT GATE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37510,37509,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37511,37509,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37512,37509,2,303,SSV-XXXG-05,CLOSE - SUBSURFACE VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37513,37509,3,303,XA-XXXG-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS GATHERING WELLHEAD (TYPICAL),37514,37488,5,303,HS-XXXG-18,ESD AT PLANT GATE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37515,37514,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37516,37514,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37517,37514,2,303,SSV-XXXG-05,CLOSE - SUBSURFACE VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37518,37514,3,303,XA-XXXG-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS GATHERING WELLHEAD (TYPICAL),37519,37488,6,303,HS-XXXG-19,ESD AT PLANT GATE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37520,37519,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37521,37519,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37522,37519,2,303,SSV-XXXG-05,CLOSE - SUBSURFACE VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37523,37519,3,303,XA-XXXG-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS GATHERING WELLHEAD (TYPICAL),37524,37488,7,303,30-HS-5501-02,ESD - AGP (DCS) TOTAL PROCESS SHUTDOWN
ASAB GAS GATHERING WELLHEAD (TYPICAL),37525,37524,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37526,37524,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37527,37524,2,303,SSV-XXXG-05,CLOSE - SUBSURFACE VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37528,37524,3,303,XA-XXXG-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS GATHERING WELLHEAD (TYPICAL),37529,37488,8,303,FUSIBLE PLUG LOOP,WELLHEAD
ASAB GAS GATHERING WELLHEAD (TYPICAL),37530,37529,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37531,37529,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37532,37529,2,303,SSV-XXXG-05,CLOSE - SUBSURFACE VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37533,37488,9,303,XTGD-XXXG-01-09,ALARM - H2S DETECTION EQUIPMENT
ASAB GAS GATHERING WELLHEAD (TYPICAL),37534,37533,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37535,37533,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37536,37533,2,303,XTGA-XXXG-01,ALARM - SIGNAL TO SCADA - H2S DETECTED
ASAB GAS GATHERING WELLHEAD (TYPICAL),37537,37533,3,303,XTGA-XXXG-05,ALARM - SIGNAL TO SCADA - H2S PRE ALARM
ASAB GAS GATHERING WELLHEAD (TYPICAL),37538,37533,4,303,XA-XXXG-05,ALARM - AUDIBLE ALARM
ASAB GAS GATHERING WELLHEAD (TYPICAL),37539,37533,5,303,XTGA-XXXG-04,BEACON - H2S
ASAB GAS GATHERING WELLHEAD (TYPICAL),37540,37488,10,303,XTGD-XXXG-01-09,FAULT - DETECTION EQUIPMENT
ASAB GAS GATHERING WELLHEAD (TYPICAL),37541,37540,0,303,XTGA-XXXG-02,ALARM - EQUIPMENT FAULT
ASAB GAS GATHERING WELLHEAD (TYPICAL),37542,37488,11,303,ZSH-XXXG-02,VALVE POSITION - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37543,37542,0,303,P-XXXG-10,START - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37544,37542,1,303,P-XXXG-11,START - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37545,37488,12,303,ZSL-XXXG-02,VALVE POSITION - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37546,37545,0,303,P-XXXG-10,STOP - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37547,37545,1,303,P-XXXG-11,STOP - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37548,37488,13,303,HS-XXXG-06,MANUAL OVERRIDE - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37549,37548,0,303,XA-XXXG-07,ALARM - SIGNAL TO SCADA - MASTER VALVE OVERRIDE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37550,37488,14,303,HS-XXXG-07,MANUAL OVERRIDE - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37551,37550,0,303,XA-XXXG-08,ALARM - SIGNAL TO SCADA - SCSSV OVERRIDE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37552,37488,15,303,6X-HS-5501-07,FLOWING WING VALVE CLOSE CONTROL - GRS WELLHEAD WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37553,37552,0,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37554,37488,16,303,HS-XXXG-08,MASTER VALVE CLOSE CONTROL - SCADA/RTU
ASAB GAS GATHERING WELLHEAD (TYPICAL),37555,37554,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37556,37488,17,303,HS-XXXG-09,FLOWING WING VALVE CLOSE CONTROL - SCADA/RTU
ASAB GAS GATHERING WELLHEAD (TYPICAL),37557,37556,0,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37558,37488,18,303,HS-XXXG-20,ANNULUS VALVE OPEN CONTROL - SCADA/RTU
ASAB GAS GATHERING WELLHEAD (TYPICAL),37559,37558,0,303,SSV-XXXG-04,OPEN - ANNULUS VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37560,37488,19,303,HS-XXXG-11,FLOWING WING VALVE OPEN CONTROL - SCADA/RTU
ASAB GAS GATHERING WELLHEAD (TYPICAL),37561,37560,0,303,SSV-XXXG-02,OPEN - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37562,37488,20,303,HS-XXXG-10,SUBSURFACE VALVE CLOSE CONTROL - SCADA/RTU
ASAB GAS GATHERING WELLHEAD (TYPICAL),37563,37562,0,303,SSV-XXXG-05,CLOSE - SUBSURFACE VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37564,37488,21,303,HS-XXXG-12,MASTER VALVE CLOSE CONTROL - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37565,37564,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37566,37488,22,303,HS-XXXG-13,FLOWING WING VALVE CLOSE CONTROL - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37567,37566,0,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37568,37488,23,303,HS-XXXG-14,SUBSURFACE VALVE CLOSE CONTROL - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37569,37568,0,303,SSV-XXXG-05,CLOSE - SUBSURFACE VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37570,37488,24,303,HS-XXXG-15,KILL WING VALVE CLOSE CONTROL - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37571,37570,0,303,SSV-XXXG-03,CLOSE - KILL WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37572,37488,25,303,HS-XXXG-16,ANNULUS VALVE CLOSE CONTROL - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37573,37572,0,303,SSV-XXXG-04,CLOSE - ANNULUS VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37574,37488,26,303,HS-XXXG-12,MASTER VAVLE OPEN CONTROL - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37575,37574,0,303,SSV-XXXG-01,OPEN - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37576,37488,27,303,HS-XXXG-13,FLOWNG WING VALVE OPEN CONTROL - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37577,37576,0,303,SSV-XXXG-02,OPEN - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37578,37488,28,303,HS-XXXG-14,SUBSURFACE VALVE OPEN CONTROL - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37579,37578,0,303,SSV-XXXG-05,OPEN - SUBSURFACE VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37580,37488,29,303,HS-XXXG-15,KILL WING VALVE OPEN CONTROL - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37581,37580,0,303,SSV-XXXG-03,OPEN - KILL WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37582,37488,30,303,HS-XXXG-16,ANNULUS VALVE OPEN CONTROL - WHCP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37583,37582,0,303,SSV-XXXG-04,OPEN - ANNULUS VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37584,37488,31,303,XS-XXXG-01,FAULT - CATHODIC PROTECTION
ASAB GAS GATHERING WELLHEAD (TYPICAL),37585,37584,0,303,XA-XXXG-01,ALARM - SIGNAL TO SCADA - CATHODIC PROTECTION FAULT
ASAB GAS GATHERING WELLHEAD (TYPICAL),37586,37488,32,303,XS-XXXG-02,FAULT - CHEMICAL INJECTION
ASAB GAS GATHERING WELLHEAD (TYPICAL),37587,37586,0,303,XA-XXXG-02,ALARM - SIGNAL TO SCADA - CHEMICAL INJECTION FAULT
ASAB GAS GATHERING WELLHEAD (TYPICAL),37588,37488,33,303,XSD-XXXG-01,SMOKE DETECTED - SHELTER
ASAB GAS GATHERING WELLHEAD (TYPICAL),37589,37588,0,303,XSA-XXXG-01,ALARM - SIGNAL TO SCADA - SHELTER SMOKE DETECTION
ASAB GAS GATHERING WELLHEAD (TYPICAL),37590,37588,1,303,XTGA-XXXG-02,ALARM - EQUIPMENT FAULT
ASAB GAS GATHERING WELLHEAD (TYPICAL),37591,37588,2,303,XA-XXXG-05,ALARM - AUDIBLE ALARM
ASAB GAS GATHERING WELLHEAD (TYPICAL),37592,37588,3,303,XFA-XXXG-02,BEACON - FIRE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37593,37488,34,303,TSH-XXXG-01,HIGH TEMPERATURE - SHELTER
ASAB GAS GATHERING WELLHEAD (TYPICAL),37594,37593,0,303,TAH-XXXG-01,ALARM - SIGNAL TO SCADA - SHELTER HIGH TEMPERATURE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37595,37593,1,303,XTGA-XXXG-02,ALARM - EQUIPMENT FAULT
ASAB GAS GATHERING WELLHEAD (TYPICAL),37596,37488,35,303,XS-XXXG-03,FAULT (SCADA) - SOLAR SYSTEM
ASAB GAS GATHERING WELLHEAD (TYPICAL),37597,37596,0,303,XA-XXXG-03,ALARM - SIGNAL TO SCADA - SOLAR SYSTEM FAULT (SCADA/GAS DETECTION)
ASAB GAS GATHERING WELLHEAD (TYPICAL),37598,37488,36,303,XS-XXXG-04,FAULT (C.P.) - SOLAR SYSTEM
ASAB GAS GATHERING WELLHEAD (TYPICAL),37599,37598,0,303,XA-XXXG-04,ALARM - SIGNAL TO SCADA - SOLAR SYSTEM FAULT (CPEOPT)
ASAB GAS GATHERING WELLHEAD (TYPICAL),37600,37488,37,303,VAL-XXXG-03,LOW VOLTAGE (SCADA) - BATTERY
ASAB GAS GATHERING WELLHEAD (TYPICAL),37601,37600,0,303,VAL-XXXG-03,ALARM - SIGNAL TO SCADA - BATTERY LOW VOLTAGE (SCADA/GAS DETECTION)
ASAB GAS GATHERING WELLHEAD (TYPICAL),37602,37488,38,303,VAL-XXXG-01,LOW VOLTAGE (C.P.) - BATTERY
ASAB GAS GATHERING WELLHEAD (TYPICAL),37603,37602,0,303,VAL-XXXG-01,ALARM - SIGNAL TO SCADA - BATTERY LOW VOLTAGE (CPEOPT)
ASAB GAS GATHERING WELLHEAD (TYPICAL),37604,37488,39,303,ZSH-XXXG-07,EQUIPMENT DOOR OPEN
ASAB GAS GATHERING WELLHEAD (TYPICAL),37605,37604,0,303,ZAH-XXXG-07,ALARM - SIGNAL TO SCADA - EQUIPMENT DOOR OPEN
ASAB GAS GATHERING WELLHEAD (TYPICAL),37606,37488,40,303,PT-XXXG-09,HIGH PRESSURE PRE-ALARM (SCADA/SOFTWARE RESIDENT)
ASAB GAS GATHERING WELLHEAD (TYPICAL),37607,37606,0,303,PAH-XXXG-09,ALARM - SIGNAL TO SCADA - HIGH PRESSURE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37608,37488,41,303,PT-XXXG-09,LOW PRESSURE PRE-ALARM (SCADA/SOFTWARE RESIDENT)
ASAB GAS GATHERING WELLHEAD (TYPICAL),37609,37608,0,303,PAL-XXXG-09,ALARM - SIGNAL TO SCADA - LOW PRESSURE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37610,37488,42,303,XS-XXXG-09,SCADA FAILURE ALARM (SCADA/SOFTWARE RESIDENT)
ASAB GAS GATHERING WELLHEAD (TYPICAL),37611,37610,0,303,XA-XXXG-09,ALARM - SIGNAL TO SCADA - SCADA FAILURE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37612,37488,43,303,PSDL-XXXG-04,LOW PRESSURE - FLOWLINE - UPSTREAM CHOKE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37613,37612,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37614,37612,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37615,37488,44,303,PSDL-XXXG-07A,LOW PRESSURE - FLOWLINE - DOWNSTREAM CHOKE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37616,37615,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37617,37615,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37618,37488,45,303,PSDH-XXXG-08A,HIGH PRESSURE - FLOWLINE - DOWNSTREAM CHOKE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37619,37618,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37620,37618,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37621,37488,46,303,PSDL-XXXG-07B,LOW PRESSURE - FLOWLINE - DOWNSTREAM CHOKE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37622,37621,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37623,37621,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37624,37488,47,303,PSDH-XXXG-08B,HIGH PRESSURE - FLOWLINE - DOWNSTREAM CHOKE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37625,37624,0,303,SSV-XXXG-01,CLOSE - MASTER VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37626,37624,1,303,SSV-XXXG-02,CLOSE - WING VALVE
ASAB GAS GATHERING WELLHEAD (TYPICAL),37627,37488,48,303,HS-XXXG-21A,START PUMP - CHEMICAL INJECTION PUMP P-XXXG-10
ASAB GAS GATHERING WELLHEAD (TYPICAL),37628,37627,0,303,P-XXXG-10,START - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37629,37488,49,303,HS-XXXG-21B,STOP PUMP - CHEMICAL INJECTION PUMP P-XXXG-10
ASAB GAS GATHERING WELLHEAD (TYPICAL),37630,37629,0,303,P-XXXG-10,STOP - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37631,37488,50,303,HS-XXXG-22,OFF/MANUAL/AUTO - CHEMICAL INJECTION PUMP P-XXXG-10
ASAB GAS GATHERING WELLHEAD (TYPICAL),37632,37631,0,303,P-XXXG-10,START - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37633,37631,1,303,P-XXXG-10,STOP - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37634,37488,51,303,HS-XXXG-23A,START PUMP - CHEMICAL INJECTION PUMP P-XXXG-11
ASAB GAS GATHERING WELLHEAD (TYPICAL),37635,37634,0,303,P-XXXG-11,START - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37636,37488,52,303,HS-XXXG-23B,STOP PUMP - CHEMICAL INJECTION PUMP P-XXXG-11
ASAB GAS GATHERING WELLHEAD (TYPICAL),37637,37636,0,303,P-XXXG-11,STOP - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37638,37488,53,303,HS-XXXG-24,OFF/MANUAL/AUTO - CHEMICAL INJECTION PUMP P-XXXG-11
ASAB GAS GATHERING WELLHEAD (TYPICAL),37639,37638,0,303,P-XXXG-11,START - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37640,37638,1,303,P-XXXG-11,STOP - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37641,37488,54,303,LSL-XXXG-02,LOW LEVEL - CHEMICAL INJECTION TANK
ASAB GAS GATHERING WELLHEAD (TYPICAL),37642,37641,0,303,P-XXXG-10,STOP - CHEMICAL INJECTION PUMP
ASAB GAS GATHERING WELLHEAD (TYPICAL),37643,37641,1,303,P-XXXG-11,STOP - CHEMICAL INJECTION PUMP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37644,0,0,304,ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD,(TYPICAL)
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37645,37644,0,304,HS-XXXJ-01,ESD - WHCP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37646,37645,0,304,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37647,37645,1,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37648,37645,2,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37649,37645,3,304,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37650,37644,1,304,PSL-XXXJ-21,LOW PRESSURE ALARM - FUSIBLE PLUG LOOP AT WHCP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37651,37650,0,304,XFA-XXXJ-01,ALARM - SIGNAL TO SCADA - WELL FIRE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37652,37650,1,304,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37653,37650,2,304,XA-XXXJ-05,ALARM - AUDIBLE ALARM
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37654,37650,3,304,XFA-XXXJ-02,BEACON - FIRE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37655,37644,2,304,HS-XXXJ-02,AGP (DCS) ESD
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37656,37655,0,304,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37657,37655,1,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37658,37655,2,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37659,37655,3,304,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37660,37655,4,304,XS-XXXJ-08,CLOSE - WELL SHUTDOWN
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37661,37644,3,304,HS-XXXJ-03,ESD AT PLANT GATE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37662,37661,0,304,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37663,37661,1,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37664,37661,2,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37665,37661,3,304,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37666,37644,4,304,HS-XXXJ-04,ESD AT PLANT GATE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37667,37666,0,304,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37668,37666,1,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37669,37666,2,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37670,37666,3,304,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37671,37644,5,304,HS-XXXJ-30,ESD AT PLANT GATE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37672,37671,0,304,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37673,37671,1,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37674,37671,2,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37675,37671,3,304,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37676,37644,6,304,HS-XXXJ-31,ESD AT PLANT GATE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37677,37676,0,304,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37678,37676,1,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37679,37676,2,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37680,37676,3,304,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37681,37644,7,304,30-HS-5501-01,ESD - INJECTION SYSTEM SHUTDOWN
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37682,37681,0,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37683,37681,1,304,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37684,37681,2,304,XS-XXXJ-08,CLOSE - WELL SHUTDOWN
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37685,37644,8,304,30-HS-5501-02,ESD - AGP (DCS) TOTAL PROCESS SHUTDOWN
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37686,37685,0,304,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37687,37685,1,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37688,37685,2,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37689,37685,3,304,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37690,37685,4,304,XS-XXXJ-08,CLOSE - WELL SHUTDOWN
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37691,37644,9,304,FUSIBLE PLUG LOOP,WELLHEAD
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37692,37691,0,304,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37693,37691,1,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37694,37691,2,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37695,37644,10,304,XTGD-XXXJ-01-07,ALARM - H2S DETECTION SYSTEM
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37696,37695,0,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37697,37695,1,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37698,37695,2,304,XA-XXXJ-05,ALARM - AUDIBLE ALARM
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37699,37695,3,304,XTGA-XXXJ-04,BEACON - H2S
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37700,37695,4,304,XTGA-XXXJ-01,ALARM - SIGNAL TO SCADA - H2S DETECTED
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37701,37695,5,304,XTGA-XXXJ-05,ALARM - SIGNAL TO SCADA - H2S PRE ALARM
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37702,37644,11,304,XTGD-XXXJ-01-07,FAULT - DETECTION EQUIPMENT
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37703,37702,0,304,XTGA-XXXJ-02,ALARM - EQUIPMENT FAULT
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37704,37644,12,304,HS-XXXJ-06,MANUAL OVERRIDE - WHCP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37705,37704,0,304,SSV-XXXJ-01,OPEN - SUBSURFACE VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37706,37644,13,304,HS-XXXJ-07,MANUAL OVERRIDE - WHCP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37707,37706,0,304,SSV-XXXJ-03,OPEN - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37708,37644,14,304,HS-XXXJ-12,INJ. WING VALVE OPEN CONTROL - SCADA/RTU
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37709,37708,0,304,SSV-XXXJ-04,OPEN - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37710,37644,15,304,HS-XXXJ-16,INJ. WING VALVE CLOSE CONTROL - SCADA/RTU
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37711,37710,0,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37712,37644,16,304,HS-XXXJ-17,MASTER VALVE CLOSE CONTROL - SCADA/RTU
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37713,37712,0,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37714,37644,17,304,HS-XXXJ-32,SUBSURFACE VALVE CLOSE CONTROL - SCADA/RTU
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37715,37714,0,304,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37716,37644,18,304,HS-XXXJ-20,SUBSURFACE VALVE OPEN CONTROL - WHCP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37717,37716,0,304,SSV-XXXJ-01,OPEN - SUBSURFACE VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37718,37644,19,304,HS-XXXJ-21,ANNULUS VALVE OPEN CONTROL - WHCP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37719,37718,0,304,SSV-XXXJ-02,OPEN - ANNULUS VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37720,37644,20,304,HS-XXXJ-22,MASTER VALVE OPEN CONTROL - WHCP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37721,37720,0,304,SSV-XXXJ-03,OPEN - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37722,37644,21,304,HS-XXXJ-23,INJ.WING VALVE OPEN CONTROL - WHCP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37723,37722,0,304,SSV-XXXJ-04,OPEN - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37724,37644,22,304,HS-XXXJ-20,SUBSURFACE VALVE CLOSE CONTROL - WHCP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37725,37724,0,304,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37726,37644,23,304,HS-XXXJ-21,ANNULUS VALVE CLOSE CONTROL - WHCP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37727,37726,0,304,SSV-XXXJ-02,OPEN - ANNULUS VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37728,37644,24,304,HS-XXXJ-22,MASTER VALVE CLOSE CONTROL - WHCP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37729,37728,0,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37730,37644,25,304,HS-XXXJ-23,INJ. WING VALVE CLOSE CONTROL - WHCP
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37731,37730,0,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37732,37644,26,304,XS-XXXJ-01,FAULT - CATHODIC PROTECTION
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37733,37732,0,304,XA-XXXJ-01,ALARM - SIGNAL TO SCADA - CATHODIC PROTECTION FAULT
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37734,37644,27,304,XSD-XXXJ-01,SMOKE DETECTED - SHELTER
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37735,37734,0,304,XA-XXXJ-05,ALARM - AUDIBLE ALARM
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37736,37734,1,304,XFA-XXXJ-02,BEACON - FIRE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37737,37734,2,304,XSA-XXXJ-01,ALARM - SIGNAL TO SCADA - SHELTER SMOKE DETECTOR
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37738,37734,3,304,XTGA-XXXJ-02,ALARM - EQUIPMENT FAULT
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37739,37644,28,304,TSH-XXXJ-01,HIGH TEMPERATURE - SHELTER
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37740,37739,0,304,TAH-XXXJ-01,ALARM - SIGNAL TO SCADA - SHELTER HIGH TEMPERATURE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37741,37739,1,304,XTGA-XXXJ-02,ALARM - EQUIPMENT FAULT
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37742,37644,29,304,XS-XXXJ-03,FAULT - SOLAR SYSTEM (SCADA)
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37743,37742,0,304,XA-XXXJ-03,ALARM - SIGNAL TO SCADA - SOLAR SYSTEM FAULT - SCADA / GAS DETECTION
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37744,37644,30,304,XS-XXXJ-04,FAULT - SOLAR SYSTEM (CATH PROT)
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37745,37744,0,304,XA-XXXJ-04,ALARM - SIGNAL TO SCADA - SOLAR SYSTEM FAULT-CP EOPT
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37746,37644,31,304,VAL-XXXJ-01,LOW VOLTAGE - BATTERY (CATH PROT)
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37747,37746,0,304,VAL-XXXJ-01,ALARM - SIGNAL TO SCADA - BATTERY LOW VOLTAGE-CP EOPT
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37748,37644,32,304,VAL-XXXJ-03,LOW VOLTAGE - BATTERY (SCADA)
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37749,37748,0,304,VAL-XXXJ-03,ALARM - SIGNAL TO SCADA - BATTERY LOW VOLTAGE-SCADA / GAS DETECTION
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37750,37644,33,304,ZSH-XXXJ-10,EQUIPMENT DOOR OPEN
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37751,37750,0,304,ZAH-XXXJ-10,ALARM - SIGNAL TO SCADA - EQUIPMENT DOOR OPEN
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37752,37644,34,304,PT-XXXJ-01,LOW FLOW ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37753,37752,0,304,FAL-XXXJ-01,ALARM - SIGNAL TO SCADA - LOW FLOW
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37754,37644,35,304,PT-XXXJ-01,HIGH FLOW ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37755,37754,0,304,FAL-XXXJ-01,ALARM - SIGNAL TO SCADA - HIGH FLOW
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37756,37644,36,304,PT-XXXJ-09,LOW PRESSURE ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37757,37756,0,304,PAL-XXXJ-09,ALARM - SIGNAL TO SCADA - LOW PRESSURE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37758,37644,37,304,PT-XXXJ-09,HGIH PRESSURE ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37759,37758,0,304,PAL-XXXJ-09,ALARM - SIGNAL TO SCADA - HIGH PRESSURE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37760,37644,38,304,XS-XXXJ-11,SCADA FAIL ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37761,37760,0,304,XA-XXXJ-11,ALARM - SIGNAL TO SCADA - SCADA FAILURE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37762,37644,39,304,PSDL-XXXJ-05,LOW PRESSURE - FLOWLINE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37763,37762,0,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37764,37762,1,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37765,37644,40,304,PSDH-XXXJ-05,HGIH PRESSURE - FLOWLINE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37766,37765,0,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37767,37765,1,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37768,37644,41,304,PSDL-XXXJ-07,LOW PRESSURE - WELLHEAD
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37769,37768,0,304,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS SINGLE COMPLETION INJECTION WELLHEAD (TYPICAL),37770,37768,1,304,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37771,0,0,305,ASAB GAS DUAL COMPLETION INJECTION WELLHEAD,(TYPICAL)
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37772,37771,0,305,HX-XXXJ-01,ESD - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37773,37772,0,305,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37774,37772,1,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37775,37772,2,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37776,37772,3,305,SSV-XXXJ-05,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37777,37772,4,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37778,37772,5,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37779,37772,6,305,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37780,37771,1,305,PSL-XXXJ-21,LOW PRESSURE ALARM - FUSIBLE PLUG LOOP AT WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37781,37780,0,305,XFA-XXXJ-01,ALARM - SIGNAL TO SCADA - WELL FIRE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37782,37780,1,305,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37783,37780,2,305,XA-XXXJ-O5,ALARM - AUDIBLE ALARM
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37784,37780,3,305,XFA-XXXJ-02,BEACON - FIRE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37785,37771,2,305,HS-XXXJ-02,AGP (DCS) ESD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37786,37785,0,305,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37787,37785,1,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37788,37785,2,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37789,37785,3,305,SSV-XXXJ-05,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37790,37785,4,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37791,37785,5,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37792,37785,6,305,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37793,37785,7,305,XS-XXXJ-08,CLOSE - ESD WELL SHUTDOWN
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37794,37771,3,305,HS-XXXJ-03,ESD AT PLANT GATE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37795,37794,0,305,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37796,37794,1,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37797,37794,2,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37798,37794,3,305,SSV-XXXJ-05,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37799,37794,4,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37800,37794,5,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37801,37794,6,305,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37802,37771,4,305,HS-XXXJ-04,ESD AT PLANT GATE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37803,37802,0,305,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37804,37802,1,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37805,37802,2,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
