DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37806,37802,3,305,SSV-XXXJ-05,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37807,37802,4,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37808,37802,5,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37809,37802,6,305,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37810,37771,5,305,HS-XXXJ-28,ESD AT PLANT GATE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37811,37810,0,305,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37812,37810,1,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37813,37810,2,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37814,37810,3,305,SSV-XXXJ-05,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37815,37810,4,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37816,37810,5,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37817,37810,6,305,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37818,37771,6,305,HS-XXXJ-29,ESD AT PLANT GATE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37819,37818,0,305,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37820,37818,1,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37821,37818,2,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37822,37818,3,305,SSV-XXXJ-05,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37823,37818,4,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37824,37818,5,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37825,37818,6,305,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37826,37771,7,305,30-HS-5501-01,ESD - INJECTION SYSTEM SHUTDOWN
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37827,37826,0,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37828,37826,1,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37829,37826,2,305,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37830,37826,3,305,XS-XXXJ-09,CLOSE - TOTAL INJECTION SHUTDOWN
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37831,37771,8,305,30-HS-5501-02,ESD - AGP (DCS) TOTAL PROCESS SHUTDOWN
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37832,37831,0,305,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37833,37831,1,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37834,37831,2,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37835,37831,3,305,SSV-XXXJ-05,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37836,37831,4,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37837,37831,5,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37838,37831,6,305,XA-XXXJ-10,ALARM - SIGNAL TO SCADA - WELL ESD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37839,37831,7,305,XS-XXXJ-08,CLOSE - ESD WELL SHUTDOWN
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37840,37771,9,305,FUSIBLE PLUG LOOP,WELLHEAD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37841,37840,0,305,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37842,37840,1,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37843,37840,2,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37844,37840,3,305,SSV-XXXJ-05,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37845,37840,4,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37846,37840,5,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37847,37771,10,305,XTGD-XXXJ-01-07,ALARM - H2S DETECTION EQUIPMENT
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37848,37847,0,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37849,37847,1,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37850,37847,2,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37851,37847,3,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37852,37847,4,305,XA-XXXJ-05,ALARM - AUDIBLE ALARM
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37853,37847,5,305,XTGA-XXXJ-04,BEACON - H2S
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37854,37847,6,305,XTGA-XXXJ-01,ALARM - H2S DETECTED
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37855,37771,11,305,XTGD-XXXJ-01-07,FAULT - DETECTION EQUIPMENT
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37856,37855,0,305,XTGA-XXXJ-02,ALARM - EQUIPMENT FAULT
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37857,37771,12,305,XS-XXXJ-07,H2S DETECTED - FIRE & GAS PANEL
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37858,37857,0,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37859,37857,1,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37860,37857,2,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37861,37857,3,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37862,37771,13,305,HS-XXXJ-06,MANUAL OVERRIDE - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37863,37862,0,305,XA-XXXJ-06,ALARM - SCSSV OVERRIDE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37864,37771,14,305,HS-XXXJ-07,MANUAL OVERRIDE - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37865,37864,0,305,XA-XXXJ-07,ALARM - MASTER VALVE OVERRIDE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37866,37771,15,305,HS-XXXJ-08,MANUAL OVERRIDE - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37867,37866,0,305,XA-XXXJ-08,ALARM - SCSSV OVERRIDE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37868,37771,16,305,HS-XXXJ-09,MANUAL OVERRIDE - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37869,37868,0,305,XA-XXXJ-09,ALARM - MASTER VALVE OVERRIDE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37870,37771,17,305,HS-XXXJ-12,INJ. WING VALVE OPEN CONTROL - SCADA/RTU
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37871,37870,0,305,SSV-XXXJ-04,OPEN - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37872,37771,18,305,HS-XXXJ-15,INJ. WING VALVE OPEN CONTROL - SCADA/RTU
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37873,37872,0,305,SSV-XXXJ-08,OPEN - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37874,37771,19,305,HS-XXXJ-16,INJ. WING VALVE CLOSE CONTROL - SCADA/RTU
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37875,37874,0,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37876,37771,20,305,HS-XXXJ-17,MASTER VALVE CLOSE CONTROL - SCADA/RTU
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37877,37876,0,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37878,37771,21,305,HS-XXXJ-18,INJ. WING VALVE CLOSE CONTROL - SCADA/RTU
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37879,37878,0,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37880,37771,22,305,HS-XXXJ-19,MASTER VALVE CLOSE CONTROL - SCADA/RTU
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37881,37880,0,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37882,37771,23,305,HS-XXXJ-32,SUBSURFACE VALVE CLOSE CONTROL - SCADA/RTU
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37883,37882,0,305,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37884,37771,24,305,HS-XXXJ-33,SUBSURFACE VALVE CLOSE CONTROL - SCADA/RTU
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37885,37884,0,305,SSV-XXX-05,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37886,37771,25,305,HX-XXXJ-20,SUBSURFACE VALVE OPEN CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37887,37886,0,305,SSV-XXXJ-01,OPEN - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37888,37771,26,305,HS-XXXJ-34,ANNULUS VALVE OPEN CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37889,37888,0,305,SSV-XXXJ-02,OPEN - ANNULUS VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37890,37771,27,305,HS-XXXJ-22,MASTER VALVE OPEN CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37891,37890,0,305,SSV-XXXJ-03,OPEN - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37892,37771,28,305,HS-XXXJ-23,INJ. WING VALVE OPEN CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37893,37892,0,305,SSV-XXXJ-04,OPEN - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37894,37771,29,305,HS-XXXJ-24,SUBSURFACE VALVE OPEN CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37895,37894,0,305,SSV-XXXJ-05,OPEN - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37896,37771,30,305,HS-XXXJ-26,MASTER VALVE OPEN CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37897,37896,0,305,SSV-XXXJ-07,OPEN - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37898,37771,31,305,HS-XXXJ-27,INJ.WING VALVE OPEN CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37899,37898,0,305,SSV-XXXJ-08,OPEN - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37900,37771,32,305,HX-XXXJ-20,SUBSURFACE VALVE CLOSE CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37901,37900,0,305,SSV-XXXJ-01,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37902,37771,33,305,HS-XXXJ-21,ANNULUS VALVE CLOSE CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37903,37902,0,305,SSV-XXXJ-02,CLOSE - ANNULUS VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37904,37771,34,305,HS-XXXJ-22,MASTER VALVE CLOSE CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37905,37904,0,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37906,37771,35,305,HS-XXXJ-23,INJ. WING VALVE CLOSE CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37907,37906,0,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37908,37771,36,305,HS-XXXJ-24,SUBSURFACE VALVE CLOSE CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37909,37908,0,305,SSV-XXXJ-05,CLOSE - SUBSURFACE VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37910,37771,37,305,HS-XXXJ-25,ANNULUS VALVE CLOSE CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37911,37910,0,305,SSV-XXXJ-06,CLOSE - ANNULUS VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37912,37771,38,305,HS-XXXJ-26,MASTER VALVE CLOSE CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37913,37912,0,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37914,37771,39,305,HS-XXXJ-27,INJ.WING VALVE CLOSE CONTROL - WHCP
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37915,37914,0,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37916,37771,40,305,XS-XXXJ-01,FAULT - CATHODIC PROTECTION
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37917,37916,0,305,XA-XXXJ-01,ALARM - SIGNAL TO SCADA - CATHODIC PROTECTION FAULT
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37918,37771,41,305,XSD-XXXJ-01,SMOKE DETECTED - SHELTER
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37919,37918,0,305,XA-XXXJ-05,ALARM - AUDIBLE ALARM
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37920,37585,1,305,XFA-XXXJ-02,BEACON - FIRE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37921,37920,2,305,XSA-XXXJ-01,ALARM - SIGNAL TO SCADA - SHELTER SMOKE DETECTOR
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37922,37921,3,305,XTGA-XXXJ-02,ALARM - EQUIPMENT FAULT
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37923,37922,42,305,TSH-XXXJ-01,HIGH TEMPERATURE - SHELTER
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37924,37923,0,305,TAH-XXXJ-01,ALARM - SIGNAL TO SCADA - SHELTER HIGH TEMPERATURE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37925,37923,1,305,XTGA-XXXJ-02,ALARM - EQUIPMENT FAULT
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37926,37771,43,305,XS-XXXJ-03,FAULT - SOLAR SYSTEM (SCADA)
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37927,37926,0,305,XA-XXXJ-03,ALARM - SIGNAL TO SCADA - SOLAR SYSTEM FAULT - SCADA / GAS DETECTION
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37928,37771,44,305,XS-XXXJ-04,FAULT - SOLAR SYSTEM (CATH PROT) / GAS DETECTON
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37929,37928,0,305,XA-XXXJ-04,ALARM - SIGNAL TO SCADA - SOLAR SYSTEM FAULT-CP EOPT
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37930,37771,45,305,VAL-XXXJ-01,LOW VOLTAGE - BATTERY (CATH PROT)
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37931,37930,0,305,VAL-XXXJ-01,ALARM - SIGNAL TO SCADA - BATTERY LOW VOLTAGE-CP EOPT
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37932,37771,46,305,VAL-XXXJ-03,LOW VOLTAGE - BATTERY (SCADA) / GAS DETECTION
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37933,37932,0,305,VAL-XXXJ-03,ALARM - SIGNAL TO SCADA - BATTERY LOW VOLTAGE SCADA / GAS DETECTION
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37934,37771,47,305,FT-XXXJ-01,LOW FLOW ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37935,37934,0,305,FAL-XXXJ-01,ALARM - SIGNAL TO SCADA - LOW FLOW
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37936,37771,48,305,FT-XXXJ-02,LOW FLOW ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37937,37936,0,305,FAL-XXXJ-02,ALARM - SIGNAL TO SCADA - LOW FLOW
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37938,37771,49,305,FT-XXXJ-01,HIGH FLOW ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37939,37938,0,305,FAH-XXXJ-01,ALARM - SIGNAL TO SCADA - HIGH FLOW
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37940,37771,50,305,FT-XXXJ-02,HIGH FLOW ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37941,37940,0,305,FAH-XXXJ-02,ALARM - SIGNAL TO SCADA - HIGH FLOW
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37942,37771,51,305,PT-XXXJ-09,LOW PRESSURE ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37943,37942,0,305,PAL-XXXJ-09,ALARM - SIGNAL TO SCADA - LOW PRESSURE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37944,37771,52,305,PT-XXXJ-10,LOW PRESSURE ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37945,37944,0,305,PAL-XXXJ-10,ALARM - SIGNAL TO SCADA - LOW PRESSURE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37946,37771,53,305,PT-XXXJ-09,HIGH PRESSURE ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37947,37946,0,305,PAH-XXXJ-09,ALARM - SIGNAL TO SCADA - HIGH PRESSURE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37948,37771,54,305,PT-XXXJ-10,HIGH PRESSURE ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37949,37948,0,305,PAH-XXXJ-10,ALARM - SIGNAL TO SCADA - HIGH PRESSURE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37950,37771,55,305,XS-XXXJ-11,SCADA FAIL ALARM - SCADA (SOFTWARE RESIDENT)
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37951,37950,0,305,XA-XXXJ-11,ALARM - SIGNAL TO SCADA - SCADA FAILURE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37952,37771,56,305,PSDL-XXXJ-05,LOW PRESSURE - FLOWLINE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37953,37952,0,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37954,37952,1,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37955,37771,57,305,PSDH-XXXJ-06,HGH PRESSURE - FLOWLINE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37956,37955,0,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37957,37955,1,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37958,37771,58,305,PSDL-XXXJ-07,LOW PRESSURE - FLOWLINE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37959,37958,0,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37960,37958,1,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37961,37771,59,305,PSDH-XXXJ-08,HIGH PRESSURE - FLOWLINE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37962,37961,0,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37963,37961,1,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37964,37771,60,305,PSDL-XXXJ-11,LOW PRESSURE - WELLHEAD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37965,37964,0,305,SSV-XXXJ-03,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37966,37964,1,305,SSV-XXXJ-04,CLOSE - INJECTION WING VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37967,37771,61,305,PSDL-XXXJ-12,LOW PRESSURE - WELLHEAD
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37968,37967,0,305,SSV-XXXJ-07,CLOSE - MASTER VALVE
ASAB GAS DUAL COMPLETION WELLHEAD (TYPICAL),37969,37967,1,305,SSV-XXXJ-08,CLOSE - INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37970,0,0,306,BAB GAS INJECTION WELLHEAD (OGD 1 & 3),(TYPICAL)
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37971,37970,0,306,XFD,FIRE DETECTION (UV/IR DETECTOPRS)
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37972,37971,0,306,SSV-7000,CLOSE - INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37973,37971,1,306,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37974,37971,2,306,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VAVLE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37975,37971,3,306,SDV-7005,CLOSE - SHUTDOWN VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37976,37970,1,306,XGD,HC DETECTION
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37977,37976,0,306,SSV-7000,CLOSE - INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37978,37976,1,306,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37979,37976,2,306,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VAVLE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37980,37976,3,306,SDV-7005,CLOSE - SHUTDOWN VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37981,37970,2,306,HS-7008,ESD ACTIVATION (WHCP PUSH BUTTON)
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37982,37981,0,306,SSV-7000,CLOSE - INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37983,37981,1,306,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37984,37981,2,306,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VAVLE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37985,37981,3,306,SDV-7005,CLOSE - SHUTDOWN VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37986,37970,3,306,HS-7005,ESD ACTIVATION (FIELD MOUNTED PUSH BUTTON)
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37987,37986,0,306,SSV-7000,CLOSE - INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37988,37986,1,306,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37989,37986,2,306,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VAVLE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37990,37986,3,306,SDV-7005,CLOSE - SHUTDOWN VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37991,37970,4,306,HS-7006,ESD ACTIVATION (FIELD MOUNTED PUSH BUTTON)
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37992,37991,0,306,SSV-7000,CLOSE - INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37993,37991,1,306,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37994,37991,2,306,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VAVLE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37995,37991,3,306,SDV-7005,CLOSE - SHUTDOWN VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37996,37970,5,306,HS-7007,ESD ACTIVATION (PUSH BUTTON XMAS TREE)
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37997,37996,0,306,SSV-7000,CLOSE - INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37998,37996,1,306,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),37999,37996,2,306,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VAVLE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38000,37996,3,306,SDV-7005,CLOSE - SHUTDOWN VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38001,37970,6,306,XS-7009,REMOTE ESD ACTIVIATION
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38002,38001,0,306,SSV-7000,CLOSE - INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38003,38001,1,306,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38004,38001,2,306,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VAVLE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38005,38001,3,306,SDV-7005,CLOSE - SHUTDOWN VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38006,37970,7,306,PT-3002,LOW LOW PRESSURE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38007,38006,0,306,SSV-7000,CLOSE - INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38008,38006,1,306,SSV-7002,CLOSE - MASTER VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38009,38006,2,306,SC-SSSV-7003,CLOSE - SUB-SURFACE SAFETY VAVLE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38010,38006,3,306,SDV-7005,CLOSE - SHUTDOWN VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38011,37970,8,306,HS-7000A,REMOTE ACTIVATION - OPEN INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38012,38011,0,306,SSV-7000,OPEN - INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38013,37970,9,306,HS-7000B,REMOTE ACTIVATION - OPEN INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38014,38013,0,306,SSV-7000,CLOSE - INJECTION WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38015,37970,10,306,HS-7001,REMOTE ACTIVATION - OPEN BACKFLUSH WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38016,38015,0,306,SSV-7001,OPEN - BACKFLUSH WING VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38017,37970,11,306,HS-7004,REMOTE ACTIVATION - OPEN ANNULUS VALVE
BAB GAS INJECTION WELLHEAD (OGD 1 & 3) (TYPICAL),38018,38017,0,306,SSV-7004,OPEN - ANNULUS VALVE
SAHIL RDS-1,38019,0,0,307,SAHIL RDS-1,
SAHIL RDS-1,38020,38019,0,307,ESD 1 SAHIL RDS-1,PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38021,38020,0,307,ESD 2 SAHIL RDS-1,ACTIVATE - PRESSURISED PLANT SHUTDOWN
SAHIL RDS-1,38022,38020,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38023,38019,1,307,F&G ESD-1,FIRE & TOXIC GAS DETECTION F&G PANEL (GENERAL)
SAHIL RDS-1,38024,38023,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38025,38023,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38026,38019,2,307,HS-5400-01,MANUAL PUSH BUTTON FROM SAHIL RDS-1 CONTROL ROOM
SAHIL RDS-1,38027,38026,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38028,38026,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38029,38019,3,307,HS-5400-02,MANUAL PUSH BUTTON FROM GDS CONTROL ROOM
SAHIL RDS-1,38030,38029,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38031,38029,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38032,38019,4,307,PSDL-6103-02/03/04,INSTRUMENT AIR PRESSURE LOW LOW (2oo3)
SAHIL RDS-1,38033,38032,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38034,38032,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38035,38019,5,307,HS-9901-10,MANUAL PUSH BUTTON FROM SAHIL RDS-1 FIELD
SAHIL RDS-1,38036,38035,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38037,38035,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38038,38019,6,307,HS-9901-11,MANUAL PUSH BUTTON FROM SAHIL RDS-1 FIELD
SAHIL RDS-1,38039,38038,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38040,38038,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38041,38019,7,307,HS-9901-12,MANUAL PUSH BUTTON FROM SAHIL RDS-1 FIELD
SAHIL RDS-1,38042,38041,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38043,38041,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38044,38019,8,307,HS-9901-13,MANUAL PUSH BUTTON FROM SAHIL RDS-1 FIELD
SAHIL RDS-1,38045,38044,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38046,38044,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38047,38019,9,307,HS-9901-01,MANUAL PUSH BUTTON FROM SAHIL RDS-1 FIELD
SAHIL RDS-1,38048,38047,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38049,38047,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38050,38019,10,307,HS-9901-02,MANUAL PUSH BUTTON FROM SAHIL RDS-1 FIELD
SAHIL RDS-1,38051,38050,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38052,38050,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38053,38019,11,307,HS-9901-03,MANUAL PUSH BUTTON FROM SAHIL RDS-1 FIELD
SAHIL RDS-1,38054,38053,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38055,38053,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38056,38019,12,307,HS-9901-04,MANUAL PUSH BUTTON FROM SAHIL RDS-1 FIELD
SAHIL RDS-1,38057,38056,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38058,38056,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38059,38019,13,307,HS-9901-05,MANUAL PUSH BUTTON FROM SAHIL RDS-1 FIELD
SAHIL RDS-1,38060,38059,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38061,38059,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38062,38019,14,307,HS-9901-06,MANUAL PUSH BUTTON FROM SAHIL RDS-1 FIELD
SAHIL RDS-1,38063,38062,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38064,38062,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38065,38019,15,307,HS-9901-07,MANUAL PUSH BUTTON FROM SAHIL RDS-1 FIELD
SAHIL RDS-1,38066,38065,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38067,38065,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38068,38019,16,307,ESD 1 SAHIL CDS,PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38069,38068,0,307,ESD 1 SAHIL RDS-1,ACTIVATE - PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38070,38068,1,307,XA-3201-01,ACTIVATE - FUEL GAS HEATER TRIP
SAHIL RDS-1,38071,38019,17,307,ESD 2 SAHIL RDS-1,PRESSURISED PLANT SHUTDOWN
SAHIL RDS-1,38072,38071,0,307,SDV-0100-06,CLOSE - M-0102 PRODUCTION HEADER ESD VALVE
SAHIL RDS-1,38073,38071,1,307,SDV-0100-08,CLOSE - TEST HEADER ESD VALVE
SAHIL RDS-1,38074,38071,2,307,SDV-0100-16,CLOSE - M-0101 PRODUCTION HEADER ESD VALVE
SAHIL RDS-1,38075,38071,3,307,SDV-0100-14,CLOSE - M-0103/04/05 PRODUCTION HEADER ESD VALVE
SAHIL RDS-1,38076,38071,4,307,SDV-0601-01,CLOSE - V-0601 TEST SEPARATOR COMBINED DISCHARGE VALVE
SAHIL RDS-1,38077,38071,5,307,SDV-0601-03,CLOSE - V-0601 TEST SEPARATOR INLET VALVE
SAHIL RDS-1,38078,38071,6,307,PM-6201-01/02,TRIP - CORROSION INHIBITOR INJECTION PUMPS P-6201-01/02
SAHIL RDS-1,38079,38071,7,307,PM-6202/6203,TRIP - OIL CORROSION INHIBITOR INJECTION PUMPS P-6202/6203
SAHIL RDS-1,38080,38071,8,307,PM-6204/6205,TRIP - DEMULSIFIER INJECTION PUMPS P-6204/6205
SAHIL RDS-1,38081,38071,9,307,PM-6206/6207,TRIP - BIOCIDE INJECTION PUMPS P-6206/6207
SAHIL RDS-1,38082,38071,10,307,XMN-6204,TRIP - DEMULSIFIER MIXER MOTOR
SAHIL RDS-1,38083,38071,11,307,XMN-6202,TRIP - OIL CORROSION INHIBITOR MIXER MOTOR
SAHIL RDS-1,38084,38071,12,307,SDV-2601-01/05,CLOSE - GAS INJECTION DISTRIBUTION INLET VALVE
SAHIL RDS-1,38085,38071,13,307,PM-6703,TRIP - FLARE KO DRUM SUMP PUMP P-6703
SAHIL RDS-1,38086,38071,14,307,PM-6705,TRIP - CLOSED DRAIN DRUM PUMP P-6705
SAHIL RDS-1,38087,38071,15,307,PM-6706/6707,TRIP - CLOSED DRAIN BOOSTER PUMP P-6706/6707
SAHIL RDS-1,38088,38071,16,307,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMPS DISCHARGE  VALVE
SAHIL RDS-1,38089,38071,17,307,PM-1929/1930,TRIP - FLARE KO DRUM PUMPS P-1929/1930
SAHIL RDS-1,38090,38071,18,307,SDV-1900-07,CLOSE - FLARE KO DRUM DISCHARGE VALVE
SAHIL RDS-1,38091,38019,18,307,CDS ESD-2,PRESSURISED PLANT SHUTDOWN IN CDS (ELECTRIC POWER FAILURE IN CDS
SAHIL RDS-1,38092,38091,0,307,ESD 2 SAHIL RDS-1,ACTIVATE
SAHIL RDS-1,38093,38019,19,307,HS-5400-02,MANUAL PUSH BUTTON FROM SAHIL RDS-1 CR
SAHIL RDS-1,38094,38093,0,307,ESD 2 SAHIL RDS-1,ACTIVATE
SAHIL RDS-1,38095,38019,20,307,LSDH-1921-02A/02B/02C,FLARE KO DRUM V-1921 LIQUID LEVEL HIGH HIGH (2oo3)
SAHIL RDS-1,38096,38095,0,307,ESD 2 SAHIL RDS-1,ACTIVATE
SAHIL RDS-1,38097,38019,21,307,PSDH-0100-29A/29B/29C,TEST HEADER PRESSURE HIGH HIGH (2oo3)
SAHIL RDS-1,38098,38097,0,307,SDV-0100-07,CLOSE - TEST HEADER ESD VALVE
SAHIL RDS-1,38099,38019,22,307,PSDL-0100-33A/33B/33C,TEST HEADER PRESSURE LOW LOW (2oo3)
SAHIL RDS-1,38100,38099,0,307,SDV-0100-08,CLOSE - TEST HEADER ESD VALVE
SAHIL RDS-1,38101,38019,23,307,PSDL-2601-02A/02B/02C,GAS DSTRIBUTION HEADER PRESSURE LOW LOW (2oo3)
SAHIL RDS-1,38102,38101,0,307,SDV-2601-02/06,CLOSE - GAS INJECTION FLOWLINE ESD VALVES
SAHIL RDS-1,38103,38019,24,307,PSDL-2601-05A/05B/05C,GAS DSTRIBUTION HEADER PRESSURE LOW LOW (2oo3)
SAHIL RDS-1,38104,38103,0,307,SDV-2601-03/07,CLOSE - GAS INJECTION FLOWLINE ESD VALVES
SAHIL RDS-1,38105,38019,25,307,PSDL-2601-08A/08B/08C,GAS DSTRIBUTION HEADER PRESSURE LOW LOW (2oo3)
SAHIL RDS-1,38106,38105,0,307,SDV-2601-04/08,CLOSE - GAS INJECTION FLOWLINE ESD VALVES
SAHIL RDS-1,38107,38019,26,307,LSDL-0601-03,TEST SEPARATOR V-0601 LIQUID LEVEL LOW
SAHIL RDS-1,38108,38107,0,307,SDV-0601-01,CLOSE - V-0601 SEPARATOR COMBINED DISCHARGE VALVE
SAHIL RDS-1,38109,38019,27,307,LSDH-0601-02,TEST SEPARATOR V-0601 INTERFACE LEVEL HIGH
SAHIL RDS-1,38110,38109,0,307,SDV-0601-03,CLOSE - V-0601 TEST SEPARATOR INLET VALVE
SAHIL RDS-1,38111,38019,28,307,LSDH-0601-05,TEST SEPARATOR V-0601 OIL LEVEL HIGH
SAHIL RDS-1,38112,38111,0,307,SDV-0601-03,CLOSE - V-0601 TEST SEPARATOR INLET VALVE
SAHIL RDS-1,38113,38019,29,307,LSDL-0601-06,TEST SEPARATOR V-0601 OIL LEVEL LOW
SAHIL RDS-1,38114,38113,0,307,SDV-0601-01,CLOSE - V-0601 SEPARATOR COMBINED DISCHARGE VALVE
SAHIL RDS-1,38115,38019,30,307,HS-0601-02,TEST SEPARATOR V-0601 LOCAL TRIP
SAHIL RDS-1,38116,38115,0,307,SDV-0601-03,CLOSE - V-0601 TEST SEPARATOR INLET VALVE
SAHIL RDS-1,38117,38115,1,307,SDV-0601-01,CLOSE - V-0601 SEPARATOR COMBINED DISCHARGE VALVE
SAHIL RDS-1,38118,38019,31,307,LSDL-6701-03,CLOSED DRAIN VESSEL V-6701 LEVEL LOW LOW
SAHIL RDS-1,38119,38118,0,307,PM-6705,TRIP - CLOSED DRAIN PUMP P-6705
SAHIL RDS-1,38120,38118,1,307,PM-0606/0607,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6706
SAHIL RDS-1,38121,38118,2,307,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMPS DISCHARGE  VALVE
SAHIL RDS-1,38122,38118,3,307,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6707
SAHIL RDS-1,38123,38019,32,307,LSDL-1921-05,FLARE KO DRUM V-1921 LEVEL LOW LOW
SAHIL RDS-1,38124,38123,0,307,PM-1929,TRIP - FLARE KO DRUM PUMPS P-1928
SAHIL RDS-1,38125,38123,1,307,PM-1930,TRIP - FLARE KO DRUM PUMPS P-1931
SAHIL RDS-1,38126,38123,2,307,SDV-1900-07,CLOSE - FLARE KO DRUM PUMP DISCHARGE VALVE
SAHIL RDS-1,38127,38019,33,307,LSDL-6703-01,FLARE KO DRUM SUMP V-6703 LEVEL LOW LOW
SAHIL RDS-1,38128,38127,0,307,PM-6703,TRIP - FLARE KO DRUM SUM PUMP P-6703
SAHIL RDS-1,38129,38019,34,307,PSDL-1929-01,FLARE KO DRUM PUMPS P-1929/1930 SUCTION PRESSURE LOW
SAHIL RDS-1,38130,38129,0,307,PM-1929,TRIP - FLARE KO DRUM PUMPS P-1928
SAHIL RDS-1,38131,38019,35,307,PSDL-1930-01,FLARE KO DRUM PUMPS P-1929/1930 SUCTION PRESSURE LOW
SAHIL RDS-1,38132,38131,0,307,PM-1930,TRIP - FLARE KO DRUM PUMPS P-1931
SAHIL RDS-1,38133,38019,36,307,PSDL-6706/6707-02,CLOSED DRAIN BOOSTER PUMPS P-6706/6707 SUCTION PRESSURE LOW
SAHIL RDS-1,38134,38133,0,307,PM-0606/0607,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6706
SAHIL RDS-1,38135,38019,37,307,PSDL-6706/6707-02,CLOSED DRAIN BOOSTER PUMPS P-6706/6707 SUCTION PRESSURE LOW
SAHIL RDS-1,38136,38135,0,307,PM-6707,TRIP - CLOSED DRAIN BOOSTER PUMPS P-6707
SAHIL RDS-1,38137,38019,38,307,PSDH-0100-21A/21B/21C,M-0102 PRODUCTION HEADER PRESSURE HIGH HIGH (2oo3)
SAHIL RDS-1,38138,38137,0,307,SDV-0100-05/18,CLOSE - M-0102 PRODUCTION HEADER ESD VALVE
SAHIL RDS-1,38139,38019,39,307,PSDL-0100-25A/25B/25C,M-0102 PRODUCTION HEADER PRESSURE LOW LOW (2oo3)
SAHIL RDS-1,38140,38139,0,307,SDV-0100-08,CLOSE - M-0102 PRODUCTION HEADER ESD VALVE
SAHIL RDS-1,38141,38019,40,307,PSDH-0100-77A/77B/77C,M-0103/4/5 PRODUCTION HEADER PRESSURE HIGH HIGH (2oo3)
SAHIL RDS-1,38142,38141,0,307,SDV-0100-13/19,CLOSE - M-0103/4/5 PRODUCTION HEADER ESD VALVE
SAHIL RDS-1,38143,38019,41,307,PSDL-0100-80A/80B/80C,M-0103/4/5 PRODUCTION HEADER PRESSURE LOW LOW (2oo3)
SAHIL RDS-1,38144,38143,0,307,SDV-0100-14,CLOSE - M-0103/4/5 PRODUCTION HEADER ESD VALVE
SAHIL RDS-1,38145,38019,42,307,PSDH-0100-84A/84B/84C,M-0101 PRODUCTION HEADER PRESSURE HIGH HIGH (2oo3)
SAHIL RDS-1,38146,38145,0,307,SDV-0100-15/17,CLOSE - M-0101 PRODUCTION HEADER ESD VALVE
SAHIL RDS-1,38147,38019,43,307,PSDH-0100-87A/87B/87C,M-0101 PRODUCTION HEADER PRESSURE LOW LOW (2oo3)
SAHIL RDS-1,38148,38147,0,307,SDV-0100-16,CLOSE - M-0101 PRODUCTION HEADER ESD VALVE
SAHIL RDS-1,38149,38019,44,307,PSDH-2601-21A/B/C,FUEL GAS PRESSURE HIGH HIGH (2oo3)
SAHIL RDS-1,38150,38149,0,307,SDV-2601-51/52,CLOSE - FUEL GAS LINE SUPPLY ESD VALVE
SAHIL RDS-1,38151,38019,45,307,TSDL-3201-15,FUEL GAS TEMPERATURE LOW
SAHIL RDS-1,38152,38151,0,307,SDV-2601-53,CLOSE - FUEL GAS LINE SUPPLY ESD VALVE
SAHIL RDS-1,38153,38019,46,307,TSDHH-3201-14,FUEL GAS TEMPERATURE HIGH HIGH
SAHIL RDS-1,38154,38153,0,307,H-3201,TRIP - FUEL GAS HEATER H-3201
SAHIL RDS-1,38155,38019,47,307,PSDH-2601-24,FUEL GAS PRESSURE HIGH
SAHIL RDS-1,38156,38155,0,307,SDV-2601-53,CLOSE - FUEL GAS LINE SUPPLY ESD VALVE
SAHIL RDS-1,38157,38155,1,307,SDV-2601-54,CLOSE - FUEL GAS LINE SUPPLY ESD VALVE
SAHIL RDS-1,38158,38019,48,307,ZSL-2601-53,SDV-2601-53 CLOSE LIMIT SWITCH
SAHIL RDS-1,38159,38158,0,307,SDV-2601-54,CLOSE - FUEL GAS LINE SUPPLY ESD VALVE
SAHIL RDS-1,38160,38019,49,307,PSDL-3201-07A/07B/07C,FUEL GAS SUPPLY TO BACK-UP NITROGEN PRESSURE LOW (2oo3)
SAHIL RDS-1,38161,38160,0,307,SDV-3201-03,OPEN - FUEL GAS SUPPLY TO NITROGEN SYSTEM VALVE
SAHIL RDS-1,38162,38160,1,307,SDV-3201-04,CLOSE - NITROGEN SUPPLY VALVE
SAHIL RDS-1,38163,38019,50,307,LSDL-2301-02,POTABLE WATER TANK T-2301 LEVEL LOW
SAHIL RDS-1,38164,38163,0,307,PM-2301,TRIP - POTABLE WATER TRANSFER PUMP P-2301
SAHIL RDS-1,38165,38019,51,307,PPZY-6705-01,CLOSED DRAIN BOOSTER PUMP P-6705 START
SAHIL RDS-1,38166,38165,0,307,SDV-6700-01,OPEN - CLOSED DRAIN BOOSTER PUMPS DISCHARGE ESD VALVE
SAHIL RDS-1,38167,38019,52,307,PPZY-6705-01,CLOSED DRAIN BOOSTER PUMP P-6705 STOP
SAHIL RDS-1,38168,38167,0,307,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMPS DISCHARGE ESD VALVE
SAHIL RDS-1,38169,38019,53,307,PPZY-6706/6707-01,CLOSED DRAIN BOOSTER PUMP P-6706/6707 START
SAHIL RDS-1,38170,38169,0,307,SDV-6700-01,OPEN - CLOSED DRAIN BOOSTER PUMPS DISCHARGE ESD VALVE
SAHIL RDS-1,38171,38019,54,307,PPZY-6706/6707-01,CLOSED DRAIN BOOSTER PUMP P-6706/6707 STOP
SAHIL RDS-1,38172,38171,0,307,SDV-6700-01,CLOSE - CLOSED DRAIN BOOSTER PUMPS DISCHARGE ESD VALVE
SAHIL RDS-1,38173,38019,55,307,PPZY-1929/1930-01,FLARE KO DRUM PUMPS P-1929/1930 START
SAHIL RDS-1,38174,38173,0,307,SDV-1900-07,OPEN - FLARE KO DRUM PUMPS DISCHARGE ESD VALVE
SAHIL RDS-1,38175,38019,56,307,PPZY-1929/1930-01,FLARE KO DRUM PUMPS P-1929/1930 STOP
SAHIL RDS-1,38176,38175,0,307,SDV-1900-07,CLOSE - FLARE KO DRUM PUMPS DISCHARGE ESD VALVE
SAHIL RDS-1,38177,38019,57,307,ESD 1 SAHIL RDS-1,PLANT SHUTDOWN & DEPRESSURISATION
SAHIL RDS-1,38178,38177,0,307,U-6001,TRIP - MAKE UP UNIT FLARE PUMPS
SAHIL RDS-1,38179,38177,1,307,U-6002,TRIP - MAKE UP UNIT DRAIN PUMPS
SAHIL RDS-1,38180,38019,58,307,ESD 2 SAHIL RDS-1,PRESSURISED PLANT SHUTDOWN
SAHIL RDS-1,38181,38180,0,307,U-6001,TRIP - MAKE UP UNIT FLARE PUMPS
SAHIL RDS-1,38182,38180,1,307,U-6002,TRIP - MAKE UP UNIT DRAIN PUMPS
SAHIL RDS-1,38183,38019,59,307,CDS ESD-2,PRESSURISED PLANT SHUTDOWN IN CDS (ELECTRIC POWER FAILURE IN CDS
SAHIL RDS-1,38184,38183,0,307,U-6002,TRIP - MAKE UP UNIT DRAIN PUMPS
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38185,0,0,308,ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),14-20
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38186,38185,0,308,PIT-2126-01,SURFACE PUMP SUCTION PRESSURE LOW LOW
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38187,38186,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38188,38185,1,308,PIT-2126-01,SURFACE PUMP SUCTION PRESSURE HIGH HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38189,38188,0,308,P-2126-01,TRIP - SUBMERSIBLE PUMP (ESP)
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38190,38188,1,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38191,38188,2,308,P-6226-11,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38192,38188,3,308,P-6226-12,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38193,38185,2,308,PIT-2126-06,SURFACE PUMP SUCTION PRESSURE LOW LOW
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38194,38193,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38195,38185,3,308,PIT-2126-26,SURFACE PUMP SUCTION PRESSURE HIGH HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38196,38195,0,308,P-2126-01,TRIP - SUBMERSIBLE PUMP (ESP)
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38197,38195,1,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38198,38195,2,308,P-6226-11,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38199,38195,3,308,P-6226-12,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38200,38185,4,308,PIT-2126-09A/B/C,SURFACE PUMP DISCHARGE PRESSURE LOW LOW
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38201,38200,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38202,38185,5,308,PIT-2126-09A/B/C,SURFACE PUMP DISCHARGE PRESSURE HIGH HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38203,38202,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38204,38185,6,308,PIT-2126-18,WATER INJECTION PIPELINE PRESSURE HIGH HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38205,38204,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38206,38185,7,308,FT-2126-01,SURFACE PUMP FLOW LOW LOW
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38207,38206,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38208,38185,8,308,FT-2126-01,ESP DISCHARGE FLOWRATE HIGH HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38209,38208,0,308,P-2126-01,TRIP - SUBMERSIBLE PUMP (ESP)
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38210,38208,1,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38211,38208,2,308,P-6226-11,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38212,38208,3,308,P-6226-12,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38214,38212,0,308,P-2126-01,TRIP - SUBMERSIBLE PUMP (ESP)
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38215,38212,1,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38216,38185,10,308,SURFACE PUMP AUXILIARIES FAULTS,
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38217,38216,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38218,38185,11,308,LT-6226-05,CORROSION INHIBITOR TANK LEVEL LOW LOW
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38219,38218,0,308,P-6226-11,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38220,38218,1,308,P-6226-12,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38221,38185,12,308,P-2126-01,ESP PUMP P-2126-01 TRIPS
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38222,38221,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38223,38221,1,308,P-6226-11,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38224,38221,2,308,P-6226-12,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38225,38185,13,308,P-2126-02,SURFACE PUMP P-2126-01 TRIPS
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38226,38225,0,308,P-2126-01,TRIP - SUBMERSIBLE PUMP (ESP)
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38227,38185,14,308,TE-2126-41,PUMP CASING TEMPERATURE HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38228,38227,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38229,38185,15,308,TE-2126-06A/B,PUMP D.E. BEARING TEMPERATURE HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38230,38229,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38231,38185,16,308,TE-2126-07A/B,PUMP D.E. BEARING TEMPERATURE HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38232,38231,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38233,38185,17,308,TE-2126-08A/B,PUMP INNER THRUST BEARING TEMPERATURE HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38234,38233,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38235,38185,18,308,TE-2126-09A/B,PUMP OUTER THRUST BEARING TEMPERATURE HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38236,38235,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38237,38185,19,308,XVE-2126-01,PUMP VIBRATION HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38238,38237,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38239,38185,20,308,XVE-2126-03A/B,PUMP VIBRATION HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38240,38239,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38241,38185,21,308,XVE-2126-04A/B,PUMP VIBRATION HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38242,38241,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38243,38185,22,308,XVE-2126-05A/B,PUMP VIBRATION HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38244,38243,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38245,38185,23,308,ZSAH-2126-01,PUMP AXIAL POSITION HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38246,38245,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38247,38185,24,308,TE-2126-36,PUMP MOTOR N.D.E BEARING HIGH TEMPERATURE
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38248,38247,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38249,38185,25,308,TE-2126-14,PUMP MOTOR D.E. BEARING HIGH TEMPERATURE
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38250,38249,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38251,38185,26,308,TE-2126-11,PUMP MOTOR WINDING (U) HIGH TEMPERATURE
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38252,38251,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38253,38185,27,308,TE-2126-12,PUMP MOTOR WINDING (V) HIGH TEMPERATURE
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38254,38253,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38255,38185,28,308,TE-2126-13,PUMP MOTOR WINDING (W) HIGH TEMPERATURE
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38256,38255,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38257,38185,29,308,XVE-2126-01A/B,PUMP MOTOR VIBRATION HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38258,38257,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38259,38185,30,308,XVE-2126-02A/B,PUMP MOTOR VIBRATION HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38260,38259,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38261,38185,31,308,TE-2126-10,PUMP MOTOR AIR CIRCUIT TEMPERATURE HIGH
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38262,38261,0,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38263,38185,32,308,HS-2126-01,RTU ESD PUSH BUTTON
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38264,38263,0,308,P-2126-01,TRIP - SUBMERSIBLE PUMP (ESP)
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38265,38263,1,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38266,38263,2,308,P-6226-11,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38267,38263,3,308,P-6226-12,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38268,38185,33,308,HS-2126-01,FIELD ESD PUSH BUTTON
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38269,38268,0,308,P-2126-01,TRIP - SUBMERSIBLE PUMP (ESP)
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38270,38268,1,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38271,38268,2,308,P-6226-11,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38272,38268,3,308,P-6226-12,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38273,38185,34,308,HS-2126-02,REMOTE ESD
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38274,38273,0,308,P-2126-01,TRIP - SUBMERSIBLE PUMP (ESP)
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38275,38273,1,308,P-2126-02,TRIP - SURFACE PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38276,38273,2,308,P-6226-11,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38277,38273,3,308,P-6226-12,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38278,38185,35,308,HS-6226-01,CI SKID ESD PUSH BUTTON (FIELD LCS)
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38279,38278,0,308,P-6226-11,TRIP - CORROSION INHIBITOR INJECTION PUMP
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38280,38185,36,308,HS-6226-02,CI SKID ESD PUSH BUTTON (FIELD LCS)
ASAB (WATER SUPPLY WELL-CLUSTER NO. 26),38281,38280,0,308,P-6226-12,TRIP - CORROSION INHIBITOR INJECTION PUMP
IPS,38282,0,0,309,IPS,INTERMEDIATE PUMPING STATION
IPS,38283,38282,0,309,REMOTE ESD,
IPS,38284,38283,0,309,24-84-SDHS-7001-01,"ADCOP FACILITIES S/D (MPS, IPS & MOT)"
IPS,38285,38284,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38286,38284,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38287,38284,2,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38288,38284,3,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38289,38284,4,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38290,38284,5,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38291,38284,6,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38292,38284,7,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38293,38284,8,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38294,38284,9,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38295,38284,10,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38296,38284,11,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38297,38284,12,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38298,38283,1,309,24-84-SDHS-7002-01,MULTIPLE STATION S/D (MPS / IPS)
IPS,38299,38298,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38300,38298,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38301,38298,2,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38302,38298,3,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38303,38298,4,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38304,38298,5,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38305,38298,6,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38306,38298,7,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
