DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
IPS,38307,38298,8,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38308,38298,9,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38309,38298,10,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38310,38298,11,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38311,38298,12,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38312,38283,2,309,30-50-XA-7002-01,FLOW PATH MONITORING FAILURE
IPS,38313,38312,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38314,38312,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38315,38312,2,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38316,38312,3,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38317,38312,4,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38318,38312,5,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38319,38312,6,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38320,38312,7,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38321,38312,8,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38322,38312,9,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38323,38312,10,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38324,38312,11,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38325,38312,12,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38326,38283,3,309,24-84-XA-7001-03,FLOW PATH MONITORING FAILURE ( MOT)
IPS,38327,38326,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38328,38326,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38329,38326,2,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38330,38326,3,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38331,38326,4,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38332,38326,5,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38333,38326,6,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38334,38326,7,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38335,38326,8,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38336,38326,9,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38337,38326,10,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38338,38326,11,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38339,38326,12,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38340,38283,4,309,30-50-SDHS-7003-01,MULTIPLE STATION S/D (MPS / IPS)
IPS,38341,38340,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38342,38340,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38343,38340,2,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38344,38340,3,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38345,38340,4,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38346,38340,5,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38347,38340,6,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38348,38340,7,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38349,38340,8,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38350,38340,9,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38351,38340,10,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38352,38340,11,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38353,38340,12,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38354,38283,5,309,25-50-XA-7001-04,IPS SHUTDOWN FROM MOT
IPS,38355,38354,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38356,38354,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38357,38354,2,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38358,38354,3,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38359,38354,4,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38360,38354,5,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38361,38354,6,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38362,38354,7,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38363,38354,8,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38364,38354,9,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38365,38354,10,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38366,38354,11,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38367,38354,12,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38368,38282,1,309,LOCAL ESD,
IPS,38369,38368,0,309,XS-8001-01,COMMUNICATION SYSTEM FAIL (AFTER 120 SECONDS)
IPS,38370,38369,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38371,38369,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38372,38369,2,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38373,38369,3,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38374,38369,4,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38375,38369,5,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38376,38369,6,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38377,38369,7,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38378,38369,8,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38379,38369,9,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38380,38369,10,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38381,38369,11,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38382,38369,12,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38383,38368,1,309,XA-7001-03,FLOW PATH MONITORING FAILURE
IPS,38384,38383,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38385,38383,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38386,38383,2,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38387,38383,3,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38388,38383,4,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38389,38383,5,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38390,38383,6,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38391,38383,7,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38392,38383,8,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38393,38383,9,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38394,38383,10,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38395,38383,11,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38396,38383,12,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38397,38368,2,309,SDHS-7001-01,"SINGLE STATION S/D - IPS ( LOCAL FIRE, SPILLAGE)"
IPS,38398,38397,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38399,38397,1,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38400,38397,2,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38401,38397,3,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38402,38397,4,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38403,38397,5,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38404,38397,6,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38405,38397,7,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38406,38397,8,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38407,38397,9,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38408,38397,10,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38409,38397,11,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38410,38368,3,309,XS-4900-01,TOTAL POWER FAILURE AT IPS
IPS,38411,38410,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38412,38410,1,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38413,38410,2,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38414,38410,3,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38415,38410,4,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38416,38410,5,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38417,38410,6,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38418,38410,7,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38419,38410,8,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38420,38410,9,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38421,38410,10,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38422,38410,11,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38423,38368,4,309,XS-7300-01,CONTROL SYSTEM / ICS FAILURE
IPS,38424,38423,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38425,38423,1,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38426,38423,2,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38427,38423,3,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38428,38423,4,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38429,38423,5,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38430,38423,6,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38431,38423,7,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38432,38423,8,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38433,38423,9,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38434,38423,10,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38435,38423,11,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38436,38368,5,309,XA-1101-01,SURGE RELIEF SYSTEM ACTIVATED
IPS,38437,38436,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38438,38436,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38439,38436,2,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38440,38436,3,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38441,38436,4,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38442,38436,5,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38443,38436,6,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38444,38436,7,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38445,38436,8,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38446,38436,9,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38447,38436,10,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38448,38436,11,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38449,38436,12,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38450,38368,6,309,HSD-1101-01 A/B,ESD PB AT SURGE RELIEF TANK AREA
IPS,38451,38450,0,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38452,38450,1,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38453,38450,2,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38454,38450,3,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38455,38282,2,309,PIG RECEIVER RP-1301,
IPS,38456,38455,0,309,PSDH-1301-04(A/B/C),PIPELINE PRESSURE HIGH HIGH (2 oo 3)
IPS,38457,38456,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38458,38456,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38459,38456,2,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38460,38456,3,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38461,38456,4,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38462,38456,5,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38463,38456,6,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38464,38456,7,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38465,38456,8,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38466,38456,9,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38467,38456,10,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38468,38456,11,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38469,38456,12,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38470,38282,3,309,PIG LAUNCHER LP-1301,
IPS,38471,38470,0,309,PSDH-1301-09 (A/B/C),PIPELINE PRESSURE HIGH HIGH (2 oo 3)
IPS,38472,38471,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38473,38471,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38474,38471,2,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38475,38471,3,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38476,38471,4,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38477,38471,5,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38478,38471,6,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38479,38471,7,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38480,38471,8,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38481,38471,9,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38482,38471,10,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38483,38471,11,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38484,38471,12,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38485,38282,4,309,SURGE RELIEF TANK T-1101,
IPS,38486,38485,0,309,LSDH-1101-02A,T-1101 TANK LEVEL HIGH HIGH -1 ( 3.830 Mtr.)
IPS,38487,38486,0,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38488,38486,1,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38489,38486,2,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38490,38282,1,309,LSDH-1101-02B,T-1101 TANK LEVEL HIGH HIGH -2 ( 4.10 Mtr.) (SINGLE TANK SELECTED)
IPS,38491,38490,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38492,38490,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38493,38490,2,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38494,38490,3,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38495,38282,2,309,HS-1101-01A,T-1101 TANK SELECTED ONLINE ONLY
IPS,38496,38495,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38497,38495,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38498,38495,2,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38499,38282,3,309,LSDH-1101-02C,T-1101 TANK LEVEL HIGH HIGH -2 (9.60 Mtr.) (BOTH TANKS SELECTED)
IPS,38500,38499,0,309,XA-7001-01,TRIP - IPS STATION SHUTDOWN
IPS,38501,38499,1,309,XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
IPS,38502,38499,2,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38503,38282,4,309,LSDL-1101-02,T-1101  LEVEL LOW LOW  (FOR SELECTED TANK)
IPS,38504,38503,0,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38505,38503,1,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38506,38282,5,309,SURGE RELIEF TANK T-1102,
IPS,38507,38506,0,309,LSDH-1102-02A,T-1102 TANK LEVEL HIGH HIGH --1 ( 3.830 Mtr.)
IPS,38508,38507,0,309,SDV-1101-01,CLOSE - SURGE RELIEF TANK T-1101 & 1102 INLET
IPS,38509,38507,1,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38510,38507,2,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38511,38506,1,309,LSDL-1102-02,T-1102 LEVEL LOW LOW (FOR SELECTED TANK)
IPS,38512,38511,0,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38513,38511,1,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38514,38282,6,309,SURGE RELIEF SYSTEM,
IPS,38515,38514,0,309,PSDH-1100-02,SURGE RELIEF TRANS. PUMP COMMON DISCHARGE PRESSURE HIGH HIGH
IPS,38516,38515,0,309,P-1103,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1103
IPS,38517,38515,1,309,P-1104,TRIP - SURGE RELIEF TANK  TRANSFER PUMP P-1104
IPS,38518,38515,2,309,SDV-1100-01,CLOSE - SURGE RELIEF COMMON OUTLET
IPS,38519,38282,7,309,LOCAL ESD / FIRE,
IPS,38520,38519,0,309,XA-7001-01,IPS STATION SHUTDOWN
IPS,38521,38520,0,309,SDV-1301-02,CLOSE - IPS INLET
IPS,38522,38520,1,309,SDV-1301-03,CLOSE - IPS OUTLET
IPS,38523,38520,2,309,P-1001,TRIP - INTERMEDIATE PUMP P-1001
IPS,38524,38520,3,309,P-1002,TRIP - INTERMEDIATE PUMP P-1002
IPS,38525,38520,4,309,P-1003,TRIP - INTERMEDIATE PUMP P-1003
IPS,38526,38520,5,309,P-1004,TRIP - INTERMEDIATE PUMP P-1004
IPS,38527,38520,6,309,P-1005,TRIP - INTERMEDIATE PUMP P-1005
IPS,38528,38520,7,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38529,38520,8,309,P-6701,TRIP - OIL DRAINS TRANS. PUMP P-6701
IPS,38530,38520,9,309,P-6702,TRIP - OIL DRAINS TRANS. PUMP P-6702
IPS,38531,38519,1,309,HS-7000-01,IPS  IN STATION MODE
IPS,38532,38531,0,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38533,38531,1,309,P-6701,TRIP - OIL DRAINS TRANS. PUMP P-6701
IPS,38534,38531,2,309,P-6702,TRIP - OIL DRAINS TRANS. PUMP P-6702
IPS,38535,38519,2,309,HSD-1001-01 A/B,ESD PB AT INTERMEDIATE PUMP AREA
IPS,38536,38535,0,309,SDV-1301-02,CLOSE - IPS INLET
IPS,38537,38535,1,309,SDV-1301-03,CLOSE - IPS OUTLET
IPS,38538,38535,2,309,P-1001,TRIP - INTERMEDIATE PUMP P-1001
IPS,38539,38535,3,309,P-1002,TRIP - INTERMEDIATE PUMP P-1002
IPS,38540,38535,4,309,P-1003,TRIP - INTERMEDIATE PUMP P-1003
IPS,38541,38535,5,309,P-1004,TRIP - INTERMEDIATE PUMP P-1004
IPS,38542,38535,6,309,P-1005,TRIP - INTERMEDIATE PUMP P-1005
IPS,38543,38535,7,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38544,38519,3,309,HSD-6701-01,ESD PB AT OIL DRAIN TANK AREA
IPS,38545,38544,0,309,P-6701,TRIP - OIL DRAINS TRANS. PUMP P-6701
IPS,38546,38544,1,309,P-6702,TRIP - OIL DRAINS TRANS. PUMP P-6702
IPS,38547,38544,2,309,SDV-6701-01,CLOSE - OIL DRAIN VESSEL V-6701 INLET
IPS,38548,38544,3,309,XAS-6701-01,ACTIVE - LOCAL ALARM SOUNDER
IPS,38549,38519,4,309,FGXS-1001-01,CONFIRMED FIRE IN PUMP P-1001
IPS,38550,38549,0,309,P-1001,TRIP - INTERMEDIATE PUMP P-1001
IPS,38551,38519,5,309,FGXS-1002-01,CONFIRMED FIRE IN PUMP P-1002
IPS,38552,38551,0,309,P-1002,TRIP - INTERMEDIATE PUMP P-1002
IPS,38553,38519,6,309,FGXS-1003-01,CONFIRMED FIRE IN PUMP P-1003
IPS,38554,38553,0,309,P-1003,TRIP - INTERMEDIATE PUMP P-1003
IPS,38555,38519,7,309,FGXS-1004-01,CONFIRMED FIRE IN PUMP P-1004
IPS,38556,38555,0,309,P-1004,TRIP - INTERMEDIATE PUMP P-1004
IPS,38557,38519,8,309,FGXS-1005-01,CONFIRMED FIRE IN PUMP P-1005
IPS,38558,38557,0,309,P-1005,TRIP - INTERMEDIATE PUMP P-1005
IPS,38559,38282,8,309,SURGE RELIEF TANK TRANSFER PUMP P-1103,
IPS,38560,38559,0,309,TSDH-1103-01,P-1103 SUCTION TEMP. HIGH HIGH
IPS,38561,38560,0,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38562,38559,1,309,PSDL-1103-01,P-1103 SUCTION PRESSURE LOW LOW
IPS,38563,38562,0,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38564,38559,2,309,PSDH-1103-02,P-1103 DISCHARGE PRESSURE HIGH HIGH
IPS,38565,38564,0,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38566,38559,3,309,FSDL-1103-02,P-1103 DISCHARGE FLOW LOW LOW
IPS,38567,38566,0,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38568,38559,4,309,TSDH-1103-35,P-1103 MOTOR WDG.  TEMP.  HIGH HIGH
IPS,38569,38568,0,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38570,38559,5,309,TSDH-1103-36,P-1103 BEARING.  TEMP.  HIGH HIGH
IPS,38571,38570,0,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38572,38559,6,309,VSDH-1103-01,P-1103 VIBRATION HIGH HIGH
IPS,38573,38572,0,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38574,38559,7,309,PSDH-1103-11B,PLAN 53B DE PRESSURE LOW LOW
IPS,38575,38574,0,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38576,38559,8,309,PSDH-1103-12B,PLAN 53B NDE PRESSURE LOW LOW
IPS,38577,38576,0,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38578,38559,9,309,FGXS-1103-01,CONFIRMED FIRE IN P-1103
IPS,38579,38578,0,309,P-1103 (XA-1103-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1103
IPS,38580,38282,9,309,FXM-1103 (53B COOLING FAN),
IPS,38581,38580,0,309,XA-1103-01,P-1103 TRIP (at TIME DELAY OF 300 SEC)
IPS,38582,38581,0,309,FXM-1103,"TRIP - P-1103, PLAN 53B COOLING FAN"
IPS,38583,38581,1,309,MOV-1103-01,"CLOSE - SUCTION MOV FOR P-1103, MOV-1103-01"
IPS,38584,38581,2,309,MOV-1103-02,"CLOSE - DISCHARGE MOV FOR P-1103, MOV-1103-02"
IPS,38585,38282,10,309,LOCAL ESD,
IPS,38586,38585,0,309,XA-7001-01,IPS STATION SHUTDOWN
IPS,38587,38586,0,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38588,38586,1,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38589,38586,2,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38590,38586,3,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38591,38586,4,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38592,38585,1,309,HS-7000-01,IPS IN STATION MODE
IPS,38593,38592,0,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38594,38592,1,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38595,38592,2,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38596,38592,3,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38597,38592,4,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38598,38585,2,309,HSD-6301-01,ESD PB AT DIESEL TANK AREA
IPS,38599,38598,0,309,P-6301,TRIP - DIESEL TRANSFER PUMP P-6301
IPS,38600,38598,1,309,P-6302,TRIP - DIESEL TRANSFER PUMP P-6302
IPS,38601,38598,2,309,P-6303,TRIP - DIESEL UNLOADING PUMP P-6303
IPS,38602,38598,3,309,P-6304,TRIP - DIESEL UNLOADING PUMP P-6304
IPS,38603,38282,11,309,CORROSION INHIBITOR SYSTEM,
IPS,38604,38603,0,309,LSDL-6201-02,T-6201A  LEVEL LOW LOW
IPS,38605,38604,0,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38606,38604,1,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38607,38603,1,309,LSDL-6201-04,T-6201B LEVEL LOW LOW
IPS,38608,38607,0,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38609,38607,1,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38610,38603,2,309,PSDH-6200-01,P-6201/02 COMMON DISC. PR. HIGH HIGH
IPS,38611,38610,0,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38612,38610,1,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38613,38603,3,309,PSDH-6201-01,P-6201   DIAPHRAGM RUPTURE
IPS,38614,38613,0,309,P-6201,TRIP - CORROSION INHIBITOR PUMP P-6201
IPS,38615,38603,4,309,PSDH-6202-01,P-6202  DIAPHRAGM RUPTURE
IPS,38616,38615,0,309,P-6202,TRIP - CORROSION INHIBITOR PUMP P-6202
IPS,38617,38282,12,309,BIOCIDE SYSTEM,
IPS,38618,38617,0,309,LSDL-6203-02,T-62013 LEVEL LOW LOW
IPS,38619,38618,0,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38620,38618,1,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38621,38618,2,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38622,38617,1,309,PSDH-6200-02,P-6203/04 COMMON DISC. PR. HIGH HIGH
IPS,38623,38622,0,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38624,38622,1,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38625,38622,2,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38626,38617,2,309,PSDH-6203-01,P-6203 DIAPHRAGM RUPTURE
IPS,38627,38626,0,309,P-6203,TRIP - BIOCIDE PUMP P-6203
IPS,38628,38617,3,309,PSDH-6204-01,P-6204 DIAPHRAGM RUPTURE
IPS,38629,38628,0,309,P-6204,TRIP - BIOCIDE PUMP P-6204
IPS,38630,38617,4,309,PSDH-6205-01,P-6205 DIAPHRAGM RUPTURE
IPS,38631,38630,0,309,P-6205,TRIP - BIOCIDE PUMP P-6205
IPS,38632,38282,13,309,DIESEL SYSTEM,
IPS,38633,38632,0,309,LSDL-6301-03,T-6301 LEVEL LOW LOW
IPS,38634,38633,0,309,P-6301,TRIP - DIESEL TRANSFER PUMP P-6301
IPS,38635,38633,1,309,P-6302,TRIP - DIESEL TRANSFER PUMP P-6302
IPS,38636,38632,1,309,LSDH-6301-03,T-6301 LEVEL HIGH HIGH
IPS,38637,38636,0,309,P-6303,TRIP - DIESEL UNLOADING PUMP P-6303
IPS,38638,38636,1,309,P-6304,TRIP - DIESEL UNLOADING PUMP P-6304
IPS,38639,38282,14,309,UTILITY WATER SYSTEM,
IPS,38640,38639,0,309,LSDL-2201-02,T-2201 TANK LEVEL LOW LOW
IPS,38641,38640,0,309,P-2201,TRIP - SERVICE WATER PUMP P-2201
IPS,38642,38640,1,309,P-2202,TRIP - SERVICE WATER PUMP P-2202
IPS,38643,38640,2,309,P-2203,TRIP - UTILITY WATER PUMP P-2203
IPS,38644,38640,3,309,P-2204,TRIP - UTILITY WATER PUMP P-2204
IPS,38645,38282,15,309,SURGE RELIEF SYSTEM,
IPS,38646,38645,0,309,PSDH-1101-04A,SURGE RELIEF  INLET-1 PR. HIGH
IPS,38647,38646,0,309,XA-1101-01,TRIP - SURGE RELIEF SYSTEM ACTIVATED
IPS,38648,38645,1,309,PSDH-1101-04B,SURGE RELIEF INLET-2 PR. HIGH
IPS,38649,38648,0,309,XA-1101-01,TRIP - SURGE RELIEF SYSTEM ACTIVATED
IPS,38650,38645,2,309,PSDH-1101-04C,SURGE RELIEF INLET-3 PR. HIGH
IPS,38651,38650,0,309,XA-1101-01,TRIP - SURGE RELIEF SYSTEM ACTIVATED
IPS,38652,38282,16,309,IRRIGATION SYSTEM,
IPS,38653,38652,0,309,LSDL-2203-02,T-2203 TANK LEVEL LOW LOW
IPS,38654,38653,0,309,P-2207,TRIP - IRRIGATION WATER SUPPLY PUMP P-2207
IPS,38655,38653,1,309,P-2208,TRIP - IRRIGATION WATER SUPPLY PUMP P-2208
IPS,38656,38282,17,309,OILY WATER,
IPS,38657,38656,0,309,ASDH-2400-01,TREATED WATER COLLECTION SUMP T-2403 O/L
IPS,38658,38657,0,309,P-2404,TRIP - TREATED WATER DISPOSAL PUMP-2404
IPS,38659,38657,1,309,P-2405,TRIP - TREATED WATER DISPOSAL PUMP-2405
IPS,38660,38282,18,309,FLOW PATH MONITORING FAILURE (IPS TO MOT),
IPS,38661,38660,0,309,MZSM-1301-13,MOV-1301-13 CLOSING TO 70% OPEN
IPS,38662,38661,0,309,XA-7005-01,IPS BYPASS FLOWPATH FAILURE
IPS,38663,38660,1,309,MZSM-1301-12 & 30-50-HS-7002-01,MOV-1301-12 CLOSING TO 70% OPEN & MPS-IPS-PIPELINE MODE-SELECTED
IPS,38664,38663,0,309,XA-7005-01,IPS BYPASS FLOWPATH FAILURE
IPS,38665,38660,2,309,MZSM-1301-03 / MZSM-1301-15 & 30-50-HS-7002-01,MOV-1301-03 / 15  CLOSING TO 70% OPEN & MPS-IPS-PIPELINE MODE-SELECTED
IPS,38666,38665,0,309,XA-7001-02,IPS MAINLINE FLOWPATH FAILURE
IPS,38667,38660,3,309,SZSM-1301-02,SDV-1301-02 CLOSING TO 70% OPEN
IPS,38668,38667,0,309,XA-7001-02,IPS MAINLINE FLOWPATH FAILURE
IPS,38669,38660,4,309,MZSM-1001-01 OR FZSM-1001-02,MOV-1001-01 CLOSING TO 70% OPEN OR FCV-1001-02 100% CLOSED
IPS,38670,38669,0,309,XA-7001-02,IPS MAINLINE FLOWPATH FAILURE
IPS,38671,38660,5,309,MZSM-1002-01 OR FZSM-1002-02,MOV-1002-01 CLOSING TO 70% OPEN OR FCV-1002-02 100% CLOSED
IPS,38672,38671,0,309,XA-7001-02,IPS MAINLINE FLOWPATH FAILURE
IPS,38673,38660,6,309,MZSM-1003-01 OR FZSM-1003-02,MOV-1003-01 CLOSING TO 70% OPEN OR FCV-1003-02 100% CLOSED
IPS,38674,38673,0,309,XA-7001-02,IPS MAINLINE FLOWPATH FAILURE
IPS,38675,38660,7,309,MZSM-1004-01 OR FZSM-1004-02,MOV-1004-01 CLOSING TO 70% OPEN OR FCV-1004-02 100% CLOSED
IPS,38676,38675,0,309,XA-7001-02,IPS MAINLINE FLOWPATH FAILURE
IPS,38677,38660,8,309,MZSM-1005-01 OR FZSM-1005-02,MOV-1005-01 CLOSING TO 70% OPEN OR FCV-1005-02 100% CLOSED
IPS,38678,38677,0,309,XA-7001-02,IPS MAINLINE FLOWPATH FAILURE
IPS,38679,38660,9,309,SZSM-1301-03,SDV-1301-03 CLOSING TO 70% OPEN
IPS,38680,38679,0,309,XA-7001-02,IPS MAINLINE FLOWPATH FAILURE
IPS,38681,38660,10,309,MZSM-1301-06 & HS-7002-01,MOV-1301-06 CLOSING TO 70% OPEN & IPS-MOT-PIPELINE MODE-SELECTED
IPS,38682,38681,0,309,XA-7001-02,IPS MAINLINE FLOWPATH FAILURE
IPS,38683,38660,11,309,MZSM-1101-01,MOV-1101-01 CLOSING TO 70% OPEN
IPS,38684,38683,0,309,XA-7001-03,TRIP - IPS FLOWPATH MONITORING FAILURE
IPS,38685,38660,12,309,MZSM-1102-01,MOV-1102-01 CLOSING TO 70% OPEN
IPS,38686,38685,0,309,XA-7001-03,TRIP - IPS FLOWPATH MONITORING FAILURE
IPS,38687,38660,13,309,MZSM-1301-16,MOV-1301-16 CLOSING TO 70 % OPEN
IPS,38688,38687,0,309,XA-7001-03,TRIP - IPS FLOWPATH MONITORING FAILURE
IPS,38689,38660,14,309,XA-7005-01,IPS BYPASS LINE FLOWPATH FAILURE
IPS,38690,38689,0,309,XA-7001-03,TRIP - IPS FLOWPATH MONITORING FAILURE
IPS,38691,38660,15,309,XA-7001-02,IPS PUMP LINE FLOWPATH FAILURE
IPS,38692,38691,0,309,XA-7001-03,TRIP - IPS FLOWPATH MONITORING FAILURE
IPS,38693,38282,19,309,INSTRUMENT AIR SYSTEM,
IPS,38694,38693,0,309,PSDL-6101-10A,INSTRUMENT AIR HEADER PRESSURE< 6.0 Barg
IPS,38695,38694,0,309,SDV-6101-11A,CLOSE - INSTRUMENT AIR INLET TO INTERMEDIATE PUMP SKID
IPS,38696,38694,1,309,SDV-6101-11B,CLOSE - INSTRUMENT AIR INLET TO INTERMEDIATE PUMP SKID
IPS,38697,38693,1,309,PSDL-6101-10B,INSTRUMENT AIR HEADER PRESSURE< 6.0 Barg
IPS,38698,38697,0,309,SDV-6101-11A,CLOSE - INSTRUMENT AIR INLET TO INTERMEDIATE PUMP SKID
IPS,38699,38697,1,309,SDV-6101-11B,CLOSE - INSTRUMENT AIR INLET TO INTERMEDIATE PUMP SKID
IPS,38700,38282,20,309,OIL DRAIN COLLECTION SYSTEM,
IPS,38701,38700,0,309,LSDL-6701-02,V-6701 LEVEL - LOW LOW
IPS,38702,38701,0,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38703,38701,1,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38704,38700,1,309,PSDH-6701-01,P-6701 DISCHARGE . PR. HIGH HIGH
IPS,38705,38704,0,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38706,38700,2,309,PSDL-6701-02,SEAL SYSTEM P-6701
IPS,38707,38706,0,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38708,38700,3,309,PSDH-6702-01,P-6702 DISCHARGE . PR. HIGH HIGH
IPS,38709,38708,0,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38710,38700,4,309,PSDL-6702-02,SEAL SYSTEM P-6702
IPS,38711,38710,0,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38712,38700,5,309,LSDH-6701-02,V-6701 LEVEL - HIGH HIGH
IPS,38713,38712,0,309,SDV-6701-01,CLOSE - OIL DRAIN VESSEL V-6701 INLET
IPS,38714,38712,1,309,XAS-6701-01,ACTIVE - LOCAL ALARM SOUNDER
IPS,38715,38700,6,309,FGXS-6701-01,CONFIRMED FIRE IN VESSEL V-6701
IPS,38716,38715,0,309,P-6701,TRIP - OIL DRAIN TRANS. PUMP P-6701
IPS,38717,38715,1,309,P-6702,TRIP - OIL DRAIN TRANS. PUMP P-6702
IPS,38718,38715,2,309,SDV-6701-01,CLOSE - OIL DRAIN VESSEL V-6701 INLET
IPS,38719,38715,3,309,XAS-6701-01,ACTIVE - LOCAL ALARM SOUNDER
IPS,38720,38282,21,309,SURGE RELIEF TANK TRANSFER PUMP P-1104,
IPS,38721,38720,0,309,XA-7001-01,IPS STATION SHUTDOWN
IPS,38722,38721,0,309,PP-1104 (XA-1104-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1104
IPS,38723,38720,1,309,HS-7000-01,IPS IN STATION MODE
IPS,38724,38723,0,309,PP-1104 (XA-1104-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1104
IPS,38725,38720,2,309,TSDH-1104-01,P-1104 SUCTION TEMP. HIGH HIGH
IPS,38726,38725,0,309,PP-1104 (XA-1104-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1104
IPS,38727,38720,3,309,PSDL-1104-01,P-1104 SUCTION PRESSURE LOW LOW
IPS,38728,38727,0,309,PP-1104 (XA-1104-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1104
IPS,38729,38720,4,309,PSDH-1104-02,P-1104 DISCHARGE PRESSURE HIGH HIGH
IPS,38730,38729,0,309,PP-1104 (XA-1104-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1104
IPS,38731,38720,5,309,FSDL-1104-02,P-1104 DISCHARGE FLOW LOW LOW
IPS,38732,38731,0,309,PP-1104 (XA-1104-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1104
IPS,38733,38720,6,309,TSDH-1104-35,P-1104 MOTOR WDG.  TEMP. HIGH HIGH
IPS,38734,38733,0,309,PP-1104 (XA-1104-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1104
IPS,38735,38720,7,309,TSDH-1104-36,P-1104 BEARING.  TEMP. HIGH HIGH
IPS,38736,38735,0,309,PP-1104 (XA-1104-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1104
IPS,38737,38720,8,309,VSDH-1104-01,P-1104 VIBRATION HIGH HIGH
IPS,38738,38737,0,309,PP-1104 (XA-1104-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1104
IPS,38739,38720,9,309,PSDH-1104-11B,PLAN 53B DE PRESSURE LOW LOW
IPS,38740,38739,0,309,PP-1104 (XA-1104-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1104
IPS,38741,38720,10,309,PSDH-1104-12B,PLAN 53B NDE PRESSURE LOW LOW
IPS,38742,38741,0,309,PP-1104 (XA-1104-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1104
IPS,38743,38720,11,309,FGXS-1104-01,CONFIRMED FIRE IN P-1104
IPS,38744,38743,0,309,PP-1104 (XA-1104-01),TRIP - SURGE RELIEF TANK TRANS. PUMP P-1104
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43037,0,0,310,SQM SHAH ARTIFICIAL OIL WELL SY-061,29-71
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43038,43037,0,310,XFD-061P-03A,FLAME DETECTOR-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43039,43038,0,310,P-061P-01,TRIP - ESP PUMP
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43040,43038,1,310,P-061P-02,TRIP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43041,43038,2,310,P-061P-03,TRIP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43042,43038,3,310,XFAB-061P-02,ON - FIRE ALARM BEACON
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43043,43038,4,310,XFAS-061P-01,ON - FIRE ALARM SOUNDER
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43044,43037,1,310,XFD-061P-03B,FLAME DETECTOR-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43045,43044,0,310,P-061P-01,TRIP - ESP PUMP
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43046,43044,1,310,P-061P-02,TRIP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43047,43044,2,310,P-061P-03,TRIP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43048,43044,3,310,XFAB-061P-02,ON - FIRE ALARM BEACON
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43049,43044,4,310,XFAS-061P-01,ON - FIRE ALARM SOUNDER
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43050,43037,2,310,HS-061P-19,COMMON FIRE ALARM
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43051,43050,0,310,P-061P-01,TRIP - ESP PUMP
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43052,43050,1,310,P-061P-02,TRIP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43053,43050,2,310,P-061P-03,TRIP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43054,43050,3,310,XFAB-061P-02,ON - FIRE ALARM BEACON
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43055,43050,4,310,XFAS-061P-01,ON - FIRE ALARM SOUNDER
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43056,43037,3,310,HS-061P-18,ESD PB (RTU PANEL)
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43057,43056,0,310,P-061P-01,TRIP - ESP PUMP
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43058,43056,1,310,P-061P-02,TRIP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43059,43056,2,310,P-061P-03,TRIP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43060,43037,4,310,XMCP-061P-01A/01B/01C/04D,COMMON MANUAL CALL POINT
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43061,43060,0,310,P-061P-01,TRIP - ESP PUMP
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43062,43060,1,310,P-061P-02,TRIP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43063,43060,2,310,P-061P-03,TRIP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43064,43060,3,310,XFAB-061P-02,ON - FIRE ALARM BEACON
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43065,43060,4,310,XFAS-061P-01,ON - FIRE ALARM SOUNDER
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43066,43037,5,310,XTGD-061P-01A/B/C,TOXIC GAS DETECTOR HIGH (1oo3)
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43067,43066,0,310,XGAS-061P-02,ON - GAS ALARM SOUNDER
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43068,43066,1,310,XGAB-061P-01,ON - GAS ALARM BEACON
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43069,43037,6,310,XTGD-061P-01A/B/C,TOXIC GAS DETECTOR HIGH (2oo3)
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43070,43069,0,310,P-061P-01,TRIP - ESP PUMP
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43071,43069,1,310,P-061P-02,TRIP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43072,43069,2,310,P-061P-03,TRIP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43073,43069,3,310,XGAS-061P-02,ON - GAS ALARM SOUNDER
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43074,43069,4,310,XGAB-061P-01,ON - GAS ALARM BEACON
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43075,43037,7,310,PIT-061P-04/05/06,HIGH PRESSURE (DOWNSTREAM OF CHOKE)
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43076,43075,0,310,P-061P-01,TRIP - ESP PUMP
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43077,43075,1,310,P-061P-02,TRIP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43078,43075,2,310,P-061P-03,TRIP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43079,43037,8,310,PIT-061P-07,LOW PRESSURE (DOWNSTREAM OF CHOKE)
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43080,43079,0,310,P-061P-01,TRIP - ESP PUMP
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43081,43079,1,310,P-061P-02,TRIP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43082,43079,2,310,P-061P-03,TRIP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43083,43037,9,310,PIT-061P-02,HIGH PRESSURE (UPSTREAM OF CHOKE)
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43084,43083,0,310,P-061P-01,TRIP - ESP PUMP
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43085,43083,1,310,P-061P-02,TRIP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43086,43083,2,310,P-061P-03,TRIP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43087,43037,10,310,ZSL-061P-01,CLOSURE OF SSV
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43088,43087,0,310,P-061P-01,TRIP - ESP PUMP
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43089,43087,1,310,P-061P-02,TRIP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43090,43087,2,310,P-061P-03,TRIP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43091,43037,11,310,LT-061P-01,LALL-01 (LOW LOW LEVEL ALARM)
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43092,43091,0,310,P-061P-02,TRIP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43093,43091,1,310,P-061P-03,TRIP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43094,43037,12,310,PIT-061P-10,PAH-10 (HIGH PRESSURE ALARM)
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43095,43094,0,310,P-061P-02,TRIP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43096,43037,13,310,PIT-061P-11,PAH-11 (HIGH PRESSURE ALARM)
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43097,43096,0,310,P-061P-03,TRIP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43098,43037,14,310,HS-061P-13,STOP COMMAND FROM SCADA
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43099,43098,0,310,P-061P-01,STOP - ESP PUMP
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43100,43098,1,310,P-061P-02,STOP - CI-PUMP-1
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43101,43098,2,310,P-061P-03,STOP - CI-PUMP-2
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43102,43037,15,310,SSV FUSIBLE PLUG,
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43103,43102,0,310,SSV-061P-01,CLOSE - SURFACE SAFETY VALVE
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43104,43037,16,310,PSL-061P-10,SSV LOW PRESSURE PILOT
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43105,43104,0,310,SSV-061P-01,CLOSE - SURFACE SAFETY VALVE
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43106,43037,17,310,PSH-061P-10,SSV HIGH PRESSURE PILOT
SQM - SHAH - ARTIFICIAL OIL WELL SY-061,43107,43106,0,310,SSV-061P-01,CLOSE - SURFACE SAFETY VALVE
MAIN OIL TERMINAL,43108,43103,0,311,MAIN OIL TERMINAL,24-84
MAIN OIL TERMINAL,43109,43103,0,311,REMOTE ESD,
MAIN OIL TERMINAL,43110,43103,0,311,SDHS-7001-01,"ADCOP FACILITIES S/D - MANUAL - (MPS, IPS & MOT) (FIRE AND MAJOR SPILLAGE)"
MAIN OIL TERMINAL,43111,43036,0,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43112,43111,1,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43113,43111,2,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43114,43111,3,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43115,43035,4,311,SDV-1601-01,CLOSE - SHIP LOADING LINE-1 SDV
MAIN OIL TERMINAL,43116,43115,5,311,SDV-1602-01,CLOSE - SHIP LOADING LINE-2 SDV
MAIN OIL TERMINAL,43117,43116,6,311,SDV-1603-01,CLOSE - SHIP LOADING LINE-3 SDV
MAIN OIL TERMINAL,43118,43116,7,311,24-88-SDV-XXXX-XX,CLOSE - SPM-1 SDV (505-XV-1801/1802)
MAIN OIL TERMINAL,43119,43116,8,311,24-88-SDV-XXXX-XX,CLOSE - SPM-2 SDV (505-XV-2801/2802)
MAIN OIL TERMINAL,43120,43116,9,311,24-88-SDV-XXXX-XX,CLOSE - SPM-3 SDV (505-XV-3801/3802)
MAIN OIL TERMINAL,43121,43115,10,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,43122,43121,11,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,43123,43121,12,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,43124,43121,13,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,43125,43121,14,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,43126,43115,15,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,43127,43126,16,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,43128,43126,17,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,43129,43126,18,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,43130,43126,19,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43131,43115,20,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43132,43131,21,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43133,43131,22,311,P-2404,TRIP - TREATED WATER DISPOSAL PUMP P-2404
MAIN OIL TERMINAL,43134,43131,23,311,P-2405,TRIP - TREATED WATER DISPOSAL PUMP P-2405
MAIN OIL TERMINAL,43135,43131,24,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43136,43115,25,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43137,43136,26,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43138,43136,27,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43139,43136,1,311,SDHS-7002-01,MULTIPLE STATION S/D (MPS / IPS)
MAIN OIL TERMINAL,43140,43136,0,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43141,43115,1,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43142,43141,2,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43143,43141,3,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43144,43141,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43145,43141,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43146,43115,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43147,43146,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43148,43146,1,311,LOCAL ESD,
MAIN OIL TERMINAL,43149,43146,0,311,SDHS-7003-01,"SINGLE STATION S/D - MOT - MANUAL (SHIP FIRE,SAND STORM, MARINE SPILLAGE)"
MAIN OIL TERMINAL,43150,43146,0,311,SDV-1601-01,CLOSE - SHIP LOADING LINE-1 SDV
MAIN OIL TERMINAL,43151,43115,1,311,SDV-1602-01,CLOSE - SHIP LOADING LINE-2 SDV
MAIN OIL TERMINAL,43152,43151,2,311,SDV-1603-01,CLOSE - SHIP LOADING LINE-3 SDV
MAIN OIL TERMINAL,43153,43151,3,311,24-88-SDV-XXXX-XX,CLOSE - SPM-1 SDV (505-XV-1801/1802)
MAIN OIL TERMINAL,43154,43115,4,311,24-88-SDV-XXXX-XX,CLOSE - SPM-2 SDV (505-XV-2801/2802)
MAIN OIL TERMINAL,43155,43154,5,311,24-88-SDV-XXXX-XX,CLOSE - SPM-3 SDV (505-XV-3801/3802)
MAIN OIL TERMINAL,43156,43115,6,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,43157,43156,7,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,43158,43115,8,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,43159,43158,9,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,43160,43115,10,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,43161,43160,11,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,43162,43115,12,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,43163,43162,13,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,43164,43115,14,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,43165,43164,15,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43166,43115,16,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43167,43166,17,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43168,43166,18,311,P-2404,TRIP - TREATED WATER DISPOSAL PUMP P-2404
MAIN OIL TERMINAL,43169,43166,19,311,P-2405,TRIP - TREATED WATER DISPOSAL PUMP P-2405
MAIN OIL TERMINAL,43170,43115,20,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43171,43170,21,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43172,43170,22,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43173,43170,23,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43174,43170,1,311,HSD-1001-01A,ESD PB AT SHIP LOADING PUMP AREA
MAIN OIL TERMINAL,43175,43170,0,311,SDV-1601-01,CLOSE - SHIP LOADING LINE-1 SDV
MAIN OIL TERMINAL,43176,43170,1,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,43177,43170,2,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,43178,43115,3,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,43179,43178,4,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43180,43178,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43181,43178,6,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43182,43035,7,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43183,43182,8,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43184,43183,2,311,HSD-1001-01B,ESD PB AT SHIP LOADING PUMP AREA
MAIN OIL TERMINAL,43185,43183,0,311,SDV-1602-01,CLOSE - SHIP LOADING LINE-2 SDV
MAIN OIL TERMINAL,43186,43183,1,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,43187,43183,2,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,43188,43182,3,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,43189,43188,4,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43190,43188,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43191,43188,6,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43192,43188,7,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43193,43182,8,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43194,43193,3,311,ESD-1001-01C,ESD PB AT SHIP LOADING PUMP AREA
MAIN OIL TERMINAL,43195,43193,0,311,SDV-1603-01,CLOSE - SHIP LOADING LINE-3 SDV
MAIN OIL TERMINAL,43196,43193,1,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,43197,43193,2,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,43198,43182,3,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,43199,43198,4,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43200,43198,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43201,43198,6,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43202,43198,7,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43203,43182,8,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43204,43203,4,311,FGXS-1001-01,CONFIRMED FIRE AT PUMP P-1001
MAIN OIL TERMINAL,43205,43203,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,43206,43203,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43207,43203,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43208,43182,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43209,43208,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43210,43208,5,311,FGXS-1002-01,CONFIRMED FIRE AT PUMP P-1002
MAIN OIL TERMINAL,43211,43208,0,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,43212,43208,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43213,43182,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43214,43213,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43215,43213,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43216,43213,6,311,FGXS-1003-01,CONFIRMED FIRE AT PUMP P-1003
MAIN OIL TERMINAL,43217,43213,0,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,43218,43182,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43219,43218,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43220,43218,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43221,43182,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43222,43221,7,311,FGXS-1004-01,CONFIRMED FIRE AT PUMP P-1004
MAIN OIL TERMINAL,43223,43182,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,43224,43223,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43225,43182,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43226,43225,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43227,43182,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43228,43227,8,311,FGXS-1005-01,CONFIRMED FIRE AT PUMP P-1005
MAIN OIL TERMINAL,43229,43182,0,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,43230,43229,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43231,43182,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43232,43231,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43233,43182,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43234,43233,9,311,FGXS-1006-01,CONFIRMED FIRE AT PUMP P-1006
MAIN OIL TERMINAL,43235,43233,0,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,43236,43233,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43237,43233,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43238,43233,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43239,43233,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43240,43233,10,311,FGXS-1007-01,CONFIRMED FIRE AT PUMP P-1007
MAIN OIL TERMINAL,43241,43233,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,43242,43233,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43243,43233,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43244,43233,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43245,43182,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43246,43245,11,311,FGXS-1008-01,CONFIRMED FIRE AT PUMP P-1008
MAIN OIL TERMINAL,43247,43245,0,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,43248,43245,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43249,43182,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43250,43249,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43251,43249,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43252,43249,12,311,FGXS-1009-01,CONFIRMED FIRE AT PUMP P-1009
MAIN OIL TERMINAL,43253,43249,0,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,43254,43249,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43255,43249,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43256,43249,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43257,43182,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43258,43257,13,311,FGXS-1010-01,CONFIRMED FIRE AT PUMP P-1010
MAIN OIL TERMINAL,43259,43257,0,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43260,43257,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43261,43035,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43262,43261,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43263,43262,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43264,43262,14,311,FGXS-1011-01,CONFIRMED FIRE AT PUMP P-1011
MAIN OIL TERMINAL,43265,43262,0,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43266,43262,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43267,43261,2,311,ESD HMI,ALARM
