DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
MAIN OIL TERMINAL,43268,43267,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43269,43267,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43270,43267,15,311,FGXS-1012-01,CONFIRMED FIRE AT PUMP P-1012
MAIN OIL TERMINAL,43271,43267,0,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43272,43261,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43273,43272,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43274,43272,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43275,43272,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43276,43272,2,311,OILY WATER SYSTEM,
MAIN OIL TERMINAL,43277,43261,0,311,HSD-2401-01,ESD PB AT PRODUCED WATER SYSTEM AREA
MAIN OIL TERMINAL,43278,43277,0,311,P-2404,TRIP - TREATED WATER DISPOSAL PUMP P-2404
MAIN OIL TERMINAL,43279,43277,1,311,P-2405,TRIP - TREATED WATER DISPOSAL PUMP P-2405
MAIN OIL TERMINAL,43280,43277,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43281,43277,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43282,43261,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43283,43282,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43284,43282,1,311,ASDH-2400-01,T-2403 O/L OIL CONTAIN HIGH HIGH
MAIN OIL TERMINAL,43285,43282,0,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43286,43282,1,311,SDV-1601-01,CLOSE - SHIP LOADING LINE-1 SDV
MAIN OIL TERMINAL,43287,43261,2,311,24-88-SDV-XXXX-XX,CLOSE - SPM-3 SDV (505-XV-3801/3802)
MAIN OIL TERMINAL,43288,43287,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43289,43287,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43290,43287,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43291,43287,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43292,43261,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43293,43292,3,311,COMMON,
MAIN OIL TERMINAL,43294,43292,0,311,XS-7300-01,CONTROL SYSTEM / ICS FAILURE
MAIN OIL TERMINAL,43295,43292,0,311,SDV-1601-01,CLOSE - SHIP LOADING LINE-1 SDV
MAIN OIL TERMINAL,43296,43292,1,311,SDV-1602-01,CLOSE - SHIP LOADING LINE-2 SDV
MAIN OIL TERMINAL,43297,43261,2,311,SDV-1603-01,CLOSE - SHIP LOADING LINE-3 SDV
MAIN OIL TERMINAL,43298,43297,3,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,43299,43297,4,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,43300,43261,5,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,43301,43300,6,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,43302,43261,7,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,43303,43302,8,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,43304,43261,9,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,43305,43304,10,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,43306,43261,11,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,43307,43306,12,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43308,43261,13,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43309,43308,14,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43310,43261,15,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43311,43310,16,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43312,43261,17,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43313,43312,18,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43314,43312,1,311,XS-8001-01,PIPELINE COMMUNICATION SYSTEM FAIL (AFTER 120 SECONDS)
MAIN OIL TERMINAL,43315,43312,0,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43316,43261,1,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43317,43316,2,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43318,43316,3,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43319,43316,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43320,43316,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43321,43316,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43322,43316,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43323,43316,2,311,XA-7001-03,FLOW PATH MONITORING FAILURE (MOT)
MAIN OIL TERMINAL,43324,43261,0,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43325,43324,1,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43326,43324,2,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43327,43324,3,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43328,43035,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43329,43328,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43330,43329,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43331,43329,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43332,43329,3,311,XA-1011-01,MOT - SURGE ACTIVATION - HIGH PRESSURE
MAIN OIL TERMINAL,43333,43329,0,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43334,43328,1,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43335,43334,2,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43336,43334,3,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43337,43334,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43338,43334,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43339,43328,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43340,43339,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43341,43339,4,311,XA-1102-01,MOT - SURGE ACTIVATION - LOW PRESSURE
MAIN OIL TERMINAL,43342,43339,0,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43343,43339,1,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43344,43328,2,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43345,43344,3,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43346,43344,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43347,43344,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43348,43344,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43349,43328,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43350,43349,5,311,XS-4900-01,POWER FAILURE AT MOT
MAIN OIL TERMINAL,43351,43349,0,311,SDV-1601-01,CLOSE - SHIP LOADING LINE-1 SDV
MAIN OIL TERMINAL,43352,43349,1,311,SDV-1602-01,CLOSE - SHIP LOADING LINE-2 SDV
MAIN OIL TERMINAL,43353,43349,2,311,SDV-1603-01,CLOSE - SHIP LOADING LINE-3 SDV
MAIN OIL TERMINAL,43354,43328,3,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,43355,43354,4,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,43356,43354,5,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,43357,43354,6,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,43358,43354,7,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,43359,43328,8,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,43360,43359,9,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,43361,43359,10,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,43362,43359,11,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,43363,43359,12,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43364,43328,13,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43365,43364,14,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43366,43364,15,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43367,43328,16,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43368,43367,17,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43369,43328,18,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43370,43369,6,311,24-88-XS-1800-01,SPM LOADING PUMP PREMISSIVE (SPM-1)
MAIN OIL TERMINAL,43371,43328,0,311,SDV-1601-01,CLOSE - SHIP LOADING LINE-1 SDV
MAIN OIL TERMINAL,43372,43371,1,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,43373,43328,2,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,43374,43373,3,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,43375,43328,4,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43376,43375,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43377,43328,6,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43378,43377,7,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43379,43328,8,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43380,43379,9,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43381,43379,7,311,24-88-XS-2800-01,SPM LOADING PUMP PREMISSIVE (SPM-2)
MAIN OIL TERMINAL,43382,43379,0,311,SDV-1602-01,CLOSE - SHIP LOADING LINE-2 SDV
MAIN OIL TERMINAL,43383,43379,1,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,43384,43379,2,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,43385,43379,3,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,43386,43379,4,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43387,43379,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43388,43379,6,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43389,43379,7,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43390,43328,8,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43391,43390,9,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43392,43390,8,311,24-88-XS-3800-01,SPM LOADING PUMP PREMISSIVE (SPM-3)
MAIN OIL TERMINAL,43393,43390,0,311,SDV-1603-01,CLOSE - SHIP LOADING LINE-3 SDV
MAIN OIL TERMINAL,43394,43328,1,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,43395,43394,2,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,43396,43394,3,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,43397,43394,4,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43398,43394,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43399,43394,6,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43400,43394,7,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43401,43394,8,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43402,43328,9,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43403,43402,9,311,XA-8002-01 (700-YA-1200),SPM S/D STATUS - SPM 1
MAIN OIL TERMINAL,43404,43402,0,311,SDV-1601-01,CLOSE - SHIP LOADING LINE-1 SDV
MAIN OIL TERMINAL,43405,43402,1,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,43406,43035,2,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,43407,43406,3,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,43408,43407,4,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43409,43407,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43410,43407,6,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43411,43407,7,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43412,43406,8,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43413,43412,9,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43414,43412,10,311,XA-8003-01 (700-YA-2200),SPM S/D STATUS - SPM 2
MAIN OIL TERMINAL,43415,43412,0,311,SDV-1602-01,CLOSE - SHIP LOADING LINE-2 SDV
MAIN OIL TERMINAL,43416,43412,1,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,43417,43406,2,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,43418,43417,3,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,43419,43417,4,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43420,43417,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43421,43417,6,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43422,43406,7,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43423,43422,8,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43424,43422,9,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43425,43422,11,311,XA-8004-01 (700-YA-3200),SPM S/D STATUS - SPM 3
MAIN OIL TERMINAL,43426,43422,0,311,SDV-1603-01,CLOSE - SHIP LOADING LINE-3 SDV
MAIN OIL TERMINAL,43427,43406,1,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,43428,43427,2,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,43429,43427,3,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,43430,43427,4,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43431,43427,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43432,43406,6,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43433,43432,7,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43434,43432,8,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43435,43432,9,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43436,43432,12,311,PSDH-1500-06(A/B/C) & HS-1010-11,TANK TO TANK TRANSFER LINE PRESSURE HIGH HIGH (2oo3) & P-1010 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,43437,43406,0,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43438,43437,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43439,43437,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43440,43437,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43441,43437,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43442,43406,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43443,43442,13,311,PSDH-1500-06(A/B/C) & HS-1011-12,TANK TO TANK TRANSFER LINE PRESSURE HIGH HIGH (2oo3) & P-1011 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,43444,43442,0,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43445,43406,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43446,43445,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43447,43406,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43448,43447,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43449,43406,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43450,43449,14,311,PSDH-1500-06(A/B/C) & HS-1010-12,TANK TO TANK TRANSFER LINE PRESSURE HIGH HIGH (2oo3) & P-1012 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,43451,43406,0,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43452,43451,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43453,43406,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43454,43453,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43455,43406,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43456,43455,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43457,43406,15,311,HS-1010-11,P-1010 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,43458,43457,0,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43459,0,1,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43460,43459,2,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43461,43460,16,311,HS-1011-12,P-1011 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,43462,43461,0,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43463,43461,1,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43464,43461,2,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43465,43461,17,311,HS-1010-12,P-1012 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,43466,43460,0,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43467,43466,1,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43468,43466,2,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43469,43466,18,311,SZSM-1601-01A,SHIP LOADING LINE-1 - SDV 70% OPENED FB
MAIN OIL TERMINAL,43470,43466,0,311,24-88-SDV-XXXX-XX,CLOSE - SPM-1 SDV (505-XV-1801 & 505-XV-1802
MAIN OIL TERMINAL,43471,43460,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43472,43471,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43473,43471,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43474,43471,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43475,43471,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43476,43460,19,311,MZSM-1601-11,"SHIP LOADING LINE-1 MOV-1601-11, 70% OPENED FB"
MAIN OIL TERMINAL,43477,43476,0,311,24-88-SDV-XXXX-XX,CLOSE - SPM-1 SDV (505-XV-1801 & 505-XV-1802
MAIN OIL TERMINAL,43478,43476,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43479,43476,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43480,43476,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43481,43460,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43482,43481,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43483,43481,20,311,SZSM-1602-01A,SHIP LOADING LINE-2 - SDV 70% OPENED FB
MAIN OIL TERMINAL,43484,43481,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,43485,43481,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,43486,43460,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,43487,43486,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43488,43486,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43489,43486,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43490,43486,6,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43491,43460,7,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43492,43491,8,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43493,43491,21,311,MZSM-1602-11,"SHIP LOADING LINE-2 MOV-1602-11, 70% OPENED FB"
MAIN OIL TERMINAL,43494,43491,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,43495,43491,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,43496,43460,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,43497,43496,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43498,43496,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43499,43460,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43500,43499,6,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43501,43460,7,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43502,43501,8,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43503,43460,22,311,SZSM-1603-01A,SHIP LOADING LINE-3 - SDV 70% OPENED FB
MAIN OIL TERMINAL,43504,43503,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,43505,43460,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,43506,43505,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,43507,43460,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43508,43507,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43509,43460,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43510,43509,6,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43511,43460,7,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43512,43511,8,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43513,43511,23,311,MZSM-1603-11,"SHIP LOADING LINE-3 MOV-1603-11, 70% OPENED FB"
MAIN OIL TERMINAL,43514,43511,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,43515,43511,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,43516,43511,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,43517,43511,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43518,43511,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43519,43511,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43520,43511,6,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43521,43511,7,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43522,43511,8,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43523,43460,4,311,CRUDE STORAGE TANKS,
MAIN OIL TERMINAL,43524,43523,0,311,LSHH-1501-06 (A/B/C),T-1501 TANK LEVEL HIGH HIGH  (2oo3)
MAIN OIL TERMINAL,43525,43523,0,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43526,43523,1,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43527,43460,2,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43528,43527,3,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43529,43527,4,311,MOV-1501-01,CLOSE - TANK T-1501 CRUDE INLET LINE
MAIN OIL TERMINAL,43530,43527,5,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43531,43527,6,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43532,43527,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43533,43527,8,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43534,43527,9,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43535,43459,10,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43536,43535,11,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43537,43536,12,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43538,43536,1,311,LSHH-1502-06 (A/B/C),T-1502 TANK LEVEL HIGH HIGH  (2oo3)
MAIN OIL TERMINAL,43539,43536,0,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43540,43536,1,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43541,43535,2,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43542,43541,3,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43543,43541,4,311,MOV-1502-01,CLOSE - TANK T-1502 CRUDE INLET LINE
MAIN OIL TERMINAL,43544,43541,5,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43545,43541,6,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43546,43535,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43547,43546,8,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43548,43546,9,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43549,43546,10,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43550,43546,11,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43551,43535,12,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43552,43551,2,311,LSHH-1503-06 (A/B/C),T-1503 TANK LEVEL HIGH HIGH  (2oo3)
MAIN OIL TERMINAL,43553,43551,0,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43554,43551,1,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43555,43551,2,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43556,43535,3,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43557,43556,4,311,MOV-1503-01,CLOSE - TANK T-1503 CRUDE INLET LINE
MAIN OIL TERMINAL,43558,43556,5,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43559,43556,6,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43560,43556,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43561,43535,8,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43562,43561,9,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43563,43561,10,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43564,43561,11,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43565,43561,12,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43566,43535,3,311,LSHH-1504-06 (A/B/C),T-1504 TANK LEVEL HIGH HIGH  (2oo3)
MAIN OIL TERMINAL,43567,43566,0,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43568,43566,1,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43569,43566,2,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43570,43566,3,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43571,43535,4,311,MOV-1504-01,CLOSE - TANK T-1504 CRUDE INLET LINE
MAIN OIL TERMINAL,43572,43571,5,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43573,43571,6,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43574,43535,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43575,43574,8,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43576,43535,9,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43577,43576,10,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43578,43535,11,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43579,43578,12,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43580,43535,4,311,LSHH-1505-06 (A/B/C),T-1505 TANK LEVEL HIGH HIGH  (2oo3)
MAIN OIL TERMINAL,43581,43580,0,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43582,43535,1,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43583,43582,2,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43584,43535,3,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43585,43584,4,311,MOV-1505-01,CLOSE - TANK T-1505 CRUDE INLET LINE
MAIN OIL TERMINAL,43586,43535,5,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43587,43586,6,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43588,43586,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43589,43586,8,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43590,43535,9,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43591,43590,10,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43592,43590,11,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43593,43590,12,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43594,43590,5,311,LSHH-1506-06 (A/B/C),T-1506 TANK LEVEL HIGH HIGH  (2oo3)
MAIN OIL TERMINAL,43595,43590,0,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43596,43590,1,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43597,43590,2,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43598,43459,3,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43599,43598,4,311,MOV-1506-01,CLOSE - TANK T-1506 CRUDE INLET LINE
MAIN OIL TERMINAL,43600,43599,5,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43601,43599,6,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43602,43599,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43603,43599,8,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43604,43598,9,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43605,43604,10,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43606,43604,11,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43607,43604,12,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43608,43604,6,311,LSHH-1507-06 (A/B/C),T-1507 TANK LEVEL HIGH HIGH  (2oo3)
MAIN OIL TERMINAL,43609,43598,0,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43610,43609,1,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43611,43609,2,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43612,43609,3,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43613,43609,4,311,MOV-1507-01,CLOSE - TANK T-1507 CRUDE INLET LINE
MAIN OIL TERMINAL,43614,43598,5,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43615,43614,6,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43616,43614,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43617,43614,8,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43618,43614,9,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43619,43598,10,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43620,43619,11,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43621,43619,12,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43622,43619,7,311,LSHH-1508-06 (A/B/C),T-1508 TANK LEVEL HIGH HIGH  (2oo3)
MAIN OIL TERMINAL,43623,43619,0,311,25-50-XA-7001-01,TRIP - IPS STATION SHUTDOWN
MAIN OIL TERMINAL,43624,43598,1,311,30-50-XA-7001-01,TRIP - MPS STATION SHUTDOWN
MAIN OIL TERMINAL,43625,43624,2,311,SDV-1500-01,CLOSE - MOT INLET SDV
MAIN OIL TERMINAL,43626,43624,3,311,30-78-XA-1011-01,INHIBIT - BLOCK VALVE 1-10 ESD INHIBIT
MAIN OIL TERMINAL,43627,43624,4,311,MOV-1508-01,CLOSE - TANK T-1508 CRUDE INLET LINE
MAIN OIL TERMINAL,43628,43624,5,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43629,43598,6,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43630,43629,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43631,43629,8,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43632,43629,9,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43633,43629,10,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43634,43598,11,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43635,43634,12,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43637,43598,0,311,MOV-1501-11,CLOSE - TANK T-1501 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43638,43637,1,311,SDV-2415-01,CLOSE - PRODUCED WATER TANK T-2415 INLET
MAIN OIL TERMINAL,43639,43598,2,311,SDV-2416-01,CLOSE - PRODUCED WATER TANK T-2416 INLET
MAIN OIL TERMINAL,43640,43639,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43641,43598,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43642,43641,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43643,43598,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43644,43643,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43646,43645,0,311,MOV-1502-11,CLOSE - TANK T-1502 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43647,43598,1,311,SDV-2415-01,CLOSE - PRODUCED WATER TANK T-2415 INLET
MAIN OIL TERMINAL,43648,43647,2,311,SDV-2416-01,CLOSE - PRODUCED WATER TANK T-2416 INLET
MAIN OIL TERMINAL,43649,43598,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43650,43649,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43651,43649,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43652,43649,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43653,43649,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43655,43649,0,311,MOV-1503-11,CLOSE - TANK T-1503 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43656,43649,1,311,SDV-2415-01,CLOSE - PRODUCED WATER TANK T-2415 INLET
MAIN OIL TERMINAL,43657,43649,2,311,SDV-2416-01,CLOSE - PRODUCED WATER TANK T-2416 INLET
MAIN OIL TERMINAL,43658,43649,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43659,43649,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43660,43649,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43661,43598,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43662,43661,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43664,43661,0,311,MOV-1504-11,CLOSE - TANK T-1504 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43665,43598,1,311,SDV-2415-01,CLOSE - PRODUCED WATER TANK T-2415 INLET
MAIN OIL TERMINAL,43666,43665,2,311,SDV-2416-01,CLOSE - PRODUCED WATER TANK T-2416 INLET
MAIN OIL TERMINAL,43667,43665,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43668,43665,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43669,43665,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43670,43665,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43671,43665,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43673,43459,0,311,MOV-1505-11,CLOSE - TANK T-1505 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43674,43673,1,311,SDV-2415-01,CLOSE - PRODUCED WATER TANK T-2415 INLET
MAIN OIL TERMINAL,43675,43674,2,311,SDV-2416-01,CLOSE - PRODUCED WATER TANK T-2416 INLET
MAIN OIL TERMINAL,43676,43674,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43677,43674,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43678,43674,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43679,43673,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43680,43679,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43682,43679,0,311,MOV-1506-11,CLOSE - TANK T-1506 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43683,43679,1,311,SDV-2415-01,CLOSE - PRODUCED WATER TANK T-2415 INLET
MAIN OIL TERMINAL,43684,43673,2,311,SDV-2416-01,CLOSE - PRODUCED WATER TANK T-2416 INLET
MAIN OIL TERMINAL,43685,43684,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43686,43684,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43687,43684,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43688,43684,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43689,43673,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43691,43689,0,311,MOV-1507-11,CLOSE - TANK T-1507 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43692,43689,1,311,SDV-2415-01,CLOSE - PRODUCED WATER TANK T-2415 INLET
MAIN OIL TERMINAL,43693,43689,2,311,SDV-2416-01,CLOSE - PRODUCED WATER TANK T-2416 INLET
MAIN OIL TERMINAL,43694,43673,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43695,43694,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43696,43694,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43697,43694,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43698,43694,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43699,43673,15,311,XHS-6700-01G,EMERGENCY DRAINING SOFT SELEC. SWITCH IS ENABLED FOR T-1507
MAIN OIL TERMINAL,43700,43699,0,311,MOV-1501-01,CLOSE - TANK T-1501 CRUDE INLET LINE
MAIN OIL TERMINAL,43701,43699,1,311,MOV-1502-01,CLOSE - TANK T-1502 CRUDE INLET LINE
MAIN OIL TERMINAL,43703,43699,0,311,MOV-1508-11,CLOSE - TANK T-1508 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43704,43673,1,311,SDV-2415-01,CLOSE - PRODUCED WATER TANK T-2415 INLET
MAIN OIL TERMINAL,43705,43704,2,311,SDV-2416-01,CLOSE - PRODUCED WATER TANK T-2416 INLET
MAIN OIL TERMINAL,43706,43704,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43707,43704,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43708,43704,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43709,43673,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43710,43709,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43711,43709,17,311,ASDH-1508-11,T-1508 TANK DRAIN OIL CONTENT HIGH HIGH
MAIN OIL TERMINAL,43712,43673,0,311,MOV-1507-01,CLOSE - TANK T-1507 CRUDE INLET LINE
MAIN OIL TERMINAL,43713,43712,1,311,MOV-1508-01,CLOSE - TANK T-1508 CRUDE INLET LINE
MAIN OIL TERMINAL,43714,43673,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43715,43714,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43716,43673,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43717,43716,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43718,43673,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43719,43718,18,311,HSD-1501-01 (A/B),ESD PB AT TANK T-1501 BUND WALL
MAIN OIL TERMINAL,43720,43673,0,311,MOV-1501-01,CLOSE - TANK T-1501 CRUDE INLET LINE
MAIN OIL TERMINAL,43721,43720,1,311,MOV-1501-02,CLOSE - TANK T-1501 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43722,43673,2,311,MOV-1501-03,CLOSE - TANK T-1501 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43723,43722,3,311,MOV-1501-11,CLOSE - TANK T-1501 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43724,43673,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43725,43724,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43726,43724,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43727,43724,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43728,43673,19,311,HSD-1502-01 (A/B),ESD PB AT TANK T-1502 BUND WALL
MAIN OIL TERMINAL,43729,43728,0,311,MOV-1502-01,CLOSE - TANK T-1502 CRUDE INLET LINE
MAIN OIL TERMINAL,43730,43728,1,311,MOV-1502-02,CLOSE - TANK T-1502 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43731,43728,2,311,MOV-1502-03,CLOSE - TANK T-1502 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43732,43728,3,311,MOV-1502-11,CLOSE - TANK T-1502 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43733,43728,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43734,43728,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43735,43728,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43736,43459,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43737,43736,20,311,HSD-1503-01 (A/B),ESD PB AT TANK T-1503 BUND WALL
MAIN OIL TERMINAL,43738,43737,0,311,MOV-1503-01,CLOSE - TANK T-1503 CRUDE INLET LINE
MAIN OIL TERMINAL,43739,43737,1,311,MOV-1503-02,CLOSE - TANK T-1503 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43740,43737,2,311,MOV-1503-03,CLOSE - TANK T-1503 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43741,43737,3,311,MOV-1503-11,CLOSE - TANK T-1503 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43742,43736,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43743,43742,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43744,43742,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43745,43742,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43746,43742,21,311,HSD-1504-01 (A/B),ESD PB AT TANK T-1504 BUND WALL
MAIN OIL TERMINAL,43747,43736,0,311,MOV-1504-01,CLOSE - TANK T-1504 CRUDE INLET LINE
MAIN OIL TERMINAL,43748,43747,1,311,MOV-1504-02,CLOSE - TANK T-1504 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43749,43747,2,311,MOV-1504-03,CLOSE - TANK T-1504 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43750,43747,3,311,MOV-1504-11,CLOSE - TANK T-1504 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43751,43747,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43752,43736,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43753,43752,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43754,43752,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43755,43752,22,311,HSD-1505-01 (A/B),ESD PB AT TANK T-1505 BUND WALL
MAIN OIL TERMINAL,43756,43752,0,311,MOV-1505-01,CLOSE - TANK T-1505 CRUDE INLET LINE
MAIN OIL TERMINAL,43757,43736,1,311,MOV-1505-02,CLOSE - TANK T-1505 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43758,43757,2,311,MOV-1505-03,CLOSE - TANK T-1505 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43759,43757,3,311,MOV-1505-11,CLOSE - TANK T-1505 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43760,43757,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43761,43757,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43762,43736,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43763,43762,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43764,43762,23,311,HSD-1506-01 (A/B),ESD PB AT TANK T-1506 BUND WALL
MAIN OIL TERMINAL,43765,43762,0,311,MOV-1506-01,CLOSE - TANK T-1506 CRUDE INLET LINE
MAIN OIL TERMINAL,43766,43762,1,311,MOV-1506-02,CLOSE - TANK T-1506 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43767,43736,2,311,MOV-1506-03,CLOSE - TANK T-1506 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43768,43767,3,311,MOV-1506-11,CLOSE - TANK T-1506 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43769,43767,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43770,43767,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43771,43767,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43772,43736,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43773,43772,24,311,HSD-1507-01 (A/B),ESD PB AT TANK T-1507 BUND WALL
MAIN OIL TERMINAL,43774,43772,0,311,MOV-1507-01,CLOSE - TANK T-1507 CRUDE INLET LINE
MAIN OIL TERMINAL,43775,43736,1,311,MOV-1507-02,CLOSE - TANK T-1507 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43776,43775,2,311,MOV-1507-03,CLOSE - TANK T-1507 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43777,43736,3,311,MOV-1507-11,CLOSE - TANK T-1507 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43778,43777,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43779,43736,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43780,43779,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43781,43736,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43782,43781,25,311,HSD-1508-01 (A/B),ESD PB AT TANK T-1508 BUND WALL
MAIN OIL TERMINAL,43783,43736,0,311,MOV-1508-01,CLOSE - TANK T-1508 CRUDE INLET LINE
MAIN OIL TERMINAL,43784,43783,1,311,MOV-1508-02,CLOSE - TANK T-1508 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43785,43736,2,311,MOV-1508-03,CLOSE - TANK T-1508 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43786,43785,3,311,MOV-1508-11,CLOSE - TANK T-1508 OIL DRAIN COMMON LINE
MAIN OIL TERMINAL,43787,43736,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43788,43787,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43789,43787,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43790,43787,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43791,43787,26,311,FGXS-1501-01,CONFIRMED FIRE AT TANK T-1501
MAIN OIL TERMINAL,43792,43787,0,311,MOV-1501-01,CLOSE - TANK T-1501 CRUDE INLET LINE
MAIN OIL TERMINAL,43793,43787,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43794,43787,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43795,43787,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43796,43787,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43797,43787,27,311,FGXS-1502-01,CONFIRMED FIRE AT TANK T-1502
MAIN OIL TERMINAL,43798,43787,0,311,MOV-1502-01,CLOSE - TANK T-1502 CRUDE INLET LINE
MAIN OIL TERMINAL,43799,43736,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43800,43799,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43801,43799,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43802,43799,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43803,43736,28,311,FGXS-1503-01,CONFIRMED FIRE AT TANK T-1503
MAIN OIL TERMINAL,43804,43803,0,311,MOV-1503-01,CLOSE - TANK T-1503 CRUDE INLET LINE
MAIN OIL TERMINAL,43805,43803,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43806,43803,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43807,43803,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43808,43803,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43809,43803,29,311,FGXS-1504-01,CONFIRMED FIRE AT TANK T-1504
MAIN OIL TERMINAL,43810,43803,0,311,MOV-1504-01,CLOSE - TANK T-1504 CRUDE INLET LINE
MAIN OIL TERMINAL,43811,43459,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43812,43811,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43813,43812,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43814,43812,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43815,43812,30,311,FGXS-1505-01,CONFIRMED FIRE AT TANK T-1505
MAIN OIL TERMINAL,43816,43812,0,311,MOV-1505-01,CLOSE - TANK T-1505 CRUDE INLET LINE
MAIN OIL TERMINAL,43817,43811,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43818,43817,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43819,43817,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43820,43817,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43821,43817,31,311,FGXS-1506-01,CONFIRMED FIRE AT TANK T-1506
MAIN OIL TERMINAL,43822,43811,0,311,MOV-1506-01,CLOSE - TANK T-1506 CRUDE INLET LINE
MAIN OIL TERMINAL,43823,43822,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43824,43822,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43825,43822,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43826,43822,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43827,43811,32,311,FGXS-1507-01,CONFIRMED FIRE AT TANK T-1507
MAIN OIL TERMINAL,43828,43827,0,311,MOV-1507-01,CLOSE - TANK T-1507 CRUDE INLET LINE
MAIN OIL TERMINAL,43829,43827,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43830,43827,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43831,43827,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43832,43811,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43833,43832,33,311,FGXS-1508-01,CONFIRMED FIRE AT TANK T-1508
MAIN OIL TERMINAL,43834,43832,0,311,MOV-1508-01,CLOSE - TANK T-1508 CRUDE INLET LINE
MAIN OIL TERMINAL,43835,43832,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43836,43832,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43837,43811,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43838,43837,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43839,43837,34,311,FGXS-1501-01 & FXHS-1501-01,CONFIRMED FIRE AT TANK T-1501 & FIREMAN KEY SWITCH IS ENABLED FOR T-1501
MAIN OIL TERMINAL,43840,43837,0,311,MOV-1501-02,CLOSE - TANK T-1501 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43841,43837,1,311,MOV-1501-03,CLOSE - TANK T-1501 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43842,43811,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43843,43842,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43844,43842,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43845,43842,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43846,43842,35,311,FGXS-1502-01 & FXHS-1502-01,CONFIRMED FIRE AT TANK T-1502 & FIREMAN KEY SWITCH IS ENABLED FOR T-1502
MAIN OIL TERMINAL,43847,43811,0,311,MOV-1502-02,CLOSE - TANK T-1502 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43848,43847,1,311,MOV-1502-03,CLOSE - TANK T-1502 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43849,43847,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43850,43811,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43851,43850,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43852,43811,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43853,43852,36,311,FGXS-1503-01 & FXHS-1503-01,CONFIRMED FIRE AT TANK T-1503 & FIREMAN KEY SWITCH IS ENABLED FOR T-1503
MAIN OIL TERMINAL,43854,43811,0,311,MOV-1503-02,CLOSE - TANK T-1503 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43855,43854,1,311,MOV-1503-03,CLOSE - TANK T-1503 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43856,43811,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43857,43856,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43858,43811,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43859,43858,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43860,43811,37,311,FGXS-1504-01 & FXHS-1504-01,CONFIRMED FIRE AT TANK T-1504 & FIREMAN KEY SWITCH IS ENABLED FOR T-1504
MAIN OIL TERMINAL,43861,43860,0,311,MOV-1504-02,CLOSE - TANK T-1504 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43862,43811,1,311,MOV-1504-03,CLOSE - TANK T-1504 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43863,43862,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43864,43862,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43865,43862,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43866,43811,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43867,43866,38,311,FGXS-1505-01 & FXHS-1505-01,CONFIRMED FIRE AT TANK T-1505 & FIREMAN KEY SWITCH IS ENABLED FOR T-1505
MAIN OIL TERMINAL,43868,43866,0,311,MOV-1505-02,CLOSE - TANK T-1505 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43869,43866,1,311,MOV-1505-03,CLOSE - TANK T-1505 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43870,43866,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43871,43866,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43872,43866,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43873,43866,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43874,43811,39,311,FGXS-1506-01 & FXHS-1506-01,CONFIRMED FIRE AT TANK T-1506 & FIREMAN KEY SWITCH IS ENABLED FOR T-1506
MAIN OIL TERMINAL,43875,43874,0,311,MOV-1506-02,CLOSE - TANK T-1506 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43876,0,1,311,MOV-1506-03,CLOSE - TANK T-1506 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43877,43876,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43878,43877,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43879,43878,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43880,43878,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43881,43878,40,311,FGXS-1507-01 & FXHS-1507-01,CONFIRMED FIRE AT TANK T-1507 & FIREMAN KEY SWITCH IS ENABLED FOR T-1507
MAIN OIL TERMINAL,43882,43878,0,311,MOV-1507-02,CLOSE - TANK T-1507 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43883,43877,1,311,MOV-1507-03,CLOSE - TANK T-1507 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43884,43883,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43885,43883,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43886,43883,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43887,43883,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43888,43877,41,311,FGXS-1508-01 & FXHS-1508-01,CONFIRMED FIRE AT TANK T-1508 & FIREMAN KEY SWITCH IS ENABLED FOR T-1508
MAIN OIL TERMINAL,43889,43888,0,311,MOV-1508-02,CLOSE - TANK T-1508 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43890,43888,1,311,MOV-1508-03,CLOSE - TANK T-1508 CRUDE OUTLET LINE
MAIN OIL TERMINAL,43891,43888,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43892,43888,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43893,43877,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43894,43893,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43895,43893,42,311,LSLL-1501-05A/B/C,T-1501 TANK LEVEL LOW LOW (2oo3)
MAIN OIL TERMINAL,43896,43893,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,43897,43893,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,43898,43877,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,43899,43898,3,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,43900,43898,4,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,43901,43898,5,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,43902,43898,6,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43903,43877,7,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43904,43903,8,311,MOV-1501-02,CLOSE - TANK T-1501 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,43905,43903,9,311,MOV-1501-03,CLOSE - TANK T-1501 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,43906,43903,10,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43907,43903,11,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43908,43877,12,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43909,43908,13,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43910,43908,14,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43911,43908,43,311,HS-1501-05A,T-1501 IS SELECTED FOR SPM-1
MAIN OIL TERMINAL,43912,43908,0,311,P-1001 OR P-1010,TRIP - SHIP LOADING PUMP P-1001 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43913,43877,1,311,P-1002 OR P-1010,TRIP - SHIP LOADING PUMP P-1002 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43914,43913,2,311,P-1003 OR P-1010,TRIP - SHIP LOADING PUMP P-1003 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43915,43913,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43916,43877,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43917,43916,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43918,43877,44,311,HS-1501-05B,T-1501 IS SELECTED FOR SPM-2
MAIN OIL TERMINAL,43919,43918,0,311,P-1004 OR P-1010,TRIP - SHIP LOADING PUMP P-1004 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43920,43877,1,311,P-1005 OR P-1010,TRIP - SHIP LOADING PUMP P-1005 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43921,43920,2,311,P-1006 OR P-1010,TRIP - SHIP LOADING PUMP P-1006 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43922,43877,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43923,43922,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43924,43877,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43925,43924,45,311,HS-1010-11,P-1010 OR P-1011 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,43926,43877,0,311,P-1010,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,43927,43926,1,311,P-1011,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,43928,43877,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43929,43928,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43930,43928,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43931,43928,46,311,LSLL-1502-05A/B/C,T-1502 TANK LEVEL LOW LOW (2oo3)
MAIN OIL TERMINAL,43932,43928,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,43933,43928,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,43934,43928,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
