DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
MAIN OIL TERMINAL,43935,43928,3,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,43936,43928,4,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,43937,43928,5,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,43938,43928,6,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43939,43928,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43940,43877,8,311,MOV-1502-02,CLOSE - TANK T-1502 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,43941,43940,9,311,MOV-1502-03,CLOSE - TANK T-1502 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,43942,43940,10,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43943,43940,11,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43944,43877,12,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43945,43944,13,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43946,43944,14,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43947,43944,47,311,HS-1502-05A,T-1502 IS SELECTED FOR SPM-2
MAIN OIL TERMINAL,43948,43944,0,311,P-1004 OR P-1011,TRIP - SHIP LOADING PUMP P-1004 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43949,43944,1,311,P-1005 OR P-1011,TRIP - SHIP LOADING PUMP P-1005 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43950,43944,2,311,P-1006 OR P-1011,TRIP - SHIP LOADING PUMP P-1006 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,43951,43944,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43952,43877,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43953,43952,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43954,43952,48,311,HS-1502-05B,T-1502 IS SELECTED FOR SPM-3
MAIN OIL TERMINAL,43955,43952,0,311,P-1007 OR P-1012,TRIP - SHIP LOADING PUMP P-1007 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43956,43876,1,311,P-1008 OR P-1012,TRIP - SHIP LOADING PUMP P-1008 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43957,43956,2,311,P-1009 OR P-1012,TRIP - SHIP LOADING PUMP P-1009 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43958,43957,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43959,43957,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43960,43957,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43961,43957,49,311,HS-1011-12,P-1011 OR P-1012 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,43962,43956,0,311,P-1011,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,43963,43962,1,311,P-1012,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,43964,43962,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43965,43962,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43966,43962,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43967,43956,50,311,LSLL-1503-05A/B/C,T-1503 TANK LEVEL LOW LOW (2oo3)
MAIN OIL TERMINAL,43968,43967,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,43969,43967,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,43970,43967,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,43971,43967,3,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,43972,43956,4,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,43973,43972,5,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,43974,43972,6,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43975,43972,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43976,43972,8,311,MOV-1503-02,CLOSE - TANK T-1503 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,43977,43956,9,311,MOV-1503-03,CLOSE - TANK T-1503 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,43978,43977,10,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43979,43977,11,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,43980,43977,12,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43981,43977,13,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43982,43956,14,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43983,43982,51,311,HS-1503-05A,T-1503 IS SELECTED FOR SPM-1
MAIN OIL TERMINAL,43984,43982,0,311,P-1001 OR P-1010,TRIP - SHIP LOADING PUMP P-1001 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43985,43982,1,311,P-1002 OR P-1010,TRIP - SHIP LOADING PUMP P-1002 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43986,43982,2,311,P-1003 OR P-1010,TRIP - SHIP LOADING PUMP P-1003 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,43987,43956,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43988,43987,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43989,43987,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43990,43987,52,311,HS-1503-05B,T-1503 IS SELECTED FOR SPM-3
MAIN OIL TERMINAL,43991,43987,0,311,P-1007 OR P-1012,TRIP - SHIP LOADING PUMP P-1007 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43992,43956,1,311,P-1008 OR P-1012,TRIP - SHIP LOADING PUMP P-1008 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43993,43992,2,311,P-1009 OR P-1012,TRIP - SHIP LOADING PUMP P-1009 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,43994,43992,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,43995,43956,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,43996,43995,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,43997,43956,53,311,HS-1010-12,P-1010 OR P-1012 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,43998,43997,0,311,P-1010,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,43999,43956,1,311,P-1012,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,44000,43999,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44001,43956,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44002,44001,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44003,43956,54,311,LSLL-1504-05A/B/C,T-1504 TANK LEVEL LOW LOW (2oo3)
MAIN OIL TERMINAL,44004,44003,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,44005,43956,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,44006,44005,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,44007,43956,3,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,44008,44007,4,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,44009,44007,5,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,44010,44007,6,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,44011,44007,7,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44012,44007,8,311,MOV-1504-02,CLOSE - TANK T-1504 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,44013,44007,9,311,MOV-1504-03,CLOSE - TANK T-1504 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,44014,44007,10,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44015,44007,11,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44016,43956,12,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44017,44016,13,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44018,44016,14,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44019,44016,55,311,HS-1504-05A,T-1504 IS SELECTED FOR SPM-1
MAIN OIL TERMINAL,44020,44016,0,311,P-1001 OR P-1010,TRIP - SHIP LOADING PUMP P-1001 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,44021,44016,1,311,P-1002 OR P-1010,TRIP - SHIP LOADING PUMP P-1002 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,44022,44016,2,311,P-1003 OR P-1010,TRIP - SHIP LOADING PUMP P-1003 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,44023,44016,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44024,44016,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44025,43956,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44026,44025,56,311,HS-1504-05B,T-1504 IS SELECTED FOR SPM-2
MAIN OIL TERMINAL,44027,44025,0,311,P-1004 OR P-1010,TRIP - SHIP LOADING PUMP P-1004 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44028,44025,1,311,P-1005 OR P-1010,TRIP - SHIP LOADING PUMP P-1005 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44029,43956,2,311,P-1006 OR P-1010,TRIP - SHIP LOADING PUMP P-1006 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44030,44029,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44031,44029,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44032,44029,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44033,44029,57,311,HS-1010-11,P-1010 OR P-1011 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,44034,44029,0,311,P-1010,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,44035,44029,1,311,P-1011,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,44036,44029,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44037,43956,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44038,44037,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44039,44037,58,311,LSLL-1505-05A/B/C,T-1505 TANK LEVEL LOW LOW (2oo3)
MAIN OIL TERMINAL,44040,44037,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,44041,43876,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,44042,44041,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,44043,44042,3,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,44044,44042,4,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,44045,44042,5,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,44046,44042,6,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,44047,44041,7,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44048,44047,8,311,MOV-1505-02,CLOSE - TANK T-1505 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,44049,44047,9,311,MOV-1505-03,CLOSE - TANK T-1505 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,44050,44047,10,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44051,44047,11,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44052,44041,12,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44053,44052,13,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44054,44052,14,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44055,44052,59,311,HS-1505-05A,T-1505 IS SELECTED FOR SPM-1
MAIN OIL TERMINAL,44056,44052,0,311,P-1001 OR P-1010,TRIP - SHIP LOADING PUMP P-1001 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,44057,44041,1,311,P-1002 OR P-1010,TRIP - SHIP LOADING PUMP P-1002 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,44058,44057,2,311,P-1003 OR P-1010,TRIP - SHIP LOADING PUMP P-1003 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,44059,44057,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44060,44057,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44061,44057,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44062,44041,60,311,HS-1505-05B,T-1505 IS SELECTED FOR SPM-2
MAIN OIL TERMINAL,44063,44062,0,311,P-1004 OR P-1010,TRIP - SHIP LOADING PUMP P-1004 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44064,44062,1,311,P-1005 OR P-1010,TRIP - SHIP LOADING PUMP P-1005 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44065,44062,2,311,P-1006 OR P-1010,TRIP - SHIP LOADING PUMP P-1006 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44066,44062,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44067,44041,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44068,44067,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44069,44067,61,311,HS-1010-11,P-1010 OR P-1011 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,44070,44067,0,311,P-1010,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,44071,44067,1,311,P-1011,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,44072,44041,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44073,44072,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44074,44072,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44075,44072,62,311,LSLL-1506-05A/B/C,T-1506 TANK LEVEL LOW LOW (2oo3)
MAIN OIL TERMINAL,44076,44072,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,44077,44041,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,44078,44077,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,44079,44077,3,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,44080,44041,4,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,44081,44080,5,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,44082,44041,6,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,44083,44082,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,44084,44041,8,311,MOV-1506-02,CLOSE - TANK T-1506 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,44085,44084,9,311,MOV-1506-03,CLOSE - TANK T-1506 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,44086,44041,10,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44087,44086,11,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44088,44041,12,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44089,44088,13,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44090,44041,14,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44091,44090,63,311,HS-1506-05A,T-1506 IS SELECTED FOR SPM-1
MAIN OIL TERMINAL,44092,44041,0,311,P-1001 OR P-1010,TRIP - SHIP LOADING PUMP P-1001 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,44093,44092,1,311,P-1002 OR P-1010,TRIP - SHIP LOADING PUMP P-1002 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,44094,44092,2,311,P-1003 OR P-1010,TRIP - SHIP LOADING PUMP P-1003 OR TRIP SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,44095,44092,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44096,44092,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44097,44092,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44098,44092,64,311,HS-1506-05B,T-1506 IS SELECTED FOR SPM-3
MAIN OIL TERMINAL,44099,44092,0,311,P-1007 OR P-1012,TRIP - SHIP LOADING PUMP P-1007 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,44100,44092,1,311,P-1008 OR P-1012,TRIP - SHIP LOADING PUMP P-1008 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,44101,44092,2,311,P-1009 OR P-1012,TRIP - SHIP LOADING PUMP P-1009 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,44102,44092,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44103,44092,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44104,44041,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44105,44104,65,311,HS-1010-12,P-1010 OR P-1012 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,44106,44104,0,311,P-1010,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,44107,44104,1,311,P-1012,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,44108,44041,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44109,44108,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44110,44108,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44111,44108,66,311,LSLL-1507-05A/B/C,T-1507 TANK LEVEL LOW LOW (2oo3)
MAIN OIL TERMINAL,44112,44108,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,44113,44108,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,44114,44108,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,44115,44108,3,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,44116,44041,4,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,44117,44116,5,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,44118,44116,6,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44119,44116,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,44120,43876,8,311,MOV-1507-02,CLOSE - TANK T-1507 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,44121,44120,9,311,MOV-1507-03,CLOSE - TANK T-1507 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,44122,44121,10,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44123,44121,11,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44124,44121,12,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44125,44121,13,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44126,44120,14,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44127,44126,67,311,HS-1507-05A,T-1507 IS SELECTED FOR SPM-2
MAIN OIL TERMINAL,44128,44126,0,311,P-1004 OR P-1011,TRIP - SHIP LOADING PUMP P-1004 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44129,44126,1,311,P-1005 OR P-1011,TRIP - SHIP LOADING PUMP P-1005 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44130,44126,2,311,P-1006 OR P-1011,TRIP - SHIP LOADING PUMP P-1006 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44131,44120,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44132,44131,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44133,44131,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44134,44131,68,311,HS-1507-05B,T-1507 IS SELECTED FOR SPM-3
MAIN OIL TERMINAL,44135,44131,0,311,P-1007 OR P-1012,TRIP - SHIP LOADING PUMP P-1007 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,44136,44120,1,311,P-1008 OR P-1012,TRIP - SHIP LOADING PUMP P-1008 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,44137,44136,2,311,P-1009 OR P-1012,TRIP - SHIP LOADING PUMP P-1009 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,44138,44136,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44139,44136,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44140,44136,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44141,44120,69,311,HS-1011-12,P-1011 OR P-1012 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,44142,44141,0,311,P-1011,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,44143,44141,1,311,P-1012,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,44144,44141,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44145,44141,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44146,44120,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44147,44146,70,311,LSLL-1508-05A/B/C,T-1508 TANK LEVEL LOW LOW (2oo3)
MAIN OIL TERMINAL,44148,44146,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,44149,44146,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,44150,44146,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,44151,44120,3,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,44152,44151,4,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,44153,44151,5,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,44154,44151,6,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44155,44151,7,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,44156,44120,8,311,MOV-1508-02,CLOSE - TANK T-1508 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,44157,44156,9,311,MOV-1508-03,CLOSE - TANK T-1508 CRUDE OIL OUTLET LINE
MAIN OIL TERMINAL,44158,44156,10,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44159,44120,11,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44160,44159,12,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44161,44120,13,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44162,44161,14,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44163,44120,71,311,HS-1508-05A,T-1508 IS SELECTED FOR SPM-2
MAIN OIL TERMINAL,44164,44163,0,311,P-1004 OR P-1011,TRIP - SHIP LOADING PUMP P-1004 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44165,44120,1,311,P-1005 OR P-1011,TRIP - SHIP LOADING PUMP P-1005 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44166,44165,2,311,P-1006 OR P-1011,TRIP - SHIP LOADING PUMP P-1006 OR TRIP SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,44167,44120,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44168,44167,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44169,44120,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44170,44169,72,311,HS-1508-05B,T-1508 IS SELECTED FOR SPM-3
MAIN OIL TERMINAL,44171,44120,0,311,P-1007 OR P-1012,TRIP - SHIP LOADING PUMP P-1007 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,44172,44171,1,311,P-1008 OR P-1012,TRIP - SHIP LOADING PUMP P-1008 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,44173,44171,2,311,P-1009 OR P-1012,TRIP - SHIP LOADING PUMP P-1009 OR TRIP SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,44174,44171,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44175,44171,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44176,44171,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44177,44171,73,311,HS-1011-12,P-1011 OR P-1012 SELECTED FOR TNK TO TNK TRANSFER
MAIN OIL TERMINAL,44178,44171,0,311,P-1011,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,44179,44171,1,311,P-1012,NOT AVAILABLE FOR SHIP LOADING
MAIN OIL TERMINAL,44180,44120,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44181,44180,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44182,44180,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44183,44180,5,311,LOCAL ESD,
MAIN OIL TERMINAL,44184,44180,0,311,SDHS-7003-01,SINGLE STATION S/D - MOT
MAIN OIL TERMINAL,44185,44180,0,311,P-6701,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6701
MAIN OIL TERMINAL,44186,44180,1,311,P-6702,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6702
MAIN OIL TERMINAL,44187,44180,2,311,P-6703,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6703
MAIN OIL TERMINAL,44188,44180,3,311,P-6704,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6704
MAIN OIL TERMINAL,44189,44120,4,311,P-6705,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6705
MAIN OIL TERMINAL,44190,44189,5,311,P-6706,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6706
MAIN OIL TERMINAL,44191,44189,6,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44192,44189,7,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44193,44120,8,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44194,44193,9,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44195,44193,1,311,SDHS-7001-01,"ADCOP FACILITES S/D - MANUAL - (MPS, IPS & MOT) (FIRE AND MAJOR SPILLAGE)"
MAIN OIL TERMINAL,44196,44193,0,311,P-6701,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6701
MAIN OIL TERMINAL,44197,44193,1,311,P-6702,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6702
MAIN OIL TERMINAL,44198,44193,2,311,SDV-6701-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44199,44193,3,311,P-6703,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6703
MAIN OIL TERMINAL,44200,44193,4,311,P-6704,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6704
MAIN OIL TERMINAL,44201,44120,5,311,SDV-6702-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44202,44201,6,311,P-6705,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6705
MAIN OIL TERMINAL,44203,44201,7,311,P-6706,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6706
MAIN OIL TERMINAL,44204,44201,8,311,SDV-6703-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44205,43876,9,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44206,44205,10,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44207,44206,11,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44208,44206,12,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44209,44206,2,311,XS-4900-01,POWER FAILURE AT MOT
MAIN OIL TERMINAL,44210,44206,0,311,P-6701,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6701
MAIN OIL TERMINAL,44211,44205,1,311,P-6702,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6702
MAIN OIL TERMINAL,44212,44211,2,311,SDV-6701-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44213,44211,3,311,P-6703,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6703
MAIN OIL TERMINAL,44214,44211,4,311,P-6704,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6704
MAIN OIL TERMINAL,44215,44211,5,311,SDV-6702-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44216,44205,6,311,P-6705,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6705
MAIN OIL TERMINAL,44217,44216,7,311,P-6706,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6706
MAIN OIL TERMINAL,44218,44216,8,311,SDV-6703-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44219,44216,9,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44220,44216,10,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44221,44205,11,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44222,44221,12,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44223,44221,3,311,XS-7300-01,CONTROL SYSTEM / ICS FAILURE
MAIN OIL TERMINAL,44224,44221,0,311,P-6701,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6701
MAIN OIL TERMINAL,44225,44221,1,311,P-6702,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6702
MAIN OIL TERMINAL,44226,44205,2,311,SDV-6701-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44227,44226,3,311,P-6703,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6703
MAIN OIL TERMINAL,44228,44226,4,311,P-6704,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6704
MAIN OIL TERMINAL,44229,44226,5,311,SDV-6702-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44230,44226,6,311,P-6705,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6705
MAIN OIL TERMINAL,44231,44205,7,311,P-6706,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6706
MAIN OIL TERMINAL,44232,44231,8,311,SDV-6703-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44233,44231,9,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44234,44231,10,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44235,44231,11,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44236,44205,12,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44237,44236,4,311,HSD-6701-01,ESD PB AT OIL DRAIN TANK AREA
MAIN OIL TERMINAL,44238,44236,0,311,P-6701,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6701
MAIN OIL TERMINAL,44239,44236,1,311,P-6702,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6702
MAIN OIL TERMINAL,44240,44236,2,311,SDV-6701-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44241,44205,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44242,44241,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44243,44241,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44244,44205,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44245,44244,5,311,HSD-6702-01,ESD PB AT OIL DRAIN TANK AREA
MAIN OIL TERMINAL,44246,44205,0,311,P-6703,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6703
MAIN OIL TERMINAL,44247,44246,1,311,P-6704,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6704
MAIN OIL TERMINAL,44248,44205,2,311,SDV-6702-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44249,44248,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44250,44205,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44251,44250,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44252,44205,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44253,44252,6,311,HSD-6703-01,ESD PB AT OIL DRAIN TANK AREA
MAIN OIL TERMINAL,44254,44205,0,311,P-6705,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6705
MAIN OIL TERMINAL,44255,44254,1,311,P-6706,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6706
MAIN OIL TERMINAL,44256,44205,2,311,SDV-6703-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44257,44256,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44258,44256,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44259,44256,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44260,44256,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44261,44256,7,311,HSD-2401-01,ESD PB AT PRODUCED WATER AREA
MAIN OIL TERMINAL,44262,44256,0,311,SDV-2415-01,CLOSE - PRODUCED WATER TANK T-2415 INLET
MAIN OIL TERMINAL,44263,44256,1,311,SDV-2415-01,CLOSE - PRODUCED WATER TANK T-2415 INLET
MAIN OIL TERMINAL,44264,44256,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44265,44256,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44266,44256,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44267,44256,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44268,44205,8,311, HSD-6301-01,ESD PB AT DIESEL TANK AREA
MAIN OIL TERMINAL,44269,44268,0,311,P-6301,TRIP - DIESEL TRANSFER PUMP P-6301
MAIN OIL TERMINAL,44270,44268,1,311,P-6302,TRIP - DIESEL TRANSFER PUMP P-6302
MAIN OIL TERMINAL,44271,44268,2,311,P-6303,TRIP - DIESEL UNLOADING PUMP P-6303
MAIN OIL TERMINAL,44272,44205,3,311,P-6304,TRIP - DIESEL UNLOADING PUMP P-6304
MAIN OIL TERMINAL,44273,44272,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44274,44272,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44275,44272,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44276,44272,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44277,44272,6,311,OIL DRAIN COLLECTION VESSEL V-6701/02/03,
MAIN OIL TERMINAL,44278,44272,0,311,LSDL-6701-02,V-6701 LEVEL - LOW LOW
MAIN OIL TERMINAL,44279,44205,0,311,P-6701,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6701
MAIN OIL TERMINAL,44280,44279,1,311,P-6702,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6702
MAIN OIL TERMINAL,44281,44279,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44282,44279,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44283,43876,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44284,44283,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44285,44284,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44286,44284,1,311,PSDH-6701-01,P-6701 DISCHARGE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44287,44284,0,311,P-6701,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6701
MAIN OIL TERMINAL,44288,44284,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44289,44283,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44290,44289,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44291,44289,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44292,44289,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44293,44289,2,311,PSDL-6701-02,P-6701 SEAL OIL PRESSURE LOW LOW
MAIN OIL TERMINAL,44294,44283,0,311,P-6701,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6701
MAIN OIL TERMINAL,44295,44294,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44296,44294,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44297,44294,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44298,44294,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44299,44283,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44300,44299,3,311,PSDH-6702-02,P-6702 DISCHARGE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44301,44299,0,311,P-6702,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6702
MAIN OIL TERMINAL,44302,44299,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44303,44299,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44304,44283,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44305,44304,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44306,44304,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44307,44304,4,311,PSDL-6702-01,P-6702 SEAL OIL PRESSURE LOW LOW
MAIN OIL TERMINAL,44308,44304,0,311,P-6702,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6702
MAIN OIL TERMINAL,44309,44283,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44310,44309,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44311,44309,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44312,44309,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44313,44309,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44314,44283,5,311,LSDH-6701-02,V-6701 LEVEL - HIGH HIGH
MAIN OIL TERMINAL,44315,44314,0,311,SDV-6701-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44316,44314,1,311,XAS-6701-01,ACTIVE - LOCAL ALARM SOUNDER
MAIN OIL TERMINAL,44317,44314,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44318,44314,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44319,44283,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44320,44319,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44321,44319,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44322,44283,6,311,FGXS-6701-01,CONFIRMED FIRE AT V-6701
MAIN OIL TERMINAL,44323,44322,0,311,P-6701,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6701
MAIN OIL TERMINAL,44324,44283,1,311,P-6702,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6702
MAIN OIL TERMINAL,44325,44324,2,311,SDV-6701-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44326,44283,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44327,44326,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44328,44283,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44329,44328,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44330,44283,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44331,44330,7,311,LSDL-6702-02,V-6702 LEVEL - LOW LOW
MAIN OIL TERMINAL,44332,44283,0,311,P-6703,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6703
MAIN OIL TERMINAL,44333,44332,1,311,P-6704,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6704
MAIN OIL TERMINAL,44334,44283,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44335,44334,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44336,44334,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44337,44334,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44338,44334,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44339,44334,8,311,PSDH-6703-01,P-6703 DISCHARGE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44340,44334,0,311,P-6703,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6703
MAIN OIL TERMINAL,44341,44334,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44342,44334,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44343,44283,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44344,44343,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44345,44343,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44346,44343,9,311,PSDL-6703-02,P-6703 SEAL OIL PRESSURE LOW LOW
MAIN OIL TERMINAL,44347,44343,0,311,P-6703,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6703
MAIN OIL TERMINAL,44348,44343,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44349,44343,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44350,44343,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44351,44343,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44352,44283,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44353,44352,10,311,PSDH-6704-02,P-6704 DISCHARGE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44354,44352,0,311,P-6704,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6704
MAIN OIL TERMINAL,44355,44352,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44356,44283,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44357,44356,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44358,44356,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44359,44356,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44360,44356,11,311,PSDL-6704-03,P-6704 SEAL OIL PRESSURE LOW LOW
MAIN OIL TERMINAL,44361,44356,0,311,P-6704,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6704
MAIN OIL TERMINAL,44362,44356,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44363,44356,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44364,44283,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44365,44364,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44366,44283,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44367,44366,12,311,LSDH-6702-02,V-6702 LEVEL - HIGH HIGH
MAIN OIL TERMINAL,44368,44366,0,311,SDV-6702-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44369,44366,1,311,XAS-6702-01,ACTIVE - LOCAL ALARM SOUNDER
MAIN OIL TERMINAL,44370,43876,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44371,44370,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44372,44371,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44373,44371,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44374,44371,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44375,44371,13,311,FGXS-6702-01,CONFIRMED FIRE AT V-6702
MAIN OIL TERMINAL,44376,44371,0,311,P-6703,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6703
MAIN OIL TERMINAL,44377,44371,1,311,P-6704,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6704
MAIN OIL TERMINAL,44378,44371,2,311,SDV-6702-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44379,44370,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44380,44379,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44381,44379,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44382,44379,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44383,44379,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44384,44379,14,311,LSDL-6703-02,V-6703 LEVEL - LOW LOW
MAIN OIL TERMINAL,44385,44379,0,311,P-6705,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6705
MAIN OIL TERMINAL,44386,44379,1,311,P-6706,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6706
MAIN OIL TERMINAL,44387,44370,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44388,44387,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44389,44387,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44390,44387,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44391,44387,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44392,44387,15,311,PSDH-6705-01,P-6705 DISCHARGE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44393,44387,0,311,P-6705,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6705
MAIN OIL TERMINAL,44394,44387,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44395,44370,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44396,44395,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44397,44395,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44398,44395,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44399,44395,16,311,PSDL-6705-02,P-6705 SEAL OIL PRESSURE LOW LOW
MAIN OIL TERMINAL,44400,44395,0,311,P-6705,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6705
MAIN OIL TERMINAL,44401,44395,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44402,44395,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44403,44370,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44404,44403,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44405,44403,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44406,44403,17,311,PSDH-6706-02,P-6706 DISCHARGE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44407,44403,0,311,P-6706,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6706
MAIN OIL TERMINAL,44408,44403,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44409,44403,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44410,44403,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44411,44370,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44412,44411,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44413,44411,18,311,PSDL-6706-03,P-6706 SEAL OIL PRESSURE LOW LOW
MAIN OIL TERMINAL,44414,44411,0,311,P-6706,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6706
MAIN OIL TERMINAL,44415,44411,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44416,44411,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44417,44411,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44418,44411,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44419,44370,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44420,44419,19,311,LSDH-6703-02,V-6703 LEVEL - HIGH HIGH
MAIN OIL TERMINAL,44421,44419,0,311,SDV-6703-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44422,44419,1,311,XAS-6703-01,ACTIVE - LOCAL ALARM SOUNDER
MAIN OIL TERMINAL,44423,44419,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44424,44419,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44425,44419,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44426,44419,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44427,44370,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44428,44427,20,311,FGXS-6703-01,CONFIRMED FIRE AT V-6703
MAIN OIL TERMINAL,44429,44427,0,311,P-6705,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6705
MAIN OIL TERMINAL,44430,44427,1,311,P-6706,TRIP - OIL DRAIN VESSEL TRANSFER PUMP P-6706
MAIN OIL TERMINAL,44431,44427,2,311,SDV-6703-01,CLOSE - OIL DRAIN COLLECTION VESSEL INLET
MAIN OIL TERMINAL,44432,44427,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44433,44427,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44434,44370,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44435,44434,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44436,44434,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44437,44434,7,311,PRODUCED WATER SYSTEM,
MAIN OIL TERMINAL,44438,44434,0,311,LSDH-2415-01,T-2415 TANK LEVEL HIGH HIGH
MAIN OIL TERMINAL,44439,44434,0,311,SDV-2415-01,CLOSE - PRODUCED WATER TANK T-2415 INLET
MAIN OIL TERMINAL,44440,44370,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44441,44440,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44442,44440,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44443,44440,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44444,44440,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44445,44440,1,311,LSDL-2415-01,T-2415 TANK LEVEL LOW LOW
MAIN OIL TERMINAL,44446,44370,0,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44447,44446,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44448,44446,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44449,44446,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44450,44446,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44451,44446,2,311,ASDH-2415-01,T-2415 OIL CONTENT IN WATER HIGH HIGH
MAIN OIL TERMINAL,44452,44446,0,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44453,44446,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44454,44370,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44455,44454,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44456,44370,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44457,44456,3,311,LSDH-2416-01,T-2416 TANK LEVEL HIGH HIGH
MAIN OIL TERMINAL,44458,44456,0,311,SDV-2416-01,CLOSE - PRODUCED WATER TANK T-2416 INLET
MAIN OIL TERMINAL,44459,44456,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44460,44370,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44461,44460,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44462,44460,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44463,44460,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44464,44460,4,311,LSDL-2416-01,T-2416 TANK LEVEL LOW LOW
MAIN OIL TERMINAL,44465,44460,0,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44466,44460,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44467,44460,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44468,44370,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44469,44468,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44470,44468,5,311,ASDH-2416-01,T-2416 OIL CONTENT IN WATER HIGH HIGH
MAIN OIL TERMINAL,44471,44468,0,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44472,44468,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44473,44468,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44474,44468,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44475,44370,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44476,44475,8,311,DIESEL SYSTEM,
MAIN OIL TERMINAL,44477,44475,0,311,LSDL-6301-03,T-6301 TANK LEVEL LOW LOW
MAIN OIL TERMINAL,44478,44475,0,311,P-6301,TRIP - DIESEL TRANSFER PUMP P-6301
MAIN OIL TERMINAL,44479,44475,1,311,P-6302,TRIP - DIESEL TRANSFER PUMP P-6302
MAIN OIL TERMINAL,44480,44475,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44481,44370,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44482,44481,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44483,44481,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44484,44481,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44485,44481,1,311,LSDH-6301-03,T-6301 TANK LEVEL HIGH HIGH
MAIN OIL TERMINAL,44486,44481,0,311,P-6303,TRIP - DIESEL UNLOADING PUMP P-6303
MAIN OIL TERMINAL,44487,44481,1,311,P-6304,TRIP - DIESEL UNLOADING PUMP P-6304
MAIN OIL TERMINAL,44488,44370,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44489,44488,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44490,44488,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44491,44488,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44492,44488,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44493,44488,9,311,SURGE RELIEF SYSTEM - HIGH PRESSURE,
MAIN OIL TERMINAL,44494,44370,0,311,PSDH-1101-04A,SURGE RELIEF INLET-1 PRESSURE HIGH
MAIN OIL TERMINAL,44495,44494,0,311,XA-1101-01,TRIP - SURGE RELIEF SYSTEM - (HIGH PRESSURE) ACTIVATED
MAIN OIL TERMINAL,44496,44494,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44497,44494,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44498,44494,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44499,44494,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44500,44494,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44501,44370,1,311,PSDH-1101-04B,SURGE RELIEF INLET-2 PRESSURE HIGH
MAIN OIL TERMINAL,44502,44501,0,311,XA-1101-01,TRIP - SURGE RELIEF SYSTEM - (HIGH PRESSURE) ACTIVATED
MAIN OIL TERMINAL,44503,44370,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44504,44503,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44505,44370,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44506,44505,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44507,44505,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44508,44505,2,311,PSDH-1101-04C,SURGE RELIEF INLET-3 PRESSURE HIGH
MAIN OIL TERMINAL,44509,44370,0,311,XA-1101-01,TRIP - SURGE RELIEF SYSTEM - (HIGH PRESSURE) ACTIVATED
MAIN OIL TERMINAL,44510,44509,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44511,44509,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44512,44509,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44513,44370,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44514,44513,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44515,44513,3,311,PSDH-1101-04D,SURGE RELIEF INLET-4 PRESSURE HIGH
MAIN OIL TERMINAL,44516,44513,0,311,XA-1101-01,TRIP - SURGE RELIEF SYSTEM - (HIGH PRESSURE) ACTIVATED
MAIN OIL TERMINAL,44517,44370,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44518,44517,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44519,44517,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44520,44517,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44521,44370,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44522,44521,4,311,PSDH-1101-04E,SURGE RELIEF INLET-5 PRESSURE HIGH
MAIN OIL TERMINAL,44523,44370,0,311,XA-1101-01,TRIP - SURGE RELIEF SYSTEM - (HIGH PRESSURE) ACTIVATED
MAIN OIL TERMINAL,44524,44523,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44525,44370,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44526,44525,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44527,40230,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44528,40230,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44529,38816,10,311,LOCAL ESD,
MAIN OIL TERMINAL,44530,40237,0,311,SDHS-7003-01,SINGLE STATION S/D - MOT
MAIN OIL TERMINAL,44531,40238,0,311,P-1106,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1106
MAIN OIL TERMINAL,44532,40238,1,311,P-1107,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1107
MAIN OIL TERMINAL,44533,40238,2,311,P-1109,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1109
MAIN OIL TERMINAL,44534,40238,3,311,P-1110,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1110
MAIN OIL TERMINAL,44535,40238,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44536,40238,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44537,40238,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44538,40238,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44539,40237,1,311,HSD-1106-01,ESD PB AT SUBSEA DEPRESS. AREA
MAIN OIL TERMINAL,44540,40247,0,311,P-1106,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1106
MAIN OIL TERMINAL,44541,40247,1,311,P-1107,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1107
MAIN OIL TERMINAL,44542,40247,2,311,SDV-1100-01,CLOSE - SUBSEA LINE PRESSURE VESSEL V-1105 I/L MOV
MAIN OIL TERMINAL,44543,40247,3,311,SDV-1100-02,CLOSE - SUBSEA LINE PRESSURE VESSEL V-1108 I/L MOV
MAIN OIL TERMINAL,44544,40247,4,311,P-1109,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1109
MAIN OIL TERMINAL,44545,40247,5,311,P-1110,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1110
MAIN OIL TERMINAL,44546,40247,6,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44547,40247,7,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44548,40247,8,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44549,40247,9,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44550,40237,2,311,SDHS-7001-01,"ADCOP FACILITES S/D - MANUAL - (MPS, IPS & MOT) (FIRE AND MAJOR SPILLAGE)"
MAIN OIL TERMINAL,44551,40258,0,311,P-1106,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1106
MAIN OIL TERMINAL,44552,40258,1,311,P-1107,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1107
MAIN OIL TERMINAL,44553,40258,2,311,P-1109,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1109
MAIN OIL TERMINAL,44554,40258,3,311,P-1110,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1110
MAIN OIL TERMINAL,44555,40258,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44556,40258,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44557,40258,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44558,40258,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44559,40237,3,311,XS-4900-01,POWER FAILURE AT MOT
MAIN OIL TERMINAL,44560,40267,0,311,P-1106,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1106
MAIN OIL TERMINAL,44561,40267,1,311,P-1107,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1107
MAIN OIL TERMINAL,44562,40267,2,311,P-1109,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1109
MAIN OIL TERMINAL,44563,40267,3,311,P-1110,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1110
MAIN OIL TERMINAL,44564,40267,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44565,40267,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44566,40267,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44567,40267,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44568,40237,4,311,XS-7300-01,CONTROL SYSTEM / ICS FAILURE
MAIN OIL TERMINAL,44569,40276,0,311,P-1106,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1106
MAIN OIL TERMINAL,44570,40276,1,311,P-1107,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1107
MAIN OIL TERMINAL,44571,40276,2,311,P-1109,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1109
MAIN OIL TERMINAL,44572,40276,3,311,P-1110,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1110
MAIN OIL TERMINAL,44573,40276,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44574,40276,5,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44575,40276,6,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44576,40276,7,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44577,38816,11,311,SUBSEA LINE DEPRESSURISATION VESSEL V-1105,
MAIN OIL TERMINAL,44578,40285,0,311,LSDL-1105-02,V-1105 LEVEL - LOW LOW
MAIN OIL TERMINAL,44579,40286,0,311,P-1106,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1106
MAIN OIL TERMINAL,44580,40286,1,311,P-1107,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1107
MAIN OIL TERMINAL,44581,40286,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44582,40286,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44583,40286,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44584,40286,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44585,40286,6,311,ESD-ICS HMI-MOT,ALARM
