DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
MAIN OIL TERMINAL,44586,40285,1,311,PSDH-1106-02,P-1106 DISCHARGE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44587,40294,0,311,P-1106,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1106
MAIN OIL TERMINAL,44588,40294,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44589,40294,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44590,40294,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44591,40294,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44592,40294,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44593,40285,2,311,PSDL-1106-01,P-1106 SEAL OIL PRESSURE LOW LOW
MAIN OIL TERMINAL,44594,40301,0,311,P-1106,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1106
MAIN OIL TERMINAL,44595,40301,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44596,40301,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44597,40301,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44598,40301,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44599,40301,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44600,40285,3,311,PSDH-1107-03,P-1107 DISCHARGE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44601,40308,0,311,P-1107,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1107
MAIN OIL TERMINAL,44602,40308,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44603,40308,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44604,40308,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44605,40308,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44606,40308,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44607,40285,4,311,PSDL-1107-01,P-1107 SEAL OIL PRESSURE LOW LOW
MAIN OIL TERMINAL,44608,40315,0,311,P-1107,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1107
MAIN OIL TERMINAL,44609,40315,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44610,40315,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44611,40315,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44612,40315,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44613,40315,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44614,40285,5,311,LSDH-1105-02,V-1105 LEVEL HIGH HIGH
MAIN OIL TERMINAL,44615,40322,0,311,SDV-1100-01,CLOSE - SUBSEA LINE PRESSURE VESSEL V-1105 I/L MOV
MAIN OIL TERMINAL,44616,40322,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44617,40322,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44618,40322,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44619,40322,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44620,40322,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44621,38816,12,311,SUBSEA LINE DEPRESSURISATION VESSEL V-1108,
MAIN OIL TERMINAL,44622,40329,0,311,LSDL-1108-02,V-1108 LEVEL - LOW LOW
MAIN OIL TERMINAL,44623,40330,0,311,P-1109,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1109
MAIN OIL TERMINAL,44624,40330,1,311,P-1110,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1110
MAIN OIL TERMINAL,44625,40330,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44626,40330,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44627,40330,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44628,40330,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44629,40330,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44630,40329,1,311,PSDH-1109-02,P-1109 DISCHARGE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44631,40338,0,311,P-1109,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1109
MAIN OIL TERMINAL,44632,40338,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44633,40338,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44634,40338,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44635,40338,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44636,40338,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44637,40329,2,311,PSDL-1109-01,P-1109 SEAL OIL PRESSURE LOW LOW
MAIN OIL TERMINAL,44638,40345,0,311,P-1109,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1109
MAIN OIL TERMINAL,44639,40345,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44640,40345,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44641,40345,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44642,40345,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44643,40345,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44644,40329,3,311,PSDH-1110-03,P-1110 DISCHARGE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44645,40352,0,311,P-1110,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1110
MAIN OIL TERMINAL,44646,40352,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44647,40352,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44648,40352,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44649,40352,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44650,40352,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44651,40329,4,311,PSDL-1110-01,P-1110 SEAL OIL PRESSURE LOW LOW
MAIN OIL TERMINAL,44652,40359,0,311,P-1110,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1110
MAIN OIL TERMINAL,44653,40359,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44654,40359,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44655,40359,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44656,40359,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44657,40359,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44658,40329,5,311,LSDH-1108-02,V-1108 LEVEL HIGH HIGH
MAIN OIL TERMINAL,44659,40366,0,311,SDV-1100-02,CLOSE - SUBSEA LINE PRESSURE VESSEL V-1108 I/L MOV
MAIN OIL TERMINAL,44660,40366,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44661,40366,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44662,40366,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44663,40366,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44664,40366,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44665,40329,6,311,PSDH-1100-05,TO/FROM SMP-1 LOADING LINE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44666,40373,0,311,P-1106,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1106
MAIN OIL TERMINAL,44667,40373,1,311,P-1107,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1107
MAIN OIL TERMINAL,44668,40373,2,311,P-1109,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1109
MAIN OIL TERMINAL,44669,40373,3,311,P-1110,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1110
MAIN OIL TERMINAL,44670,40373,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44671,40373,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44672,40373,6,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44673,40373,7,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44674,40373,8,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44675,40329,7,311,PSDH-1100-06,TO/FROM SMP-2 LOADING LINE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44676,40383,0,311,P-1106,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1106
MAIN OIL TERMINAL,44677,40383,1,311,P-1107,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1107
MAIN OIL TERMINAL,44678,40383,2,311,P-1109,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1109
MAIN OIL TERMINAL,44679,40383,3,311,P-1110,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1110
MAIN OIL TERMINAL,44680,40383,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44681,40383,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44682,40383,6,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44683,40383,7,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44684,40383,8,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44685,40329,8,311,PSDH-1100-07,TO/FROM SMP-3 LOADING LINE PRESSURE HIGH HIGH
MAIN OIL TERMINAL,44686,40393,0,311,P-1106,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1106
MAIN OIL TERMINAL,44687,40393,1,311,P-1107,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1107
MAIN OIL TERMINAL,44688,40393,2,311,P-1109,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1109
MAIN OIL TERMINAL,44689,40393,3,311,P-1110,TRIP - SUBSEA LINE PRESSURISATION PUMP P-1110
MAIN OIL TERMINAL,44690,40393,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44691,40393,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44692,40393,6,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44693,40393,7,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44694,40393,8,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44695,38816,13,311,UTILITY WATER SYSTEM,
MAIN OIL TERMINAL,44696,40403,0,311,LSDL-2201-02,T-2201 TANK LEVEL LOW LOW
MAIN OIL TERMINAL,44697,40404,0,311,P-2201,TRIP - SERVICE WATER PUMP P-2201
MAIN OIL TERMINAL,44698,40404,1,311,P-2202,TRIP - SERVICE WATER PUMP P-2202
MAIN OIL TERMINAL,44699,40404,2,311,P-2203,TRIP - UTILITY WATER PUMP P-2203
MAIN OIL TERMINAL,44700,40404,3,311,P-2204,TRIP - UTILITY WATER PUMP P-2204
MAIN OIL TERMINAL,44701,40404,4,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44702,40404,5,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44703,40404,6,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44704,40404,7,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44705,40404,8,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44706,38816,14,311,AIR COMPRESSOR,
MAIN OIL TERMINAL,44707,40414,0,311,PSDL-6101-10A,AIR COMPRESSOR HEADER PRESSURE LOW LOW
MAIN OIL TERMINAL,44708,40415,0,311,SDV-6101-11A,CLOSE - AIR COMPRESSOR OUTLET SHUTDOWN VALVE
MAIN OIL TERMINAL,44709,40415,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44710,40415,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44711,40415,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44712,40415,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44713,40415,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44714,40414,1,311,PSDL-6101-10B,AIR COMPRESSOR HEADER PRESSURE LOW LOW
MAIN OIL TERMINAL,44715,40422,0,311,SDV-6101-11B,CLOSE - AIR COMPRESSOR OUTLET SHUTDOWN VALVE
MAIN OIL TERMINAL,44716,40422,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44717,40422,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44718,40422,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44719,40422,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44720,40422,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44721,38816,15,311,SURGE RELIEF SYSTEM - LOW PRESSURE,
MAIN OIL TERMINAL,44722,40429,0,311,PSDH-1102-04A,SURGE RELIEF INLET-1 PRESSURE HIGH
MAIN OIL TERMINAL,44723,40430,0,311,XA-1102-01,TRIP - SURGE RELIEF SYSTEM - (LOW PRESSURE) ACTIVATED
MAIN OIL TERMINAL,44724,40430,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44725,40430,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44726,40430,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44727,40430,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44728,40430,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44729,40429,1,311,PSDH-1102-04B,SURGE RELIEF INLET-2 PRESSURE HIGH
MAIN OIL TERMINAL,44730,40437,0,311,XA-1102-01,TRIP - SURGE RELIEF SYSTEM - (LOW PRESSURE) ACTIVATED
MAIN OIL TERMINAL,44731,40437,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44732,40437,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44733,40437,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44734,40437,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44735,40437,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44736,40429,2,311,PSDH-1102-04C,SURGE RELIEF INLET-3 PRESSURE HIGH
MAIN OIL TERMINAL,44737,40444,0,311,XA-1102-01,TRIP - SURGE RELIEF SYSTEM - (LOW PRESSURE) ACTIVATED
MAIN OIL TERMINAL,44738,40444,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44739,40444,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44740,40444,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44741,40444,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44742,40444,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44743,40429,3,311,PSDH-1102-04D,SURGE RELIEF INLET-4 PRESSURE HIGH
MAIN OIL TERMINAL,44744,40451,0,311,XA-1102-01,TRIP - SURGE RELIEF SYSTEM - (LOW PRESSURE) ACTIVATED
MAIN OIL TERMINAL,44745,40451,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44746,40451,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44747,40451,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44748,40451,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44749,40451,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44750,40429,4,311,PSDH-1102-04E,SURGE RELIEF INLET-5 PRESSURE HIGH
MAIN OIL TERMINAL,44751,40458,0,311,XA-1102-01,TRIP - SURGE RELIEF SYSTEM - (LOW PRESSURE) ACTIVATED
MAIN OIL TERMINAL,44752,40458,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44753,40458,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44754,40458,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44755,40458,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44756,40458,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44757,38816,16,311,FLOW PATH MONITORING FAILURE (MOT),
MAIN OIL TERMINAL,44758,40465,0,311,MZSM-1500-06 & 25-50-XS-7003,MOV-1500-06 CLOSING TO 70% OPEN & IPS TO MOT PIPELINE MODE - SELECTED
MAIN OIL TERMINAL,44759,40466,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44760,40466,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44761,40466,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44762,40466,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44763,40466,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44764,40466,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44765,40465,1,311,MZSM-1500-11 & 25-50-XS-7003,MOV-1500-11 CLOSING TO 70% OPEN & IPS TO MOT PIPELINE MODE - SELECTED
MAIN OIL TERMINAL,44766,40473,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44767,40473,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44768,40473,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44769,40473,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44770,40473,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44771,40473,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44772,40465,2,311,SZSM-1500-01A,SDV-1500-01 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44773,40480,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44774,40480,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44775,40480,2,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44776,40480,3,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44777,40480,4,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44779,40486,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44780,40486,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44781,40486,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44782,40486,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44783,40486,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44784,40486,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44786,40493,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44787,40493,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44788,40493,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44789,40493,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44790,40493,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44791,40493,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44793,40500,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44794,40500,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44795,40500,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44796,40500,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44797,40500,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44798,40500,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44799,40465,6,311,MZSM-1500-31 / MZSM-1500-28 / MZSM-1501-01,MOV-1500-31 OR MOV-1500-28 OR MOV-1501-01 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44800,40507,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44801,40507,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44802,40507,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44803,40507,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44804,40507,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44805,40507,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44806,40465,7,311,MZSM-1500-32 / MZSM-1500-29 / MZSM-1508-01,MOV-1500-32 OR MOV-1500-29 OR MOV-1508-01 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44807,40514,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44808,40514,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44809,40514,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44810,40514,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44811,40514,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44812,40514,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44813,40465,8,311,MZSM-1500-31 / MZSM-1500-34 / MZSM-1502-01,MOV-1500-31 OR MOV-1500-34 OR MOV-1502-01 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44814,40521,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44815,40521,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44816,40521,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44817,40521,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44818,40521,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44819,40521,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44820,40465,9,311,MZSM-1500-31 / MZSM-1500-35 / MZSM-1503-01,MOV-1500-31 OR MOV-1500-35 OR MOV-1503-01 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44821,40528,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44822,40528,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44823,40528,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44824,40528,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44825,40528,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44826,40528,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44827,40465,10,311,MZSM-1500-31 / MZSM-1500-36 / MZSM-1504-01,MOV-1500-31 OR MOV-1500-36 OR MOV-1504-01 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44828,40535,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44829,40535,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44830,40535,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44831,40535,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44832,40535,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44833,40535,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44834,40465,11,311,MZSM-1500-32 / MZSM-1500-37 / MZSM-1505-01,MOV-1500-32 OR MOV-1500-37 OR MOV-1505-01 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44835,40542,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44836,40542,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44837,40542,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44838,40542,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44839,40542,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44840,40542,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44841,40465,12,311,MZSM-1500-32 / MZSM-1500-38 / MZSM-1506-01,MOV-1500-32 OR MOV-1500-38 OR MOV-1506-01 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44842,40549,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44843,40549,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44844,40549,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44845,40549,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44846,40549,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44847,40549,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44848,40465,13,311,MZSM-1500-32 / MZSM-1500-39 / MZSM-1507-01,MOV-1500-32 OR MOV-1500-39 OR MOV-1507-01 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44849,40556,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44850,40556,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44851,40556,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44852,40556,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44853,40556,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44854,40556,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44855,40465,14,311,MZSM-1503-14 & MZSM-1504-14 & MZSM-1508-14,MOV-1503-14 CLOSING TO 70% OPEN & MOV-1504-14 CLOSING TO 70% OPEN & MOV-1508-14 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44856,40563,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44857,40563,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44858,40563,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44859,40563,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44860,40563,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44861,40563,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44862,40465,15,311,30-50-XA-7002-02,BVS 1 TO BVS 10 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44863,40570,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44864,40570,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44865,40570,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44866,40570,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44867,40570,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44868,40570,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44869,40465,16,311,MZSM-1301-07,MOV-1301-07 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44870,40577,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44871,40577,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44872,40577,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44873,40577,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44874,40577,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44875,40577,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44876,40465,17,311,MZSM-1301-08,MOV-1301-08 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44877,40584,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44878,40584,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44879,40584,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44880,40584,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44881,40584,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44882,40584,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44883,40465,18,311,MZSM-1500-41,MOV-1500-41 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44884,40591,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44885,40591,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44886,40591,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44887,40591,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44888,40591,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44889,40591,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44890,40465,19,311,MZSM-1500-42,MOV-1500-42 CLOSING TO 70% OPEN
MAIN OIL TERMINAL,44891,40598,0,311,XA-7001-03,TRIP - FLOWPATH MONITORING FAILURE
MAIN OIL TERMINAL,44892,40598,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44893,40598,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44894,40598,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44895,40598,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44896,40598,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44897,38816,17,311,REMOTE ESD,
MAIN OIL TERMINAL,44898,40605,0,311,SDHS-7001-01,"ADCOP FACILITES S/D - MANUAL - (MPS, IPS & MOT) (FIRE AND MAJOR SPILLAGE)"
MAIN OIL TERMINAL,44899,40606,0,311,SDV-2419-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2419
MAIN OIL TERMINAL,44900,40606,1,311,SDV-2423-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2423
MAIN OIL TERMINAL,44901,40606,2,311,SDV-2400-01,CLOSE - S/D VALVE AT PRODUCED WATER DISPOSAL PUMP
MAIN OIL TERMINAL,44902,40606,3,311,SDV-2400-02,CLOSE - S/D VALVE AT PRODUCED WATER DISPOSAL PUMP
MAIN OIL TERMINAL,44903,40606,4,311,XS-2400-02,TRIP - T-2425 FLOATATION UNIT S/D
MAIN OIL TERMINAL,44904,40606,5,311,XS-2400-03,TRIP - T-2430 FLOATATION UNIT S/D
MAIN OIL TERMINAL,44905,40606,6,311,P-2417,TRIP - TREATED WATER TRANSFER PUMP P-2417
MAIN OIL TERMINAL,44906,40606,7,311,P-2418,TRIP - TREATED WATER TRANSFER PUMP P-2418
MAIN OIL TERMINAL,44907,40606,8,311,P-2419,TRIP - WASTE OIL TRANSFER PUMP P-2419
MAIN OIL TERMINAL,44908,40606,9,311,P-2420,TRIP - WASTE OIL TRANSFER PUMP P-2420
MAIN OIL TERMINAL,44909,40606,10,311,P-2422,TRIP - PRODUCED WATER DISPOSAL PUMP P-2422
MAIN OIL TERMINAL,44910,40606,11,311,P-2423,TRIP - PRODUCED WATER DISPOSAL PUMP P-2423
MAIN OIL TERMINAL,44911,40606,12,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44912,40606,13,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44913,40606,14,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44914,40606,15,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44915,40605,1,311,SDHS-7002-01,MULTIPLE STATION S/D (MPS / IPS)
MAIN OIL TERMINAL,44916,40623,0,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44917,40623,1,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44918,40623,2,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44919,40623,3,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44920,38816,18,311,LOCAL ESD,
MAIN OIL TERMINAL,44921,40628,0,311,SDHS-7003-01,SINGLE STATION S/D - MOT
MAIN OIL TERMINAL,44922,40629,0,311,SDV-2419-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2419
MAIN OIL TERMINAL,44923,40629,1,311,SDV-2423-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2423
MAIN OIL TERMINAL,44924,40629,2,311,SDV-2400-01,CLOSE - S/D VALVE AT PRODUCED WATER DISPOSAL PUMP
MAIN OIL TERMINAL,44925,40629,3,311,SDV-2400-02,CLOSE - S/D VALVE AT PRODUCED WATER DISPOSAL PUMP
MAIN OIL TERMINAL,44926,40629,4,311,XS-2400-02,TRIP - T-2425 FLOATATION UNIT S/D
MAIN OIL TERMINAL,44927,40629,5,311,XS-2400-03,TRIP - T-2430 FLOATATION UNIT S/D
MAIN OIL TERMINAL,44928,40629,6,311,P-2417,TRIP - TREATED WATER TRANSFER PUMP P-2417
MAIN OIL TERMINAL,44929,40629,7,311,P-2418,TRIP - TREATED WATER TRANSFER PUMP P-2418
MAIN OIL TERMINAL,44930,40629,8,311,P-2419,TRIP - WASTE OIL TRANSFER PUMP P-2419
MAIN OIL TERMINAL,44931,40629,9,311,P-2420,TRIP - WASTE OIL TRANSFER PUMP P-2420
MAIN OIL TERMINAL,44932,40629,10,311,P-2422,TRIP - PRODUCED WATER DISPOSAL PUMP P-2422
MAIN OIL TERMINAL,44933,40629,11,311,P-2423,TRIP - PRODUCED WATER DISPOSAL PUMP P-2423
MAIN OIL TERMINAL,44934,40629,12,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44935,40629,13,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44936,40629,14,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44937,40629,15,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44938,40628,1,311,HSD-2401-01,ESD PB PRODUCED WATER AREA
MAIN OIL TERMINAL,44939,40646,0,311,SDV-2419-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2419
MAIN OIL TERMINAL,44940,40646,1,311,SDV-2423-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2423
MAIN OIL TERMINAL,44941,40646,2,311,SDV-2400-01,CLOSE - S/D VALVE AT PRODUCED WATER DISPOSAL PUMP
MAIN OIL TERMINAL,44942,40646,3,311,SDV-2400-02,CLOSE - S/D VALVE AT PRODUCED WATER DISPOSAL PUMP
MAIN OIL TERMINAL,44943,40646,4,311,XS-2400-02,TRIP - T-2425 FLOATATION UNIT S/D
MAIN OIL TERMINAL,44944,40646,5,311,XS-2400-03,TRIP - T-2430 FLOATATION UNIT S/D
MAIN OIL TERMINAL,44945,40646,6,311,P-2417,TRIP - TREATED WATER TRANSFER PUMP P-2417
MAIN OIL TERMINAL,44946,40646,7,311,P-2418,TRIP - TREATED WATER TRANSFER PUMP P-2418
MAIN OIL TERMINAL,44947,40646,8,311,P-2419,TRIP - WASTE OIL TRANSFER PUMP P-2419
MAIN OIL TERMINAL,44948,40646,9,311,P-2420,TRIP - WASTE OIL TRANSFER PUMP P-2420
MAIN OIL TERMINAL,44949,40646,10,311,P-2422,TRIP - PRODUCED WATER DISPOSAL PUMP P-2422
MAIN OIL TERMINAL,44950,40646,11,311,P-2423,TRIP - PRODUCED WATER DISPOSAL PUMP P-2423
MAIN OIL TERMINAL,44951,40646,12,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44952,40646,13,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44953,40646,14,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44954,40646,15,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44955,38816,19,311,PRODUCED WATER SYSTEM,
MAIN OIL TERMINAL,44956,40663,0,311,LSDL-2415-01,T-2415 TANK LEVEL LOW LOW
MAIN OIL TERMINAL,44957,40664,0,311,SDV-2419-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2419
MAIN OIL TERMINAL,44958,40664,1,311,SDV-2423-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2423
MAIN OIL TERMINAL,44959,40664,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44960,40664,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44961,40664,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44962,40664,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44963,40664,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44964,40663,1,311,ASDH-2415-01,T-2415 OIL CONTENT IN WATER HIGH HIGH
MAIN OIL TERMINAL,44965,40672,0,311,SDV-2419-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2419
MAIN OIL TERMINAL,44966,40672,1,311,SDV-2423-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2423
MAIN OIL TERMINAL,44967,40672,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44968,40672,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44969,40672,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44970,40672,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44971,40672,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44972,40663,2,311,LSDL-2416-01,T-2416 TANK LEVEL LOW LOW
MAIN OIL TERMINAL,44973,40680,0,311,SDV-2419-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2419
MAIN OIL TERMINAL,44974,40680,1,311,SDV-2423-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2423
MAIN OIL TERMINAL,44975,40680,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44976,40680,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44977,40680,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44978,40680,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44979,40680,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44980,40663,3,311,ASDH-2416-01,T-2416 OIL CONTENT IN WATER HIGH HIGH
MAIN OIL TERMINAL,44981,40688,0,311,SDV-2419-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2419
MAIN OIL TERMINAL,44982,40688,1,311,SDV-2423-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2423
MAIN OIL TERMINAL,44983,40688,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44984,40688,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44985,40688,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44986,40688,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44987,40688,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44988,40663,4,311,UA-2400-02,FLOATATION UNIT T-2425 TRIPPED
MAIN OIL TERMINAL,44989,40696,0,311,XS-2400-02,TRIP - T-2425 FLOATATION UNIT S/D
MAIN OIL TERMINAL,44990,40696,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44991,40696,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44992,40696,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,44993,40696,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,44994,40696,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,44995,40663,5,311,UA-2400-03,FLOATATION UNIT T-2425 TRIPPED
MAIN OIL TERMINAL,44996,40703,0,311,XS-2400-02,TRIP - T-2425 FLOATATION UNIT S/D
MAIN OIL TERMINAL,44997,40703,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44998,40703,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,44999,40703,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45000,40703,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45001,40703,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45002,40663,6,311,LSLL-2413-02,LEVEL LOW LOW AT T-2413
MAIN OIL TERMINAL,45003,40710,0,311,P-2417,TRIP - TREATED WATER TRANSFER PUMP P-2417
MAIN OIL TERMINAL,45004,40710,1,311,P-2418,TRIP - TREATED WATER TRANSFER PUMP P-2418
MAIN OIL TERMINAL,45005,40710,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45006,40710,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45007,40710,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45008,40710,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45009,40710,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45010,40663,7,311,LSHH-2413-02,LEVEL HIGH HIGH AT T-2413
MAIN OIL TERMINAL,45011,40718,0,311,SDV-2419-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2419
MAIN OIL TERMINAL,45012,40718,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45013,40718,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45014,40718,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45015,40718,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45016,40718,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45017,40663,8,311,LSLL-2414-02,LEVEL LOW LOW AT T-2414
MAIN OIL TERMINAL,45018,40725,0,311,P-2419,TRIP - WASTE OIL TRANSFER PUMP P-2419
MAIN OIL TERMINAL,45019,40725,1,311,P-2420,TRIP - WASTE OIL TRANSFER PUMP P-2420
MAIN OIL TERMINAL,45020,40725,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45021,40725,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45022,40725,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45023,40725,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45024,40725,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45025,40663,9,311,LSHH-2414-02,LEVEL HIGH HIGH AT T-2414
MAIN OIL TERMINAL,45026,40733,0,311,SDV-2423-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2423
MAIN OIL TERMINAL,45027,40733,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45028,40733,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45029,40733,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45030,40733,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45031,40733,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45032,40663,10,311,PSDL-2422-01,P-2422 SUCTION PRESSURE LOW LOW
MAIN OIL TERMINAL,45033,40740,0,311,P-2422,TRIP - PRODUCED WATER DISPOSAL PUMP P-2422
MAIN OIL TERMINAL,45034,40740,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45035,40740,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45036,40740,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45037,40740,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45038,40740,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45039,40663,11,311,PSDL-2423-01,P-2423 SUCTION PRESSURE LOW LOW
MAIN OIL TERMINAL,45040,40747,0,311,P-2423,TRIP - PRODUCED WATER DISPOSAL PUMP P-2423
MAIN OIL TERMINAL,45041,40747,1,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45042,40747,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45043,40747,3,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45044,40747,4,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45045,40747,5,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45046,40663,12,311,ASDH-2400-04,P-2422 & P-2423 O/L OIL CONTENT IN WATER HIGH HIGH
MAIN OIL TERMINAL,45047,40754,0,311,SDV-2400-01,CLOSE - S/D VALVE AT PRODUCED WATER DISPOSAL PUMP
MAIN OIL TERMINAL,45048,40754,1,311,SDV-2400-02,CLOSE - S/D VALVE AT PRODUCED WATER DISPOSAL PUMP
MAIN OIL TERMINAL,45049,40754,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45050,40754,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45051,40754,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45052,40754,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45053,40754,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45054,40663,13,311,ASDH-2400-05,P-2422 & P-2423 O/L OIL CONTENT IN WATER HIGH HIGH
MAIN OIL TERMINAL,45055,40762,0,311,SDV-2400-01,CLOSE - S/D VALVE AT PRODUCED WATER DISPOSAL PUMP
MAIN OIL TERMINAL,45056,40762,1,311,SDV-2400-02,CLOSE - S/D VALVE AT PRODUCED WATER DISPOSAL PUMP
MAIN OIL TERMINAL,45057,40762,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45058,40762,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45059,40762,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45060,40762,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45061,40762,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45062,40663,14,311,LSDL-2415-03,T-2415 TANK LEVEL LOW
MAIN OIL TERMINAL,45063,40770,0,311,SDV-2419-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2419
MAIN OIL TERMINAL,45064,40770,1,311,SDV-2423-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2423
MAIN OIL TERMINAL,45065,40770,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45066,40770,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45067,40770,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45068,40770,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45069,40770,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45070,40663,15,311,LSDH-2415-03,T-2415 TANK LEVEL HIGH
MAIN OIL TERMINAL,45071,40778,0,311,SDV-2419-01,OPEN - S/D VALVE AT CPI SEPARATOR INLET U-2419
MAIN OIL TERMINAL,45072,40778,1,311,SDV-2423-01,OPEN - S/D VALVE AT CPI SEPARATOR INLET U-2423
MAIN OIL TERMINAL,45073,40778,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45074,40778,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45075,40778,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45076,40778,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45077,40778,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45078,40663,16,311,LSDL-2416-03,T-2416 TANK LEVEL LOW
MAIN OIL TERMINAL,45079,40786,0,311,SDV-2419-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2419
MAIN OIL TERMINAL,45080,40786,1,311,SDV-2423-01,CLOSE - S/D VALVE AT CPI SEPARATOR INLET U-2423
MAIN OIL TERMINAL,45081,40786,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45082,40786,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45083,40786,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45084,40786,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45085,40786,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45086,40663,17,311,LSDH-2416-03,T-2416 TANK LEVEL HIGH
MAIN OIL TERMINAL,45087,40794,0,311,SDV-2419-01,OPEN - S/D VALVE AT CPI SEPARATOR INLET U-2419
MAIN OIL TERMINAL,45088,40794,1,311,SDV-2423-01,OPEN - S/D VALVE AT CPI SEPARATOR INLET U-2423
MAIN OIL TERMINAL,45089,40794,2,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45090,40794,3,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45091,40794,4,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45092,40794,5,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45093,40794,6,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45094,38816,20,311,OFFSHORE SPM NUMBER 1,
MAIN OIL TERMINAL,45095,40802,0,311,505-PI-1401A,LOADING LINE NUMBER 1 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45096,40803,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45097,40803,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45098,40803,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45099,40803,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45100,40802,1,311,505-PI-1401B,LOADING LINE NUMBER 1 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45101,40808,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45102,40808,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45103,40808,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45104,40808,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45105,40802,2,311,505-PI-1401C,LOADING LINE NUMBER 1 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45106,40813,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45107,40813,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45108,40813,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45109,40813,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45110,40802,3,311,505-PI-1411A,LOADING LINE NUMBER 2 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45111,40818,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45112,40818,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45113,40818,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45114,40818,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45115,40802,4,311,505-PI-1411B,LOADING LINE NUMBER 2 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45116,40823,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45117,40823,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45118,40823,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45119,40823,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45120,40802,5,311,505-PI-1411C,LOADING LINE NUMBER 2 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45121,40828,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45122,40828,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45123,40828,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45124,40828,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45125,40802,6,311,505-LIT-1435A,SURGE TANK 505-T-1140A LEVEL HIGH/HIGH
MAIN OIL TERMINAL,45126,40833,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45127,40833,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45128,40833,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45129,40833,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45130,40802,7,311,505-LIT-1435B,SURGE TANK 505-T-1140B LEVEL HIGH/HIGH
MAIN OIL TERMINAL,45131,40838,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45132,40838,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45133,40838,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45134,40838,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45135,40802,8,311,505-ZSC-1431,SURGE RELIEF VALVE 505-PSV-1431 NOT CLOSED
MAIN OIL TERMINAL,45136,40843,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45137,40843,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45138,40843,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45139,40843,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45140,40802,9,311,505-ZSC-1432,SURGE RELIEF VALVE 505-PSV-1432 NOT CLOSED
MAIN OIL TERMINAL,45141,40848,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45142,40848,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45143,40848,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45144,40848,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45145,40802,10,311,505-ZSC-1801,PLEM VALVE 505-XV-1801 CLOSED
MAIN OIL TERMINAL,45146,40853,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45147,40853,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45148,40853,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45149,40853,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45150,40802,11,311,505-ZSC-1802,PLEM VALVE 505-XV-1802 CLOSED
MAIN OIL TERMINAL,45151,40858,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45152,40858,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45153,40858,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45154,40858,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45155,40802,12,311,505-LSHH-1421,SWIVEL LEAK DETECTION TANK 505-T-1602 HIGH/HIGH
MAIN OIL TERMINAL,45156,40863,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45157,40863,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45158,40863,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45159,40863,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45160,40802,13,311,505-XV-1601,TURRET VALVE 505-XV-1601 CLOSED
MAIN OIL TERMINAL,45161,40868,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45162,40868,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45163,40868,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45164,40868,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45165,40802,14,311,505-XV-1602,TURRET VALVE 505-XV-1602 CLOSED
MAIN OIL TERMINAL,45166,40873,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45167,40873,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45168,40873,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45169,40873,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45170,40802,15,311,700-HSO-1000A,BOUY SHUTDOWN LOSS OF TELEMTRY
MAIN OIL TERMINAL,45171,40878,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45172,40878,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45173,40878,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45174,40878,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45175,40802,16,311,700-HSO-1000B,BOUY SHUTDOWN LOSS OF VOICE RADIO SYSTEM
MAIN OIL TERMINAL,45176,40883,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45177,40883,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45178,40883,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45179,40883,3,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45180,40883,4,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45181,40883,5,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45182,40883,6,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45183,40883,7,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45184,40883,8,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45185,40883,9,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45186,40802,17,311,700-YA-1200,COMMUNICATIONS FAILURE
MAIN OIL TERMINAL,45187,40894,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45188,40894,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45189,40894,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45190,40894,3,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45191,40802,18,311,SDHS-7001-01,ON SHORE ESD PUSHBUTTON
MAIN OIL TERMINAL,45192,40899,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45193,40899,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45194,40899,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45195,40899,3,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45196,40899,4,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45197,40899,5,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45198,40899,6,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45199,40899,7,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45200,40899,8,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45201,40899,9,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45202,40899,10,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45203,40899,11,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45204,40899,12,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45205,40899,13,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45206,40899,14,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45207,40899,15,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45208,40899,16,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45209,40899,17,311,SPM 1 OFF-SHORE,SPM 1 SHUT DOWN - ACTIVATE SPM 1 ESD SYSTEM
MAIN OIL TERMINAL,45210,38816,21,311,OFFSHORE SPM NUMBER 2,
MAIN OIL TERMINAL,45211,40918,0,311,505-PI-2401A,LOADING LINE NUMBER 1 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45212,40919,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45213,40919,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45214,40919,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45215,40919,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45216,40918,1,311,505-PI-2401B,LOADING LINE NUMBER 1 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45217,40924,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45218,40924,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45219,40924,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45220,40924,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45221,40918,2,311,505-PI-2401C,LOADING LINE NUMBER 1 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45222,40929,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45223,40929,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45224,40929,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45225,40929,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45226,40918,3,311,505-PI-2411A,LOADING LINE NUMBER 2 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45227,40934,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45228,40934,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45229,40934,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45230,40934,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45231,40918,4,311,505-PI-2411B,LOADING LINE NUMBER 2 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45232,40939,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45233,40939,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45234,40939,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45235,40939,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45236,40918,5,311,505-PI-2411C,LOADING LINE NUMBER 2 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45237,40944,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45238,40944,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45239,40944,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45240,40944,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45241,40918,6,311,505-LIT-2435A,SURGE TANK 505-T-2140A LEVEL HIGH/HIGH
MAIN OIL TERMINAL,45242,40949,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45243,40949,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45244,40949,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45245,40949,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45246,40918,7,311,505-LIT-2435B,SURGE TANK 505-T-2140B LEVEL HIGH/HIGH
MAIN OIL TERMINAL,45247,40954,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
