DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
MAIN OIL TERMINAL,45248,40954,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45249,40954,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45250,40954,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45251,40918,8,311,505-ZSC-2431,SURGE RELIEF VALVE 505-PSV-2431 NOT CLOSED
MAIN OIL TERMINAL,45252,40959,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45253,40959,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45254,40959,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45255,40959,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45256,40918,9,311,505-ZSC-2432,SURGE RELIEF VALVE 505-PSV-2432 NOT CLOSED
MAIN OIL TERMINAL,45257,40964,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45258,40964,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45259,40964,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45260,40964,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45261,40918,10,311,505-ZSC-2801,PLEM VALVE 505-XV-2801 CLOSED
MAIN OIL TERMINAL,45262,40969,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45263,40969,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45264,40969,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45265,40969,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45266,40918,11,311,505-ZSC-2802,PLEM VALVE 505-XV-2802 CLOSED
MAIN OIL TERMINAL,45267,40974,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45268,40974,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45269,40974,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45270,40974,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45271,40918,12,311,505-LSHH-2421,SWIVEL LEAK DETECTION TANK 505-T-2602 HIGH/HIGH
MAIN OIL TERMINAL,45272,40979,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45273,40979,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45274,40979,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45275,40979,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45276,40918,13,311,505-XV-2601,TURRET VALVE 505-XV-2601 CLOSED
MAIN OIL TERMINAL,45277,40984,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45278,40984,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45279,40984,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45280,40984,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45281,40918,14,311,505-XV-2602,TURRET VALVE 505-XV-2602 CLOSED
MAIN OIL TERMINAL,45282,40989,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45283,40989,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45284,40989,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45285,40989,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45286,40918,15,311,700-HSO-2000A,BOUY SHUTDOWN LOSS OF TELEMTRY
MAIN OIL TERMINAL,45287,40994,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45288,40994,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45289,40994,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45290,40994,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45291,40918,16,311,700-HSO-2000B,BOUY SHUTDOWN LOSS OF VOICE RADIO SYSTEM
MAIN OIL TERMINAL,45292,40999,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45293,40999,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45294,40999,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45295,40999,3,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45296,40999,4,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45297,40999,5,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45298,40999,6,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45299,40999,7,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45300,40999,8,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45301,40999,9,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45302,40918,17,311,700-YA-2200,COMMUNICATIONS FAILURE
MAIN OIL TERMINAL,45303,41010,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45304,41010,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45305,41010,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45306,41010,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45307,40918,18,311,SDHS-7001-01,ON SHORE ESD PUSHBUTTON
MAIN OIL TERMINAL,45308,41015,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45309,41015,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45310,41015,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45311,41015,3,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45312,41015,4,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45313,41015,5,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45314,41015,6,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45315,41015,7,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45316,41015,8,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45317,41015,9,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45318,41015,10,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45319,41015,11,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45320,41015,12,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45321,41015,13,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45322,41015,14,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45323,41015,15,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45324,41015,16,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45325,41015,17,311,SPM 2 OFF-SHORE,SPM 2 SHUT DOWN - ACTIVATE SPM 2 ESD SYSTEM
MAIN OIL TERMINAL,45326,38816,22,311,OFFSHORE SPM NUMBER 3,
MAIN OIL TERMINAL,45327,41034,0,311,505-PI-3401A,LOADING LINE NUMBER 1 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45328,41035,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45329,41035,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45330,41035,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45331,41035,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45332,41034,1,311,505-PI-3401B,LOADING LINE NUMBER 1 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45333,41040,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45334,41040,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45335,41040,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45336,41040,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45337,41034,2,311,505-PI-3401C,LOADING LINE NUMBER 1 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45338,41045,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45339,41045,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45340,41045,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45341,41045,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45342,41034,3,311,505-PI-3411A,LOADING LINE NUMBER 2 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45343,41050,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45344,41050,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45345,41050,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45346,41050,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45347,41034,4,311,505-PI-3411B,LOADING LINE NUMBER 2 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45348,41055,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45349,41055,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45350,41055,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45351,41055,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45352,41034,5,311,505-PI-3411C,LOADING LINE NUMBER 2 PRESSURE HIGH/HIGH
MAIN OIL TERMINAL,45353,41060,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45354,41060,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45355,41060,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45356,41060,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45357,41034,6,311,505-LIT-3435A,SURGE TANK 505-T-3140A LEVEL HIGH/HIGH
MAIN OIL TERMINAL,45358,41065,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45359,41065,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45360,41065,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45361,41065,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45362,41034,7,311,505-LIT-3435B,SURGE TANK 505-T-3140B LEVEL HIGH/HIGH
MAIN OIL TERMINAL,45363,41070,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45364,41070,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45365,41070,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45366,41070,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45367,41034,8,311,505-ZSC-3431,SURGE RELIEF VALVE 505-PSV-3431 NOT CLOSED
MAIN OIL TERMINAL,45368,41075,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45369,41075,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45370,41075,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45371,41075,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45372,41034,9,311,505-ZSC-3432,SURGE RELIEF VALVE 505-PSV-3432 NOT CLOSED
MAIN OIL TERMINAL,45373,41080,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45374,41080,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45375,41080,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45376,41080,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45377,41034,10,311,505-ZSC-3801,PLEM VALVE 505-XV-3801 CLOSED
MAIN OIL TERMINAL,45378,41085,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45379,41085,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45380,41085,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45381,41085,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45382,41034,11,311,505-ZSC-3802,PLEM VALVE 505-XV-3802 CLOSED
MAIN OIL TERMINAL,45383,41090,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45384,41090,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45385,41090,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45386,41090,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45387,41034,12,311,505-LSHH-3421,SWIVEL LEAK DETECTION TANK 505-T-3602 HIGH/HIGH
MAIN OIL TERMINAL,45388,41095,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45389,41095,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45390,41095,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45391,41095,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45392,41034,13,311,505-XV-3601,TURRET VALVE 505-XV-3601 CLOSED
MAIN OIL TERMINAL,45393,41100,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45394,41100,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45395,41100,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45396,41100,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45397,41034,14,311,505-XV-3602,TURRET VALVE 505-XV-3602 CLOSED
MAIN OIL TERMINAL,45398,41105,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45399,41105,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45400,41105,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45401,41105,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45402,41034,15,311,700-HSO-3000A,BOUY SHUTDOWN LOSS OF TELEMTRY
MAIN OIL TERMINAL,45403,41110,0,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45404,41110,1,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45405,41110,2,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45406,41110,3,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45407,41034,16,311,700-HSO-3000B,BOUY SHUTDOWN LOSS OF VOICE RADIO SYSTEM
MAIN OIL TERMINAL,45408,41115,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45409,41115,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45410,41115,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45411,41115,3,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45412,41115,4,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45413,41115,5,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45414,41115,6,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45415,41115,7,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45416,41115,8,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45417,41115,9,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45418,41034,17,311,700-YA-3200,COMMUNICATIONS FAILURE
MAIN OIL TERMINAL,45419,41126,0,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45420,41126,1,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45421,41126,2,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45422,41126,3,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45423,41034,18,311,SDHS-7001-01,ON SHORE ESD PUSHBUTTON
MAIN OIL TERMINAL,45424,41131,0,311,P-1001,TRIP - SHIP LOADING PUMP P-1001
MAIN OIL TERMINAL,45425,41131,1,311,P-1002,TRIP - SHIP LOADING PUMP P-1002
MAIN OIL TERMINAL,45426,41131,2,311,P-1003,TRIP - SHIP LOADING PUMP P-1003
MAIN OIL TERMINAL,45427,41131,3,311,P-1004,TRIP - SHIP LOADING PUMP P-1004
MAIN OIL TERMINAL,45428,41131,4,311,P-1005,TRIP - SHIP LOADING PUMP P-1005
MAIN OIL TERMINAL,45429,41131,5,311,P-1006,TRIP - SHIP LOADING PUMP P-1006
MAIN OIL TERMINAL,45430,41131,6,311,P-1007,TRIP - SHIP LOADING PUMP P-1007
MAIN OIL TERMINAL,45431,41131,7,311,P-1008,TRIP - SHIP LOADING PUMP P-1008
MAIN OIL TERMINAL,45432,41131,8,311,P-1009,TRIP - SHIP LOADING PUMP P-1009
MAIN OIL TERMINAL,45433,41131,9,311,P-1010,TRIP - SHIP LOADING PUMP P-1010
MAIN OIL TERMINAL,45434,41131,10,311,P-1011,TRIP - SHIP LOADING PUMP P-1011
MAIN OIL TERMINAL,45435,41131,11,311,P-1012,TRIP - SHIP LOADING PUMP P-1012
MAIN OIL TERMINAL,45436,41131,12,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45437,41131,13,311,ESD MATRIX PANEL,INDICATION
MAIN OIL TERMINAL,45438,41131,14,311,ESD HMI,ALARM
MAIN OIL TERMINAL,45439,41131,15,311,ESD-ICS HMI-MPS,ALARM
MAIN OIL TERMINAL,45440,41131,16,311,ESD-ICS HMI-MOT,ALARM
MAIN OIL TERMINAL,45441,41131,17,311,SPM 3 OFF-SHORE,SPM 3 SHUT DOWN - ACTIVATE SPM 3 ESD SYSTEM
RMS-1,45442,0,0,312,RMS-1,REMOTE MANIFOLD STATION-1
RMS-1,45443,45442,0,312,PSAH-3015 A/B/C,TEST HEADER HIGH PRESSURE (2oo3)
RMS-1,45444,45443,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45445,45443,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45446,45442,1,312,PSAL-3015 A/B/C,TEST HEADER LOW PRESSURE (2oo3)
RMS-1,45447,45446,0,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45448,45446,1,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45449,45442,2,312,PSAH-3008 A/B/C,OGD-III PRODUCTION HEADER 1 HIGH PRESSURE (2oo3)
RMS-1,45450,45449,0,312,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45451,45449,1,312,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45452,45449,2,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45453,45449,3,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45454,45449,4,312,30-SDV-7104,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45455,45449,5,312,30-SDV-7105,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45456,45442,3,312,PSAL-3008 A/B/C,OGD-III PRODUCTION HEADER 1 LOW PRESSURE (2oo3)
RMS-1,45457,45456,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45458,45456,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45459,45456,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45460,45456,3,312,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45461,45456,4,312,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45462,45456,5,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45463,45456,6,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45464,45456,7,312,30-SDV-7104,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45465,45456,8,312,30-SDV-7105,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45466,45442,4,312,PSAH-3004 A/B/C,OGD-I PRODUCTION HEADER HIGH PRESSURE (2oo3)
RMS-1,45467,45466,0,312,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45468,45466,1,312,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45469,45466,2,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45470,45466,3,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45471,45442,5,312,PSAL-3004 A/B/C,OGD-I PRODUCTION HEADER LOW PRESSURE (2oo3)
RMS-1,45472,45471,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45473,45471,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45474,45471,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45475,45471,3,312,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45476,45471,4,312,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45477,45471,5,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45478,45471,6,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45479,45442,6,312,PSAH-3017 A/B/C,OGD-II PRODUCTION HEADER HIGH PRESSURE (2oo3)
RMS-1,45480,45479,0,312,SDV-7060,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45481,45479,1,312,SDV-7061,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45482,45479,2,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45483,45479,3,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45484,45442,7,312,PSAL-3017 A/B/C,OGD-II PRODUCTION HEADER LOW PRESSURE (2oo3)
RMS-1,45485,45484,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45486,45484,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45487,45484,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45488,45484,3,312,SDV-7060,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45489,45484,4,312,SDV-7061,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45490,45484,5,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45491,45484,6,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45492,45442,8,312,XS-7502,REMOTE (AGP / ADNOC ONSHORE) ESD TRIP SIGNAL (LEVEL 1)
RMS-1,45493,45492,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45494,45492,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45495,45492,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45496,45492,3,312,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45497,45492,4,312,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45498,45492,5,312,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45499,45492,6,312,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45500,45492,7,312,SDV-7060,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45501,45492,8,312,SDV-7061,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45502,45492,9,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45503,45492,10,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45504,45492,11,312,PM-3720,TRIP - BATCH CHEMICAL BOOSTER PUMP
RMS-1,45505,45492,12,312,PM-3721,TRIP - BATCH CHEMICAL INJECTION PUMP
RMS-1,45506,45492,13,312,30-SDV-7104,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45507,45492,14,312,30-SDV-7105,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45508,45492,15,312,14-P-134,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-1,45509,45442,9,312,XHS-7054,LEVEL 1 ESD TRIP - RMS ESCAPE GATE
RMS-1,45510,45509,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45511,45509,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45512,45509,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45513,45509,3,312,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45514,45509,4,312,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45515,45509,5,312,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-1,45516,45509,6,312,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45517,45509,7,312,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45518,45509,8,312,SDV-7060,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45519,45509,9,312,SDV-7061,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45520,45509,10,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45521,45509,11,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45522,45509,12,312,PM-3720,TRIP - BATCH CHEMICAL BOOSTER PUMP
RMS-1,45523,45509,13,312,PM-3721,TRIP - BATCH CHEMICAL INJECTION PUMP
RMS-1,45524,45509,14,312,30-SDV-7104,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45525,45509,15,312,30-SDV-7105,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45526,45509,16,312,14-P-134,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-1,45527,45442,10,312,XHS-7514,LEVEL 1 ESD TRIP - RMS AREA SERVICE BUILDING
RMS-1,45528,45527,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45529,45527,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45530,45527,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45531,45527,3,312,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45532,45527,4,312,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45533,45527,5,312,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45534,45527,6,312,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45535,45527,7,312,SDV-7060,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45536,45527,8,312,SDV-7061,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45537,45527,9,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45538,45527,10,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45539,45527,11,312,PM-3720,TRIP - BATCH CHEMICAL BOOSTER PUMP
RMS-1,45540,45527,12,312,PM-3721,TRIP - BATCH CHEMICAL INJECTION PUMP
RMS-1,45541,45527,13,312,30-SDV-7104,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45542,45527,14,312,30-SDV-7105,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45543,45527,15,312,14-P-134,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-1,45544,45442,11,312,HS-7072,TEST SEPARATOR SHUTDOWN (LEVEL 2)
RMS-1,45545,45544,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45546,45544,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45547,45544,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45548,45544,3,312,LCV-2101,CLOSE - TEST SEPARATOR CONDENSATE CONTROL VALVE
RMS-1,45549,45442,12,312,XS-7066,FIRE DETECTION
RMS-1,45550,45549,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45551,45549,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45552,45549,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45553,45549,3,312,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45554,45549,4,312,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45555,45549,5,312,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-1,45556,45549,6,312,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45557,45549,7,312,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45558,45549,8,312,SDV-7060,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45559,45549,9,312,SDV-7061,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45560,45549,10,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45561,45549,11,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45562,45549,12,312,PM-3720,TRIP - BATCH CHEMICAL BOOSTER PUMP
RMS-1,45563,45549,13,312,PM-3721,TRIP - BATCH CHEMICAL INJECTION PUMP
RMS-1,45564,45549,14,312,30-SDV-7104,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45565,45549,15,312,30-SDV-7105,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45566,45549,16,312,14-P-134,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-1,45567,45549,17,312,K-6103-01,TRIP - INSTRUMENT AIR PACKAGE
RMS-1,45568,45442,13,312,XS-7067,H2S/HC DETECTION VOTED
RMS-1,45569,45568,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45570,45568,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45571,45568,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45572,45568,3,312,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45573,45568,4,312,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45574,45568,5,312,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45575,45568,6,312,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45576,45568,7,312,SDV-7060,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45577,45568,8,312,SDV-7061,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45578,45568,9,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45579,45568,10,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45580,45568,11,312,PM-3720,TRIP - BATCH CHEMICAL BOOSTER PUMP
RMS-1,45581,45568,12,312,PM-3721,TRIP - BATCH CHEMICAL INJECTION PUMP
RMS-1,45582,45568,13,312,30-SDV-7104,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45583,45568,14,312,30-SDV-7105,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45584,45568,15,312,14-P-134,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-1,45585,45568,16,312,K-6103-01,TRIP - INSTRUMENT AIR PACKAGE
RMS-1,45586,45442,14,312,LALL-2102,TEST SEPARATOR V-2710 SOUR WATER LEVEL LOW LOW
RMS-1,45587,45586,0,312,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-1,45588,45442,15,312,LSAH-2100,TEST SEPARATOR V-2710 SOUR CONDENSATE LEVEL HIGH
RMS-1,45589,45588,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45590,45588,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45591,45588,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45592,45442,16,312,LSAL-2100,TEST SEPARATOR V-2710 SOUR CONDENSATE LEVEL LOW
RMS-1,45593,45592,0,312,LCV-2101,CLOSE - TEST SEPARATOR CONDENSATE CONTROL VALVE
RMS-1,45594,45442,17,312,LALL-2104,CLOSED DRAIN VESSEL LEVEL LOW LOW
RMS-1,45595,45594,0,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45596,45594,1,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45597,45442,18,312,ZIL-7028,BLOWDOWN VALVE NOT FULLY CLOSED
RMS-1,45598,45597,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45599,45597,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45600,45442,19,312,ZIH-7035,TEST SEPARATOR OUTLET TO OGD-III TRUNKLINE NOT CLOSED
RMS-1,45601,45600,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45602,45600,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45603,45600,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45604,45442,20,312,ZIH-7040,TEST SEPARATOR OUTLET TO OGD-II TRUNKLINE NOT CLOSED
RMS-1,45605,45604,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45606,45604,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45607,45604,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45608,45442,21,312,ZIH-7041,TEST SEPARATOR OUTLET TO OGD-I TRUNKLINE NOT CLOSED
RMS-1,45609,45608,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45610,45608,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45611,45608,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45612,45442,22,312,LSL-2406,POTABLE WATER HEADER TANK LEVEL LOW
RMS-1,45613,45612,0,312,14-P-148,START - POTABLE WATER TRANSFER PUMP
RMS-1,45614,45442,23,312,PSH-3004,PUMP P-3721 DIAPHRAGM RUPTURE
RMS-1,45615,45614,0,312,PM-3720,TRIP - BATCH CHEMICAL BOOSTER PUMP
RMS-1,45616,45614,1,312,PM-3721,TRIP - BATCH CHEMICAL INJECTION PUMP
RMS-1,45617,45442,24,312,PSH-3022,PUMP P-3721 DISCHARGE PRESSURE HIGH
RMS-1,45618,45617,0,312,PM-3720,TRIP - BATCH CHEMICAL BOOSTER PUMP
RMS-1,45619,45617,1,312,PM-3721,TRIP - BATCH CHEMICAL INJECTION PUMP
RMS-1,45620,45442,25,312,PSH-3005,PUMP P-3701 DIAPHRAGM RUPTURE
RMS-1,45621,45620,0,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45622,45620,1,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45623,45442,26,312,PUMP P-3701 STOPS/TRIPS,
RMS-1,45624,45623,0,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45625,45442,27,312,PUMP P-3707 STOPS/TRIPS,
RMS-1,45626,45625,0,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45627,45442,28,312,XS-7068,"ESD TRIP TRUNKLINE #1, OGD-I"
RMS-1,45628,45627,0,312,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45629,45627,1,312,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45630,45442,29,312,XS-7068A,REMOTE TRIP (SCADA) TRUNKLINE #1 OGD-I
RMS-1,45631,45630,0,312,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45632,45630,1,312,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45633,45442,30,312,XS-7070,"ESD TRIP TRUNKLINE #1, OGD-III"
RMS-1,45634,45633,0,312,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45635,45633,1,312,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45636,45442,31,312,XS-7070A,REMOTE TRIP (SCADA) TRUNKLINE #1 OGD-III
RMS-1,45637,45636,0,312,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45638,45636,1,312,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45639,45442,32,312,XS-7071,ESD TRIP TEST SEPARATOR HIPPS
RMS-1,45640,45639,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45641,45639,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45642,45442,33,312,XS-7071A,REMOTE TRIP (SCADA) TEST SEPARATOR HIPPS
RMS-1,45643,45642,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45644,45642,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45645,45442,34,312,XS-7069,"ESD TRIP TRUNKLINE #1, OGD-II"
RMS-1,45646,45645,0,312,SDV-7060,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45647,45645,1,312,SDV-7061,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45648,45442,35,312,XS-7069A,REMOTE TRIP (SCADA) TRUNKLINE #1 OGD-II
RMS-1,45649,45648,0,312,SDV-7060,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45650,45648,1,312,SDV-7061,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45651,45442,36,312,PALL-6101-01,AIR RECEIVER TANK PRESSURE LOW LOW
RMS-1,45652,45651,0,312,SDV-7026,CLOSE - TEST HEADER SDV
RMS-1,45653,45651,1,312,SDV-7027,CLOSE - TEST HEADER SDV
RMS-1,45654,45651,2,312,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-1,45655,45651,3,312,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45656,45651,4,312,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #1 SDV
RMS-1,45657,45651,5,312,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45658,45651,6,312,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-1,45659,45651,7,312,SDV-7060,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45660,45651,8,312,SDV-7061,CLOSE - OGD-II PRODUCTION HEADER SDV
RMS-1,45661,45651,9,312,PM-3701,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-1,45662,45651,10,312,PM-3707,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-1,45663,45651,11,312,PM-3720,TRIP - BATCH CHEMICAL BOOSTER PUMP
RMS-1,45664,45651,12,312,PM-3721,TRIP - BATCH CHEMICAL INJECTION PUMP
RMS-1,45665,45651,13,312,30-SDV-7104,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45666,45651,14,312,30-SDV-7105,CLOSE - OGD-III TRUNKLINE RMS-1 RECEIVER STATION SDV
RMS-1,45667,45651,15,312,14-P-134,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-1,45668,45651,16,312,K-6103-01,TRIP - INSTRUMENT AIR PACKAGE
RMS-2,45669,0,0,313,RMS-2,REMOTE MANIFOLD STATION-2
RMS-2,45670,45669,0,313,LEVEL-0,
RMS-2,45671,45670,0,313,XS-7066,FIRE DETECTION
RMS-2,45672,45671,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45673,45671,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45674,45671,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,45675,45671,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45676,45671,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45677,45671,5,313,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-2,45678,45671,6,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45679,45671,7,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45680,45671,8,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45681,45671,9,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45682,45671,10,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45683,45671,11,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45684,45671,12,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,45685,45671,13,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,45686,45671,14,313,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP PM-3722
RMS-2,45687,45671,15,313,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP PM-3723
RMS-2,45688,45671,16,313,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP P-136
RMS-2,45689,45671,17,313,K-6103-01,TRIP - INSTRUMENT AIR PACKAGE
RMS-2,45690,45671,18,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45691,45671,19,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45692,45671,20,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,45693,45671,21,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,45694,45671,22,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,45695,45671,23,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,45696,45671,24,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,45697,45671,25,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,45698,45671,26,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,45699,45671,27,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,45700,45671,28,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,45701,45671,29,313,11-34-PPHS-7032,TRIP - HYDRATE INJECTION PUMP P-6203-01
RMS-2,45702,45671,30,313,11-34-PPHS-7034,TRIP - HYDRATE INJECTION PUMP P-6203-03
RMS-2,45703,45671,31,313,SDV-7001,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45704,45671,32,313,SDV-7002,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45705,45669,1,313,LEVEL-1,
RMS-2,45706,45705,0,313,XHS-7054,LEVEL 1 ESD TRIP - RMS ESCAPE GATE
RMS-2,45707,45706,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45708,45706,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45709,45706,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,45710,45706,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45711,45706,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45712,45706,5,313,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-2,45713,45706,6,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45714,45706,7,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45715,45706,8,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45716,45706,9,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45717,45706,10,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45718,45706,11,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45719,45706,12,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,45720,45706,13,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,45721,45706,14,313,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP PM-3722
RMS-2,45722,45706,15,313,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP PM-3723
RMS-2,45723,45706,16,313,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP P-136
RMS-2,45724,45706,17,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45725,45706,18,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45726,45706,19,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,45727,45706,20,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,45728,45706,21,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,45729,45706,22,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,45730,45706,23,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,45731,45706,24,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,45732,45706,25,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,45733,45706,26,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,45734,45706,27,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,45735,45706,28,313,11-34-PPHS-7032,TRIP - HYDRATE INJECTION PUMP P-6203-01
RMS-2,45736,45706,29,313,11-34-PPHS-7034,TRIP - HYDRATE INJECTION PUMP P-6203-03
RMS-2,45737,45706,30,313,SDV-7001,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45738,45706,31,313,SDV-7002,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45739,45705,1,313,XHS-7514,LEVEL 1 ESD TRIP - RMS AREA SERVICE BUILDING
RMS-2,45740,45739,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45741,45739,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45742,45739,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,45743,45739,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45744,45739,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45745,45739,5,313,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-2,45746,45739,6,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45747,45739,7,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45748,45739,8,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45749,45739,9,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45750,45739,10,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45751,45739,11,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45752,45739,12,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,45753,45739,13,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,45754,45739,14,313,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP PM-3722
RMS-2,45755,45739,15,313,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP PM-3723
RMS-2,45756,45739,16,313,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP P-136
RMS-2,45757,45739,17,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45758,45739,18,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45759,45739,19,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,45760,45739,20,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,45761,45739,21,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,45762,45739,22,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,45763,45739,23,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,45764,45739,24,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,45765,45739,25,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,45766,45739,26,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,45767,45739,27,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,45768,45739,28,313,11-34-PPHS-7032,TRIP - HYDRATE INJECTION PUMP P-6203-01
RMS-2,45769,45739,29,313,11-34-PPHS-7034,TRIP - HYDRATE INJECTION PUMP P-6203-03
RMS-2,45770,45739,30,313,SDV-7001,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45771,45739,31,313,SDV-7002,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45772,45705,2,313,XS-7502,LEVEL 1  REMOTE (AGP / ADNOC ONSHORE) ESD TRIP SIGNAL
RMS-2,45773,45772,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45774,45772,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45775,45772,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,45776,45772,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45777,45772,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45778,45772,5,313,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-2,45779,45772,6,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45780,45772,7,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45781,45772,8,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45782,45772,9,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45783,45772,10,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45784,45772,11,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45785,45772,12,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,45786,45772,13,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,45787,45772,14,313,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP PM-3722
RMS-2,45788,45772,15,313,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP PM-3723
RMS-2,45789,45772,16,313,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP P-136
RMS-2,45790,45772,17,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45791,45772,18,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45792,45772,19,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,45793,45772,20,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,45794,45772,21,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,45795,45772,22,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,45796,45772,23,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,45797,45772,24,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,45798,45772,25,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,45799,45772,26,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,45800,45772,27,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,45801,45772,28,313,11-34-PPHS-7032,TRIP - HYDRATE INJECTION PUMP P-6203-01
RMS-2,45802,45772,29,313,11-34-PPHS-7034,TRIP - HYDRATE INJECTION PUMP P-6203-03
RMS-2,45803,45772,30,313,SDV-7001,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45804,45772,31,313,SDV-7002,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45805,45705,3,313,XHS-7503M,LEVEL 1 REMOTE (MGCR CONSOLE) ESD TRIP SIGNAL
RMS-2,45806,45805,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45807,45805,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45808,45805,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,45809,45805,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45810,45805,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45811,45805,5,313,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-2,45812,45805,6,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45813,45805,7,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45814,45805,8,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45815,45805,9,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45816,45805,10,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45817,45805,11,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45818,45805,12,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,45819,45805,13,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,45820,45805,14,313,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP PM-3722
RMS-2,45821,45805,15,313,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP PM-3723
RMS-2,45822,45805,16,313,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP P-136
RMS-2,45823,45805,17,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45824,45805,18,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45825,45805,19,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,45826,45805,20,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,45827,45805,21,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,45828,45805,22,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,45829,45805,23,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,45830,45805,24,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,45831,45805,25,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,45832,45805,26,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,45833,45805,27,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,45834,45805,28,313,11-34-PPHS-7032,TRIP - HYDRATE INJECTION PUMP P-6203-01
RMS-2,45835,45805,29,313,11-34-PPHS-7034,TRIP - HYDRATE INJECTION PUMP P-6203-03
RMS-2,45836,45805,30,313,SDV-7001,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45837,45805,31,313,SDV-7002,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45838,45705,4,313,XHS-7014,LVL 1 S/D ESD HWC
RMS-2,45839,45838,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45840,45838,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45841,45838,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,45842,45838,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45843,45838,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45844,45838,5,313,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-2,45845,45838,6,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45846,45838,7,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45847,45838,8,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45848,45838,9,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45849,45838,10,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45850,45838,11,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45851,45838,12,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,45852,45838,13,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,45853,45838,14,313,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP PM-3722
RMS-2,45854,45838,15,313,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP PM-3723
RMS-2,45855,45838,16,313,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP P-136
RMS-2,45856,45838,17,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45857,45838,18,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45858,45838,19,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,45859,45838,20,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,45860,45838,21,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,45861,45838,22,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,45862,45838,23,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,45863,45838,24,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,45864,45838,25,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,45865,45838,26,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,45866,45838,27,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,45867,45838,28,313,11-34-PPHS-7032,TRIP - HYDRATE INJECTION PUMP P-6203-01
RMS-2,45868,45838,29,313,11-34-PPHS-7034,TRIP - HYDRATE INJECTION PUMP P-6203-03
RMS-2,45869,45838,30,313,SDV-7001,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45870,45838,31,313,SDV-7002,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45871,45705,5,313,PALL-6101-01,RMS-2 IA LOW LOW PRESSURE
RMS-2,45872,45871,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45873,45871,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45874,45871,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
