DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
RMS-2,45875,45871,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45876,45871,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45877,45871,5,313,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-2,45878,45871,6,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45879,45871,7,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45880,45871,8,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45881,45871,9,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45882,45871,10,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45883,45871,11,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45884,45871,12,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,45885,45871,13,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,45886,45871,14,313,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP PM-3722
RMS-2,45887,45871,15,313,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP PM-3723
RMS-2,45888,45871,16,313,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP P-136
RMS-2,45889,45871,17,313,K-6103-01,TRIP - INSTRUMENT AIR PACKAGE
RMS-2,45890,45871,18,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45891,45871,19,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45892,45871,20,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,45893,45871,21,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,45894,45871,22,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,45895,45871,23,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,45896,45871,24,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,45897,45871,25,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,45898,45871,26,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,45899,45871,27,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,45900,45871,28,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,45901,45871,29,313,11-34-PPHS-7032,TRIP - HYDRATE INJECTION PUMP P-6203-01
RMS-2,45902,45871,30,313,11-34-PPHS-7034,TRIP - HYDRATE INJECTION PUMP P-6203-03
RMS-2,45903,45705,6,313,XS-7067,H2S/HC DETECTION VOTED
RMS-2,45904,45903,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45905,45903,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45906,45903,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,45907,45903,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45908,45903,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45909,45903,5,313,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-2,45910,45903,6,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45911,45903,7,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45912,45903,8,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45913,45903,9,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45914,45903,10,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45915,45903,11,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45916,45903,12,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,45917,45903,13,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,45918,45903,14,313,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP PM-3722
RMS-2,45919,45903,15,313,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP PM-3723
RMS-2,45920,45903,16,313,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP P-136
RMS-2,45921,45903,17,313,K-6103-01,TRIP - INSTRUMENT AIR PACKAGE
RMS-2,45922,45903,18,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45923,45903,19,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45924,45903,20,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,45925,45903,21,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,45926,45903,22,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,45927,45903,23,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,45928,45903,24,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,45929,45903,25,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,45930,45903,26,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,45931,45903,27,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,45932,45903,28,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,45933,45903,29,313,11-34-PPHS-7032,TRIP - HYDRATE INJECTION PUMP P-6203-01
RMS-2,45934,45903,30,313,11-34-PPHS-7034,TRIP - HYDRATE INJECTION PUMP P-6203-03
RMS-2,45935,45903,31,313,SDV-7001,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45936,45903,32,313,SDV-7002,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,45937,45705,7,313,XHS-7014,LEVEL 1  RMS-2 HWC
RMS-2,45938,45937,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45939,45937,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45940,45937,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,45941,45937,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45942,45937,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45943,45937,5,313,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-2,45944,45937,6,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45945,45937,7,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,45946,45937,8,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45947,45937,9,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,45948,45937,10,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45949,45937,11,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,45950,45937,12,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,45951,45937,13,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,45952,45937,14,313,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP PM-3722
RMS-2,45953,45937,15,313,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP PM-3723
RMS-2,45954,45937,16,313,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP P-136
RMS-2,45955,45937,17,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45956,45937,18,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,45957,45937,19,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,45958,45937,20,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,45959,45937,21,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,45960,45937,22,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,45961,45937,23,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,45962,45937,24,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,45963,45937,25,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,45964,45937,26,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,45965,45937,27,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,45966,45937,28,313,11-34-PPHS-7032,TRIP - HYDRATE INJECTION PUMP P-6203-01
RMS-2,45967,45937,29,313,11-34-PPHS-7034,TRIP - HYDRATE INJECTION PUMP P-6203-03
RMS-2,45968,45669,2,313,LEVEL-2,
RMS-2,45969,45968,0,313,HS-7072,LEVEL 2 TEST SEPARATOR SHUTDOWN (BLOWDOWN OPEN)
RMS-2,45970,45969,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45971,45969,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45972,45969,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,45973,45969,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45974,45969,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45975,45969,5,313,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-2,45976,45969,6,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,45977,45968,1,313,XHS-7015,LVL 2 S/D ESD HWC
RMS-2,45978,45977,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45979,45977,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45980,45977,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,45981,45977,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45982,45977,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45983,45977,5,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,45984,45669,3,313,TEST HEADRER,
RMS-2,45985,45984,0,313,PAH-3015 A/B/C,TEST HEADER HIGH PRESSURE (2oo3)
RMS-2,45986,45985,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45987,45985,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45988,45985,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,45989,45985,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45990,45985,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45991,45984,1,313,PAL-3015 A/B/C,TEST HEADER LOW PRESSURE (2oo3)
RMS-2,45992,45991,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45993,45991,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,45994,45991,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,45995,45991,3,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,45996,45991,4,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,45997,45984,2,313,XS-7071,ESD TRIP TEST HEADER HIPPS
RMS-2,45998,45997,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,45999,45997,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46000,45997,2,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,46001,45984,3,313,PALL-3506,TEST HEADER (EXTENDED RMS-2) LOW PRESSURE
RMS-2,46002,46001,0,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46003,46001,1,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,46004,46001,2,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,46005,46001,3,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,46006,45984,4,313,PAHH-3506,TEST HEADER (EXTENDED RMS-2) HIGH PRESSURE
RMS-2,46007,46006,0,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46008,46006,1,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,46009,46006,2,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,46010,46006,3,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,46011,45669,4,313,PRODUCTION HEADER,
RMS-2,46012,46011,0,313,PAH-3004 A/B/C,OGD-I PRODUCTION HEADER HIGH PRESSURE (2oo3)
RMS-2,46013,46012,0,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,46014,46012,1,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,46015,46012,2,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,46016,46012,3,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,46017,46012,4,313,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP PM-3722
RMS-2,46018,46012,5,313,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP PM-3723
RMS-2,46019,46011,1,313,PAL-3004 A/B/C,OGD-I PRODUCTION HEADER LOW PRESSURE (2oo3)
RMS-2,46020,46019,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46021,46019,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46022,46019,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46023,46019,3,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,46024,46019,4,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,46025,46019,5,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,46026,46019,6,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,46027,46011,2,313,PAH-3108 A/B/C,OGD-II PRODUCTION HEADER-1 HIGH PRESSURE (2oo3)
RMS-2,46028,46027,0,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,46029,46027,1,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,46030,46027,2,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,46031,46027,3,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,46032,46011,3,313,PAL-3108 A/B/C,OGD-II PRODUCTION HEADER-1 LOW PRESSURE (2oo3)
RMS-2,46033,46032,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46034,46032,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46035,46032,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46036,46032,3,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,46037,46032,4,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,46038,46032,5,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,46039,46032,6,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,46040,46011,4,313,PAH-3111 A/B/C,OGD-II PRODUCTION HEADER-2 HIGH PRESSURE (2oo3)
RMS-2,46041,46040,0,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,46042,46040,1,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,46043,46011,5,313,PAL-3111 A/B/C,OGD-II PRODUCTION HEADER-2 LOW PRESSURE (2oo3)
RMS-2,46044,46043,0,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,46045,46043,1,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,46046,46011,6,313,PALL-3502,PIG LAUNCHER TO CS-4 LOW LOW PRESSURE
RMS-2,46047,46046,0,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46048,46046,1,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46049,46046,2,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46050,46046,3,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,46051,46046,4,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,46052,46046,5,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46053,46046,6,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,46054,46046,7,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,46055,46046,8,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,46056,46046,9,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,46057,46011,7,313,PAHH-3502,PIG LAUNCHER TO CS-4 HIGH HIGH PRESSURE
RMS-2,46058,46057,0,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46059,46057,1,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46060,46057,2,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,46061,46057,3,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,46062,46057,4,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46063,46057,5,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,46064,46057,6,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,46065,46057,7,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,46066,46011,8,313,PAHH-3113 A/B/C,PRODUCTION HEADER TO OGD-II PRESSURE HIGH HIGH (2oo3)
RMS-2,46067,46066,0,313,SDV-7001,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,46068,46066,1,313,SDV-7002,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,46069,46011,9,313,PALL-3113 A/B/C,PRODUCTION HEADER TO OGD-II PRESSURE LOW LOW (2oo3)
RMS-2,46070,46069,0,313,SDV-7001,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,46071,46069,1,313,SDV-7002,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,46072,46011,10,313,PALL-3310,RMS-2 IA LOW LOW PRESSURE
RMS-2,46073,46072,0,313,SDV-7001,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,46074,46072,1,313,SDV-7002,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,46075,45669,5,313,TEST SEPARATOR,
RMS-2,46076,46075,0,313,LALL-2102,TEST SEPARATOR V-2711 SOUR WATER LEVEL LOW LOW
RMS-2,46077,46076,0,313,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-2,46078,46075,1,313,LAHH-2100,TEST SEPARATOR V-2711 SOUR CONDENSATE LEVEL HIGH
RMS-2,46079,46078,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46080,46078,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46081,46078,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46082,46078,3,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,46083,46075,2,313,LALL-2100,TEST SEPARATOR V-2711 SOUR CONDENSATE LEVEL LOW
RMS-2,46084,46083,0,313,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-2,46085,46075,3,313,ZIL-7028,SHUTDOWN VALVE NOT FULLY CLOSED
RMS-2,46086,46085,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46087,46085,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46088,46085,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46089,46085,3,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,46090,46075,4,313,ZIL-7040,TEST SEPARATOR OUTLET TO OGD-II TRUNKLINE NOT CLOSED
RMS-2,46091,46090,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46092,46090,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46093,46090,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46094,46075,5,313,ZIL-7041,TEST SEPARATOR OUTLET TO OGD-I TRUNKLINE NOT CLOSED
RMS-2,46095,46094,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46096,46094,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46097,46094,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46098,46075,6,313,ZIL-7516,TEST SEPARATOR OUTLET TO CS4 TRUNKLINE NOT CLOSED
RMS-2,46099,46098,0,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46100,46098,1,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,46101,45669,7,313,XS-7071A,REMOTE TRIP (SCADA) TEST SEPARATOR HIPPS
RMS-2,46102,46101,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46103,46101,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46104,46101,2,313,62-SDV-7052,CLOSE - EXTENDED RMS-2 LINE TO TEST SEPARATOR
RMS-2,46105,41377,6,313,POTABLE WATER DRAIN,
RMS-2,46106,46101,0,313,LSL-2406,POTABLE WATER HEADER TANK LEVEL LOW
RMS-2,46107,46106,0,313,14-P-158,START - POTABLE WATER TRANSFER PUMP
RMS-2,46108,46101,1,313,LALL-2104,CLOSED DRAIN VESSEL LEVEL LOW LOW
RMS-2,46109,46108,0,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,46110,41816,1,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,46111,45669,7,313,CHEMICAL INJECTION,
RMS-2,46112,46111,0,313,PAH-3004,PUMP P-3723 DIAPHRAM RUPTURE
RMS-2,46113,46112,0,313,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP PM-3722
RMS-2,46114,46112,1,313,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP PM-3723
RMS-2,46115,46111,1,313,PAH-3022,PUMP P-3723 DISCHARGE PRESSURE HIGH
RMS-2,46116,46115,0,313,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP PM-3722
RMS-2,46117,46115,1,313,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP PM-3723
RMS-2,46118,46111,2,313,PAH-3005,PUMP P-3702 DIAPHRAM RUPTURE
RMS-2,46119,46118,0,313,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3702
RMS-2,46120,46118,1,313,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP  MOTOR-PM-3708
RMS-2,46121,46111,3,313,LALL-2502,TX-2751 TANK LEVEL LOW LOW
RMS-2,46122,46121,0,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,46123,46121,1,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,46124,46111,4,313,PAH-3503,PUMP P-P2751-1 CMN DIAPHRAM RUPTURE
RMS-2,46125,46124,0,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,46126,46111,5,313,PAL-3504,PUMP P-P2751-2 CMN DIAPHRAM RUPTURE
RMS-2,46127,46126,0,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,46128,45669,8,313,CLOSE COMMAND,
RMS-2,46129,46128,0,313,SDV-7062/63,CLOSE COMMAND
RMS-2,46130,46129,0,313,SHUTDOWN ALL OGD-II (CS-3) TL WELLS,ACTIVATE
RMS-2,46131,46128,1,313,SDV-7020/21,CLOSE COMMAND
RMS-2,46132,46131,0,313,SHUTDOWN ALL OGD-I TL-2 WELLS,ACTIVATE
RMS-2,46133,46128,2,313,SDV-7066/67,CLOSE COMMAND
RMS-2,46134,46133,0,313,SHUTDOWN ALL OGD-II TL-5 WELLS,ACTIVATE
RMS-2,46135,45669,9,313,OGD-I,
RMS-2,46136,46135,0,313,XS-7068,"ESD TRIP TRUNKLINE #2, OGD-I"
RMS-2,46137,46136,0,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,46138,46136,1,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,46139,46135,1,313,XS-7068A,"REMOTE TRIP (SCADA) TRUNKLINE #2, OGD-I"
RMS-2,46140,46139,0,313,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,46141,46139,1,313,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-2,46142,45669,10,313,OGD-II,
RMS-2,46143,46142,0,313,XS-7069,"ESD TRIP TRUNKLINE #2, OGD-II"
RMS-2,46144,46143,0,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,46145,46143,1,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,46146,46143,2,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46147,46143,3,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,46148,46143,4,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,46149,46143,5,313,SDV-7001,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,46150,46143,6,313,SDV-7002,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,46151,46142,1,313,XS-7069A,"REMOTE TRIP (SCADA), TRUNKLINE #2, OGD-II"
RMS-2,46152,46151,0,313,SDV-7062,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,46153,46151,1,313,SDV-7063,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-2,46154,46151,2,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46155,46151,3,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,46156,46151,4,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,46157,46151,5,313,SDV-7001,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,46158,46151,6,313,SDV-7002,CLOSE - OGD-II PRODUCTION HEADER HIPPS VALVE
RMS-2,46159,45669,11,313,OGD-II,
RMS-2,46160,46159,0,313,XS-7073,"ESD TRIP TRUNKLINE #5, OGD-II"
RMS-2,46161,46160,0,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,46162,46160,1,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,46163,46160,2,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46164,46159,1,313,XS-7073A,"REMOTE TRIP (SCADA) TRUNKLINE #5, OGD-II"
RMS-2,46165,46164,0,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,46166,46164,1,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,46167,46164,2,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46168,46159,2,313,XS-7076,CS-3 SHUTDOWN FROM LTR-3
RMS-2,46169,46168,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46170,46168,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46171,46168,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46172,46168,3,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,46173,46168,4,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,46174,46168,5,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46175,45669,12,313,CS-4 TL,
RMS-2,46176,46175,0,313,XS-7074,ESD TRIP TRUNKLINE TO CS-4 GAS RECEIVER STATION
RMS-2,46177,46176,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46178,46176,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46179,46176,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46180,46176,3,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46181,46176,4,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46182,46176,5,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,46183,46176,6,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,46184,46176,7,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46185,46176,8,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,46186,46176,9,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,46187,46176,10,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,46188,46176,11,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,46189,46176,12,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,46190,46176,13,313,11-34-PPHS-7032,TRIP - HYDRATE INJECTION PUMP P-6203-01
RMS-2,46191,46176,14,313,11-34-PPHS-7034,TRIP - HYDRATE INJECTION PUMP P-6203-03
RMS-2,46192,46175,1,313,XS-7074A,REMOTE TRIP (SCADA) TRUNKLINE TO CS-4 GAS RECEIVER
RMS-2,46193,46192,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46194,46192,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46195,46192,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46196,46192,3,313,SDV-7066,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,46197,46192,4,313,SDV-7067,CLOSE - OGD-II PRODUCTION HEADER-2 SDV
RMS-2,46198,46192,5,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46199,46192,6,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46200,46192,7,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,46201,46192,8,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,46202,46192,9,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46203,46192,10,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,46204,46192,11,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,46205,46192,12,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,46206,46192,13,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,46207,46192,14,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,46208,46192,15,313,11-34-PPHS-7032,TRIP - HYDRATE INJECTION PUMP P-6203-01
RMS-2,46209,46192,16,313,11-34-PPHS-7034,TRIP - HYDRATE INJECTION PUMP P-6203-03
RMS-2,46210,45669,13,313,ESD CS-4,
RMS-2,46211,46210,0,313,11-34-XA-7332,ESD-1 FROM CS-4 (CS-4 IN NORMAL MODE)
RMS-2,46212,46211,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46213,46211,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46214,46211,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46215,46211,3,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46216,46211,4,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46217,46211,5,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,46218,46211,6,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,46219,46211,7,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46220,46211,8,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,46221,46211,9,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,46222,46211,10,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,46223,46211,11,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,46224,46211,12,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,46225,46210,1,313,11-34-XA-7332A,ESD-1 FROM CS-4 (CS-4 IN BYPASS MODE)
RMS-2,46226,46225,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46227,46225,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46228,46225,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46229,46225,3,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46230,46225,4,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46231,46225,5,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,46232,46225,6,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,46233,46225,7,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46234,46225,8,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,46235,46225,9,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,46236,46225,10,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,46237,46225,11,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,46238,46225,12,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,46239,46210,2,313,11-34-XA-7333,ESD-0 FROM CS-4
RMS-2,46240,46239,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46241,46239,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46242,46239,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46243,46239,3,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46244,46239,4,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46245,46239,5,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,46246,46239,6,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,46247,46239,7,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46248,46239,8,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,46249,46239,9,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,46250,46239,10,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,46251,46239,11,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,46252,46239,12,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,46253,46210,3,313,11-34-XA-7334,ESD-3 - V2701 FROM CS-4
RMS-2,46254,46253,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46255,46253,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46256,46253,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46257,46253,3,313,SDV-7050,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46258,46253,4,313,SDV-7051,CLOSE - PRODUCTION HEADER SDV TO CS-4
RMS-2,46259,46253,5,313,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-01 (EXT-RMS-2)
RMS-2,46260,46253,6,313,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2751-02 (EXT-RMS-2)
RMS-2,46261,46253,7,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46262,46253,8,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,46263,46253,9,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,46264,46253,10,313,11-34-SDV-7043,CLOSE - CS-4 PIG RECEIVER RP-3901 MAIN SDV
RMS-2,46265,46253,11,313,11-34-SDV-7061,CLOSE - CS-4 PIG RECEIVER RP-3901 BYPASS SDV
RMS-2,46266,46253,12,313,11-34-SDV-7001,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2701) INLET SDV
RMS-2,46267,45669,14,313,CROSS-OVER,
RMS-2,46268,46267,0,313,62-PAHH-3505,CROSS-OVER LINE PRESSURE HIGH HIGH
RMS-2,46269,46268,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46270,46268,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46271,46268,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46272,46268,3,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46273,46268,4,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,46274,46268,5,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-2,46275,46267,1,313,62-PALL-3505,CROSS-OVER LINE PRESSURE LOW LOW
RMS-2,46276,46275,0,313,SDV-7026A,CLOSE - TEST HEADER SDV
RMS-2,46277,46275,1,313,SDV-7027A,CLOSE - TEST HEADER SDV
RMS-2,46278,46275,2,313,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-2,46279,46275,3,313,XS-7073,CLOSE - S/D OF ALL WELLS CONNECTED EXTENDED-RMS-2 (THROUGH AGP SCADA)
RMS-2,46280,46275,4,313,62-SDV-7053,CLOSE - RMS-2 CROSS-OVER SDV - BYPASS
RMS-2,46281,46275,5,313,62-SDV-7054,CLOSE - RMS-2 CROSS-OVER SDV - MAIN
RMS-3,46282,0,0,314,RMS-3,REMOTE MANIFOLD STATION-3
RMS-3,46283,46282,0,314,LEVEL-0,
RMS-3,46284,46283,0,314,XS-7066,FIRE DETECTION
RMS-3,46285,46284,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46286,46284,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46287,46284,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46288,46284,3,314,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-3,46289,46284,4,314,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-3,46290,46284,5,314,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-3,46291,46284,6,314,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46292,46284,7,314,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46293,46284,8,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46294,46284,9,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46295,46284,10,314,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46296,46284,11,314,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46297,46284,12,314,30-SDV-7304,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46298,46284,13,314,30-SDV-7305,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46299,46284,14,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46300,46284,15,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46301,46284,16,314,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP - PM-3724
RMS-3,46302,46284,17,314,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP - PM-3725
RMS-3,46303,46284,18,314,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP - P-136
RMS-3,46304,46284,19,314,XA-7550,TRIP - INSTRUMENT AIR PACKAGE
RMS-3,46305,46284,20,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46306,46284,21,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46307,46284,22,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46308,46284,23,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46309,46284,24,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46310,46284,25,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46311,46284,26,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46312,46284,27,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46313,46284,28,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46314,46284,29,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46315,46284,30,314,11-34-PPHS-7033,TRIP - HYDRATE INJECTION PUMP P-6203-02
RMS-3,46316,46284,31,314,11-34-PPHS-7035,TRIP - HYDRATE INJECTION PUMP P-6203-04
RMS-3,46317,46284,32,314,SDV-7001,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46318,46284,33,314,SDV-7002,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46319,46284,34,314,SDV-7003,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46320,46284,35,314,SDV-7004,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46321,46284,36,314,SDV-7005,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46322,46284,37,314,SDV-7006,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46323,46282,1,314,LEVEL-1,
RMS-3,46324,46323,0,314,XHS-7054,LEVEL 1 ESD TRIP - RMS ESCAPE GATE
RMS-3,46325,46324,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46326,46324,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46327,46324,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46328,46324,3,314,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-3,46329,46324,4,314,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-3,46330,46324,5,314,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-3,46331,46324,6,314,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46332,46324,7,314,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46333,46324,8,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46334,46324,9,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46335,46324,10,314,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46336,46324,11,314,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46337,46324,12,314,30-SDV-7304,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46338,46324,13,314,30-SDV-7305,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46339,46324,14,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46340,46324,15,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46341,46324,16,314,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP - PM-3724
RMS-3,46342,46324,17,314,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP - PM-3725
RMS-3,46343,46324,18,314,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP - P-136
RMS-3,46344,46324,19,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46345,46324,20,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46346,46324,21,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46347,46324,22,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46348,46324,23,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46349,46324,24,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46350,46324,25,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46351,46324,26,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46352,46324,27,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46353,46324,28,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46354,46324,29,314,11-34-PPHS-7033,TRIP - HYDRATE INJECTION PUMP P-6203-02
RMS-3,46355,46324,30,314,11-34-PPHS-7035,TRIP - HYDRATE INJECTION PUMP P-6203-04
RMS-3,46356,46324,31,314,SDV-7001,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46357,46324,32,314,SDV-7002,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46358,46324,33,314,SDV-7003,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46359,46324,34,314,SDV-7004,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46360,46324,35,314,SDV-7005,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46361,46324,36,314,SDV-7006,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46362,46323,1,314,XHS-7514,LEVEL 1 ESD TRIP - RMS AREA SERVICE BUILDING
RMS-3,46363,46362,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46364,46362,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46365,46362,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46366,46362,3,314,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-3,46367,46362,4,314,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-3,46368,46362,5,314,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-3,46369,46362,6,314,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46370,46362,7,314,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46371,46362,8,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46372,46362,9,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46373,46362,10,314,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46374,46362,11,314,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46375,46362,12,314,30-SDV-7304,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46376,46362,13,314,30-SDV-7305,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46377,46362,14,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46378,46362,15,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46379,46362,16,314,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP - PM-3724
RMS-3,46380,46362,17,314,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP - PM-3725
RMS-3,46381,46362,18,314,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP - P-136
RMS-3,46382,46362,19,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46383,46362,20,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46384,46362,21,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46385,46362,22,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46386,46362,23,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46387,46362,24,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46388,46362,25,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46389,46362,26,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46390,46362,27,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46391,46362,28,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46392,46362,29,314,11-34-PPHS-7033,TRIP - HYDRATE INJECTION PUMP P-6203-02
RMS-3,46393,46362,30,314,11-34-PPHS-7035,TRIP - HYDRATE INJECTION PUMP P-6203-04
RMS-3,46394,46362,31,314,SDV-7001,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46395,46362,32,314,SDV-7002,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46396,46362,33,314,SDV-7003,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46397,46362,34,314,SDV-7004,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46398,46362,35,314,SDV-7005,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46399,46362,36,314,SDV-7006,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46400,46323,2,314,XS-7502,LEVEL 1 REMOTE (AGP / ADNOC ONSHORE) ESD TRIP SIGNAL
RMS-3,46401,46400,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46402,46400,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46403,46400,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46404,46400,3,314,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-3,46405,46400,4,314,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-3,46406,46400,5,314,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-3,46407,46400,6,314,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46408,46400,7,314,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46409,46400,8,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46410,46400,9,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46411,46400,10,314,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46412,46400,11,314,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46413,46400,12,314,30-SDV-7304,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46414,46400,13,314,30-SDV-7305,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46415,46400,14,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46416,46400,15,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46417,46400,16,314,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP - PM-3724
RMS-3,46418,46400,17,314,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP - PM-3725
RMS-3,46419,46400,18,314,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP - P-136
RMS-3,46420,46400,19,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46421,46400,20,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46422,46400,21,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46423,46400,22,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46424,46400,23,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46425,46400,24,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46426,46400,25,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46427,46400,26,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46428,46400,27,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46429,46400,28,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46430,46400,29,314,11-34-PPHS-7033,TRIP - HYDRATE INJECTION PUMP P-6203-02
RMS-3,46431,46400,30,314,11-34-PPHS-7035,TRIP - HYDRATE INJECTION PUMP P-6203-04
RMS-3,46432,46400,31,314,SDV-7001,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46433,46400,32,314,SDV-7002,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46434,46400,33,314,SDV-7003,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46435,46400,34,314,SDV-7004,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46436,46400,35,314,SDV-7005,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46437,46400,36,314,SDV-7006,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46438,46323,3,314,XHS-7503,LEVEL 1 REMOTE (MGCR CONSOLE) ESD TRIP SIGNAL
RMS-3,46439,46438,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46440,46438,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46441,46438,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46442,46438,3,314,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-3,46443,46438,4,314,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-3,46444,46438,5,314,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-3,46445,46438,6,314,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46446,46438,7,314,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46447,46438,8,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46448,46438,9,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46449,46438,10,314,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46450,46438,11,314,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46451,46438,12,314,30-SDV-7304,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46452,46438,13,314,30-SDV-7305,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46453,46438,14,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46454,46438,15,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46455,46438,16,314,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP - PM-3724
RMS-3,46456,46438,17,314,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP - PM-3725
RMS-3,46457,46438,18,314,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP - P-136
RMS-3,46458,46438,19,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46459,46438,20,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46460,46438,21,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46461,46438,22,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46462,46438,23,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46463,46438,24,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46464,46438,25,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46465,46438,26,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46466,46438,27,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46467,46438,28,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46468,46438,29,314,11-34-PPHS-7033,TRIP - HYDRATE INJECTION PUMP P-6203-02
RMS-3,46469,46438,30,314,11-34-PPHS-7035,TRIP - HYDRATE INJECTION PUMP P-6203-04
RMS-3,46470,46438,31,314,SDV-7001,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46471,46438,32,314,SDV-7002,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46472,46438,33,314,SDV-7003,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46473,46438,34,314,SDV-7004,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46474,46438,35,314,SDV-7005,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46475,46438,36,314,SDV-7006,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46476,46323,4,314,XS-7067,H2S/HC DETECTION VOTED
RMS-3,46477,46476,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46478,46476,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46479,46476,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46480,46476,3,314,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-3,46481,46476,4,314,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-3,46482,46476,5,314,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-3,46483,46476,6,314,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46484,46476,7,314,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46485,46476,8,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46486,46476,9,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46487,46476,10,314,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46488,46476,11,314,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46489,46476,12,314,30-SDV-7304,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46490,46476,13,314,30-SDV-7305,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46491,46476,14,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
