DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
RMS-3,46492,46476,15,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46493,46476,16,314,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP - PM-3724
RMS-3,46494,46476,17,314,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP - PM-3725
RMS-3,46495,46476,18,314,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP - P-136
RMS-3,46496,46476,19,314,XA-7550,TRIP - INSTRUMENT AIR PACKAGE
RMS-3,46497,46476,20,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46498,46476,21,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46499,46476,22,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46500,46476,23,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46501,46476,24,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46502,46476,25,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46503,46476,26,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46504,46476,27,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46505,46476,28,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46506,46476,29,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46507,46476,30,314,11-34-PPHS-7033,TRIP - HYDRATE INJECTION PUMP P-6203-02
RMS-3,46508,46476,31,314,11-34-PPHS-7035,TRIP - HYDRATE INJECTION PUMP P-6203-04
RMS-3,46509,46476,32,314,SDV-7001,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46510,46476,33,314,SDV-7002,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46511,46476,34,314,SDV-7003,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46512,46476,35,314,SDV-7004,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46513,46476,36,314,SDV-7005,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46514,46476,37,314,SDV-7006,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46515,46323,5,314,PSL-3200,RMS-3 IA LOW PRESSURE
RMS-3,46516,46515,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46517,46515,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46518,46515,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46519,46515,3,314,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-3,46520,46515,4,314,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-3,46521,46515,5,314,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-3,46522,46515,6,314,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46523,46515,7,314,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46524,46515,8,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46525,46515,9,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46526,46515,10,314,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46527,46515,11,314,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46528,46515,12,314,30-SDV-7304,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46529,46515,13,314,30-SDV-7305,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46530,46515,14,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46531,46515,15,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46532,46515,16,314,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP - PM-3724
RMS-3,46533,46515,17,314,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP - PM-3725
RMS-3,46534,46515,18,314,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP - P-136
RMS-3,46535,46515,19,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46536,46515,20,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46537,46515,21,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46538,46515,22,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46539,46515,23,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46540,46515,24,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46541,46515,25,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46542,46515,26,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46543,46515,27,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46544,46515,28,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46545,46515,29,314,11-34-PPHS-7033,TRIP - HYDRATE INJECTION PUMP P-6203-02
RMS-3,46546,46515,30,314,11-34-PPHS-7035,TRIP - HYDRATE INJECTION PUMP P-6203-04
RMS-3,46547,46515,31,314,SDV-7001,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46548,46515,32,314,SDV-7002,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46549,46515,33,314,SDV-7003,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46550,46515,34,314,SDV-7004,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46551,46515,35,314,SDV-7005,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46552,46515,36,314,SDV-7006,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46553,46323,6,314,XHS-7014,LEVEL 1 RMS-3 HWC
RMS-3,46554,46553,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46555,46553,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46556,46553,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46557,46553,3,314,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-3,46558,46553,4,314,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-3,46559,46553,5,314,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-3,46560,46553,6,314,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46561,46553,7,314,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46562,46553,8,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46563,46553,9,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46564,46553,10,314,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46565,46553,11,314,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46566,46553,12,314,30-SDV-7304,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46567,46553,13,314,30-SDV-7305,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46568,46553,14,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46569,46553,15,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46570,46553,16,314,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP - PM-3724
RMS-3,46571,46553,17,314,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP - PM-3725
RMS-3,46572,46553,18,314,PPXC-7083,TRIP - CORROSION INHIBITOR INJECTION PUMP - P-136
RMS-3,46573,46553,19,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46574,46553,20,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46575,46553,21,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46576,46553,22,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46577,46553,23,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46578,46553,24,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46579,46553,25,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46580,46553,26,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46581,46553,27,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46582,46553,28,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46583,46553,29,314,11-34-PPHS-7033,TRIP - HYDRATE INJECTION PUMP P-6203-02
RMS-3,46584,46553,30,314,11-34-PPHS-7035,TRIP - HYDRATE INJECTION PUMP P-6203-04
RMS-3,46585,46553,31,314,SDV-7001,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46586,46553,32,314,SDV-7002,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46587,46553,33,314,SDV-7003,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46588,46553,34,314,SDV-7004,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46589,46553,35,314,SDV-7005,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46590,46553,36,314,SDV-7006,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46591,46282,2,314,LEVEL-2,
RMS-3,46592,46591,0,314,HS-7072,LEVEL 2 TEST SEPARATOR SHUTDOWN (BLOWDOWN OPEN)
RMS-3,46593,46592,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46594,46592,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46595,46592,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46596,46592,3,314,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-3,46597,46592,4,314,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-3,46598,46592,5,314,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-3,46599,46591,1,314,XHS-7015,LEVEL 2 S/D ESD HWC
RMS-3,46600,46599,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46601,46599,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46602,46599,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46603,46599,3,314,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-3,46604,46599,4,314,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-3,46605,46282,3,314,TEST HEADER,
RMS-3,46606,46605,0,314,PAH-3015 A/B/C,TEST HEADER HIGH PRESSURE (2oo3)
RMS-3,46607,46606,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46608,46606,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46609,46606,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46610,46605,1,314,PAL-3015 A/B/C,TEST HEADER LOW PRESSURE (2oo3)
RMS-3,46611,46610,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46612,46610,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46613,46610,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46614,46282,4,314,PRODUCTION HEADER,
RMS-3,46615,46614,0,314,PAH-3008 A/B/C,OGD-III PRODUCTION HEADER-3 HIGH PRESSURE
RMS-3,46616,46615,0,314,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46617,46615,1,314,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46618,46615,2,314,30-SDV-7304,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46619,46615,3,314,30-SDV-7305,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46620,46615,4,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46621,46615,5,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46622,46614,1,314,PAL-3008 A/B/C,OGD-III PRODUCTION HEADER-3 LOW PRESSURE
RMS-3,46623,46622,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46624,46622,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46625,46622,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46626,46622,3,314,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46627,46622,4,314,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46628,46622,5,314,30-SDV-7304,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46629,46622,6,314,30-SDV-7305,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46630,46622,7,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46631,46622,8,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46632,46614,2,314,PAH-3004 A/B/C,OGD-I PRODUCTION HEADER HIGH PRESSURE (2oo3)
RMS-3,46633,46632,0,314,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46634,46632,1,314,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46635,46632,2,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46636,46632,3,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46637,46632,4,314,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP - PM-3724
RMS-3,46638,46632,5,314,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP - PM-3725
RMS-3,46639,46614,3,314,PAL-3004 A/B/C,OGD-I PRODUCTION HEADER LOW PRESSURE (2oo3)
RMS-3,46640,46639,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46641,46639,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46642,46639,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46643,46639,3,314,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46644,46639,4,314,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46645,46639,5,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46646,46639,6,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46647,46614,4,314,PAH-3108 A/B/C,OGD-II PRODUCTION HEADER HIGH PRESSURE (2oo3)
RMS-3,46648,46647,0,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46649,46647,1,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46650,46647,2,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46651,46647,3,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46652,46614,5,314,PAL-3109 A/B/C,OGD-II PRODUCTION HEADER LOW PRESSURE (2oo3)
RMS-3,46653,46652,0,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46654,46652,1,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46655,46614,6,314,PALL-3502,PIG LAUNCHER TO CS4 LOW LOW PRESSURE
RMS-3,46656,46655,0,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46657,46655,1,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46658,46655,2,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46659,46655,3,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46660,46655,4,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46661,46655,5,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46662,46655,6,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46663,46655,7,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46664,46614,7,314,PAHH-3502,PIG LAUNCHER TO CS4 HIGH HIGH PRESSURE
RMS-3,46665,46664,0,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46666,46664,1,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46667,46664,2,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46668,46664,3,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46669,46664,4,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46670,46664,5,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46671,46664,6,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46672,46664,7,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46673,46614,8,314,PAHH-3024 A/B/C,PRODUCTION HEADER TO OGD III PRESSURE HIGH HIGH (2oo3)
RMS-3,46674,46673,0,314,SDV-7001,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46675,46673,1,314,SDV-7002,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46676,46614,9,314,PAHH-3026 A/B/C,PRODUCTION HEADER TO OGD I PRESSURE HIGH HIGH (2oo3)
RMS-3,46677,46676,0,314,SDV-7003,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46678,46676,1,314,SDV-7004,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46679,46614,10,314,PALL-3024 A/B/C,PRODUCTION HEADER TO OGD III PRESSURE LOW LOW (2oo3)
RMS-3,46680,46679,0,314,SDV-7001,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46681,46679,1,314,SDV-7002,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46682,46614,11,314,PALL-3026 A/B/C,PRODUCTION HEADER TO OGD I PRESSURE LOW LOW (2oo3)
RMS-3,46683,46682,0,314,SDV-7003,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46684,46682,1,314,SDV-7004,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46685,46614,12,314,PAHH-3028 A/B/C,PRODUCTION HEADER TO OGD II PRESSURE HIGH HIGH (2oo3)
RMS-3,46686,46685,0,314,SDV-7005,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46687,46685,1,314,SDV-7006,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46688,46614,13,314,PALL-3028 A/B/C,PRODUCTION HEADER TO OGD II PRESSURE LOW LOW (2oo3)
RMS-3,46689,46688,0,314,SDV-7005,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46690,46688,1,314,SDV-7006,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46691,46282,5,314,TEST SEPARATOR,
RMS-3,46692,46691,0,314,LALL-2102,TEST SEPARATOR V-2712 SOUR WATER LEVEL LOW LOW
RMS-3,46693,46692,0,314,LSOV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-3,46694,46691,1,314,LAHH-2100,TEST SEPARATOR V-2712 SOUR CONDENSATE LEVEL HIGH
RMS-3,46695,46694,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46696,46694,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46697,46694,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46698,46691,2,314,LALL-2100,TEST SEPARATOR V-2712 SOUR CONDENSATE LEVEL LOW
RMS-3,46699,46698,0,314,LSOV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-3,46700,46691,3,314,ZIL-7028,SHUTDOWN VALVE NOT FULLY CLOSED
RMS-3,46701,46700,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46702,46700,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46703,46700,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46704,46691,4,314,ZIL-7035,TEST SEPARATOR OUTLET TO OGD-III TRUNKLINE NOT CLOSED
RMS-3,46705,46704,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46706,46704,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46707,46704,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46708,46691,5,314,ZIL-7040,TEST SEPARATOR OUTLET TO OGD-II TRUNKLINE NOT CLOSED
RMS-3,46709,46708,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46710,46708,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46711,46708,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46712,46691,6,314,ZIL-7041,TEST SEPARATOR OUTLET TO OGD-I TRUNKLINE NOT CLOSED
RMS-3,46713,46712,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46714,46712,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46715,46712,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46716,46691,7,314,XS-7071,ESD TRIP TEST SEPARATOR HIPPS (MANUAL PB ON ESD MATRIX)
RMS-3,46717,46716,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46718,46716,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46719,46691,8,314,XS-7071A,REMOTE TRIP (SCADA) TEST SEPARATOR HIPPS
RMS-3,46720,46719,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46721,46719,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46722,46282,6,314,POTABLE WATER DRAIN,
RMS-3,46723,46722,0,314,LSL-2406,POTABLE WATER HEADER TANK LEVEL LOW
RMS-3,46724,46723,0,314,14-P-158,START - POTABLE WATER TRANSFER PUMP
RMS-3,46725,46722,1,314,LALL-2104,CLOSED DRAIN VESSEL LEVEL LOW LOW
RMS-3,46726,46723,0,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46727,46723,1,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46728,46282,7,314,CHEMICAL INJECTION,
RMS-3,46729,46728,0,314,PAH-3004,PUMP P-3725 DIAPHRAM RUPTURE
RMS-3,46730,46729,0,314,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP - PM-3724
RMS-3,46731,46729,1,314,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP - PM-3725
RMS-3,46732,46728,1,314,PAH-3022,PUMP P-3725 DISCHARGE PRESSURE HIGH
RMS-3,46733,46732,0,314,PPXC-7053,TRIP - BATCH CHEMICAL BOOSTER PUMP - PM-3724
RMS-3,46734,46732,1,314,PPXC-7080,TRIP - BATCH CHEMICAL INJECTION PUMP - PM-3725
RMS-3,46735,46728,2,314,PAH-3005,PUMP P-3703 DIAPHRAM RUPTURE
RMS-3,46736,46735,0,314,PPXC-7055,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR-PM-3703
RMS-3,46737,46735,1,314,PPXC-7070,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR-PM-3709
RMS-3,46738,46728,3,314,11-63-LT-2502,TX-2658 TANK LEVEL
RMS-3,46739,46738,0,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46740,46738,1,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46741,46728,4,314,PAH-3503,PUMP P-P2751-1 CMN DIAPHRAM RUPTURE
RMS-3,46742,46741,0,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46743,46728,5,314,PAH-3504,PUMP P-P2751-2 CMN DIAPHRAM RUPTURE
RMS-3,46744,46743,0,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46745,46282,8,314,CLOSE COMMAND,
RMS-3,46746,46745,0,314,SDV-7064/7065,CLOSE COMMAND
RMS-3,46747,46746,0,314,SHUTDOWN ALL OGD-II (CS-3) WELLS,ACTIVATE
RMS-3,46748,46745,1,314,SDV-7020/21,CLOSE COMMAND
RMS-3,46749,46748,0,314,SHUTDOWN ALL OGD-III WELLS,ACTIVATE
RMS-3,46750,46745,2,314,SDV-7022/23,CLOSE COMMAND
RMS-3,46751,46750,0,314,SHUTDOWN ALL OGD-I WELLS,ACTIVATE
RMS-3,46752,46282,9,314,OGD-I,
RMS-3,46753,46752,0,314,XS-7068,"ESD TRIP TRUNKLINE #3, OGD-I (MANUAL PB ON ESD MATRIX)"
RMS-3,46754,46753,0,314,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46755,46753,1,314,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46756,46753,2,314,SDV-7003,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46757,46753,3,314,SDV-7004,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46758,46752,1,314,XS-7068A,"REMOTE TRIP (SCADA) TRUNKLINE #3, OGD-I"
RMS-3,46759,46758,0,314,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46760,46758,1,314,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-3,46761,46758,2,314,SDV-7003,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46762,46758,3,314,SDV-7004,CLOSE - OGD I PRODUCTION HEADER HIPPS VALVE
RMS-3,46763,46282,10,314,OGD-III,
RMS-3,46764,46763,0,314,XS-7070,"ESD TRIP TRUNKLINE #3, OGD-III (MANUAL PB ON ESD MATRIX)"
RMS-3,46765,46764,0,314,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46766,46764,1,314,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46767,46764,2,314,30-SDV-7304,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46768,46764,3,314,30-SDV-7305,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46769,46764,4,314,SDV-7001,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46770,46764,5,314,SDV-7002,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46771,46763,1,314,XS-7070A,"REMOTE TRIP (SCADA) TRUNKLINE #3, OGD-III"
RMS-3,46772,46771,0,314,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46773,46771,1,314,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER-3 SDV
RMS-3,46774,46771,2,314,30-SDV-7304,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46775,46771,3,314,30-SDV-7305,CLOSE - OGD-III TRUNKLINE RMS-3 RECEIVER STATION SDV
RMS-3,46776,46771,4,314,SDV-7001,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46777,46771,5,314,SDV-7002,CLOSE - OGD III PRODUCTION HEADER HIPPS VALVE
RMS-3,46778,46282,11,314,OGD-II,
RMS-3,46779,46778,0,314,XS-7069,"ESD TRIP TRUNKLINE #3, OGD-III (MANUAL PB ON ESD MATRIX)"
RMS-3,46780,46779,0,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46781,46779,1,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46782,46779,2,314,SDV-7005,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46783,46779,3,314,SDV-7006,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46784,46778,1,314,SX-7069A,"REMOTE TRIP (SCADA) TRUNKLINE #3, OGD-III"
RMS-3,46785,46784,0,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46786,46784,1,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46787,46784,2,314,SDV-7005,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46788,46784,3,314,SDV-7006,CLOSE - OGD II PRODUCTION HEADER HIPPS VALVE
RMS-3,46789,46778,2,314,XS-7076,SHUTDOWN FROM CS-3 (LTR-3)
RMS-3,46790,46789,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46791,46789,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46792,46789,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46793,46789,3,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46794,46789,4,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46795,46789,5,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46796,46789,6,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46797,46789,7,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46798,46282,12,314,CS-4 TL,
RMS-3,46799,46798,0,314,XS-7074,ESD TRIP TRUNKLINE TO CS4 GAS RECEIVER (MANUAL PB ON ESD MATRIX)
RMS-3,46800,46799,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46801,46799,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46802,46799,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46803,46799,3,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46804,46799,4,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46805,46799,5,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46806,46799,6,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46807,46799,7,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46808,46799,8,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46809,46799,9,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46810,46799,10,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46811,46799,11,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46812,46799,12,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46813,46799,13,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46814,46799,14,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46815,46798,1,314,XS-7074A,REMOTE TRIP (SCADA) TRUNKLINE TO CS GAS RECEIVER
RMS-3,46816,46815,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46817,46815,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46818,46815,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46819,46815,3,314,SDV-7064,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46820,46815,4,314,SDV-7065,CLOSE - OGD-II PRODUCTION HEADER-1 SDV
RMS-3,46821,46815,5,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46822,46815,6,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46823,46815,7,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46824,46815,8,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46825,46815,9,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46826,46815,10,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46827,46815,11,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46828,46815,12,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46829,46815,13,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46830,46815,14,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46831,46282,13,314,ESD CS-4,
RMS-3,46832,46831,0,314,11-34-XA-7332,ESD-1 FROM CS-4
RMS-3,46833,46832,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46834,46832,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46835,46832,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46836,46832,3,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46837,46832,4,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46838,46832,5,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46839,46832,6,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46840,46832,7,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46841,46832,8,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46842,46832,9,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46843,46832,10,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46844,46832,11,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46845,46832,12,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46846,46832,13,314,11-34-PPHS-7033,TRIP - HYDRATE INJECTION PUMP P-6203-02
RMS-3,46847,46832,14,314,11-34-PPHS-7035,TRIP - HYDRATE INJECTION PUMP P-6203-04
RMS-3,46848,46831,1,314,11-34-XS-7332A,ESD-1 FROM CS-4 (CS-4 IN BYPASS MODE)
RMS-3,46849,46848,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46850,46848,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46851,46848,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46852,46848,3,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46853,46848,4,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46854,46848,5,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46855,46848,6,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46856,46848,7,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46857,46848,8,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46858,46848,9,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46859,46848,10,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46860,46848,11,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46861,46848,12,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46862,46848,13,314,11-34-PPHS-7033,TRIP - HYDRATE INJECTION PUMP P-6203-02
RMS-3,46863,46848,14,314,11-34-PPHS-7035,TRIP - HYDRATE INJECTION PUMP P-6203-04
RMS-3,46864,46831,2,314,11-34-XA-7333,ESD-0 FROM CS-4
RMS-3,46865,46864,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46866,46864,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46867,46864,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46868,46864,3,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46869,46864,4,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46870,46864,5,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46871,46864,6,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46872,46864,7,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46873,46864,8,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46874,46864,9,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46875,46864,10,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46876,46864,11,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46877,46864,12,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46878,46831,3,314,11-34-XA-7334,ESD-3 - V2702 FROM CS-4
RMS-3,46879,46878,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46880,46878,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46881,46878,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46882,46878,3,314,SDV-7053,CLOSE - PRODUCTION HEADER SDV
RMS-3,46883,46878,4,314,SDV-7054,CLOSE - PRODUCTION HEADER SDV
RMS-3,46884,46878,5,314,PPXS-7600,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46885,46878,6,314,PPXS-7601,TRIP - CORROSION INHIBITOR INJECTION PUMP PX-2658-01 (EXT-RMS-3)
RMS-3,46886,46878,7,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46887,46878,8,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46888,46878,9,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46889,46878,10,314,34-SDV-7044,CLOSE - CS-4 PIG RECEIVER RP-3902 MAIN SDV
RMS-3,46890,46878,11,314,34-SDV-7062,CLOSE - CS-4 PIG RECEIVER RP-3902 BYPASS SDV
RMS-3,46891,46878,12,314,34-SDV-7002,CLOSE - CS-4 PRODUCTION SEPARATOR (V-2702) INLET SDV
RMS-3,46892,46282,14,314,CROSS-OVER,
RMS-3,46893,46892,0,314,63-PAHH-3505,CROSS-OVER LINE PRESSURE HIGH HIGH
RMS-3,46894,46893,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46895,46893,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46896,46893,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46897,46893,3,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46898,46893,4,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46899,46893,5,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46900,46892,1,314,63-PALL-3505,CROSS-OVER LINE PRESSURE LOW LOW
RMS-3,46901,46900,0,314,SDV-7026,CLOSE - TEST HEADER SDV
RMS-3,46902,46900,1,314,SDV-7027,CLOSE - TEST HEADER SDV
RMS-3,46903,46900,2,314,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-3,46904,46900,3,314,XS-7073,CLOSE - SHUTDOWN OF ALL WELLS CONNECTED TO EXTENDED RMS
RMS-3,46905,46900,4,314,63-SDV-7055,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-3,46906,46900,5,314,63-SDV-7056,CLOSE - RMS-3 CROSS-OVER VALVES
RMS-4,46907,0,0,315,RMS-4,REMOTE MANIFOLD STATION-4
RMS-4,46908,46907,0,315,PSAH-3015 A/B/C,TEST HEADER HIGH PRESSURE (2oo3)
RMS-4,46909,46908,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,46910,46908,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,46911,46908,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,46912,46907,1,315,PSAL-3015 A/B/C,TEST HEADER LOW PRESSURE (2oo3)
RMS-4,46913,46912,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,46914,46912,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,46915,46912,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,46916,46907,2,315,PSAH-3004 A/B/C,OGD-I PRODUCTION HEADER HIGH PRESSURE (2oo3)
RMS-4,46917,46916,0,315,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,46918,46916,1,315,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,46919,46916,2,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,46920,46916,3,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,46921,46907,3,315,PSAL-3004 A/B/C,OGD-I PRODUCTION HEADER LOW PRESSURE (2oo3)
RMS-4,46922,46921,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,46923,46921,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,46924,46921,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,46925,46921,3,315,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,46926,46921,4,315,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,46927,46921,5,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,46928,46921,6,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,46929,46907,4,315,PSAH-3008 A/B/C,OGD-III PRODUCTION HEADER 4 HIGH PRESSURE
RMS-4,46930,46929,0,315,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,46931,46929,1,315,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,46932,46929,2,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,46933,46929,3,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,46934,46929,4,315,30-SDV-7404,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,46935,46929,5,315,30-SDV-7405,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,46936,46907,5,315,PSAL-3008 A/B/C,OGD-III PRODUCTION HEADER 4 LOW PRESSURE
RMS-4,46937,46936,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,46938,46936,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,46939,46936,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,46940,46936,3,315,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,46941,46936,4,315,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,46942,46936,5,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,46943,46936,6,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,46944,46936,7,315,30-SDV-7404,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,46945,46936,8,315,30-SDV-7405,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,46946,46907,6,315,XHS-7054,LEVEL 1 ESD TRIP - RMS ESCAPE GATE
RMS-4,46947,46946,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,46948,46946,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,46949,46946,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,46950,46946,3,315,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,46951,46946,4,315,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,46952,46946,5,315,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-4,46953,46946,6,315,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-4,46954,46946,7,315,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,46955,46946,8,315,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,46956,46946,9,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,46957,46946,10,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,46958,46946,11,315,PM-3726,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-4,46959,46946,12,315,PM-3727,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-4,46960,46946,13,315,30-SDV-7404,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,46961,46946,14,315,30-SDV-7405,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,46962,46946,15,315,14-P-137,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-4,46963,46907,7,315,XHS-7514,LEVEL 1 ESD TRIP - RMS AREA SERVICE BUILDING
RMS-4,46964,46963,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,46965,46963,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,46966,46963,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,46967,46963,3,315,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,46968,46963,4,315,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,46969,46963,5,315,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-4,46970,46963,6,315,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-4,46971,46963,7,315,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,46972,46963,8,315,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,46973,46963,9,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,46974,46963,10,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,46975,46963,11,315,PM-3726,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-4,46976,46963,12,315,PM-3727,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-4,46977,46963,13,315,30-SDV-7404,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,46978,46963,14,315,30-SDV-7405,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,46979,46963,15,315,14-P-137,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-4,46980,46907,8,315,XS-7502,REMOTE (AGP / ADNOC ONSHORE) ESD TRIP SIGNAL (LEVEL 1)
RMS-4,46981,46980,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,46982,46980,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,46983,46980,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,46984,46980,3,315,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,46985,46980,4,315,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,46986,46980,5,315,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-4,46987,46980,6,315,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-4,46988,46980,7,315,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,46989,46980,8,315,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,46990,46980,9,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,46991,46980,10,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,46992,46980,11,315,PM-3726,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-4,46993,46980,12,315,PM-3727,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-4,46994,46980,13,315,30-SDV-7404,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,46995,46980,14,315,30-SDV-7405,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,46996,46980,15,315,14-P-137,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-4,46997,46907,9,315,XS-7072,TEST SEPARATOR SHUTDOWN LEVEL 2
RMS-4,46998,46997,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,46999,46997,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,47000,46997,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,47001,46997,3,315,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-4,47002,46997,4,315,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-4,47003,46907,10,315,XS-7066,FIRE DETECTION
RMS-4,47004,47003,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,47005,47003,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,47006,47003,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,47007,47003,3,315,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,47008,47003,4,315,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,47009,47003,5,315,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-4,47010,47003,6,315,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-4,47011,47003,7,315,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-4,47012,47003,8,315,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,47013,47003,9,315,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,47014,47003,10,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,47015,47003,11,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,47016,47003,12,315,PM-3726,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-4,47017,47003,13,315,PM-3727,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-4,47018,47003,14,315,30-SDV-7404,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,47019,47003,15,315,30-SDV-7405,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,47020,47003,16,315,14-P-137,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-4,47021,47003,17,315,K-6103-01,TRIP - INSTRUMENT AIR PACKAGE
RMS-4,47022,46907,11,315,XS-7067,H2S DETECTION VOTED
RMS-4,47023,47022,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,47024,47022,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,47025,47022,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,47026,47022,3,315,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,47027,47022,4,315,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,47028,47022,5,315,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-4,47029,47022,6,315,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-4,47030,47022,7,315,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,47031,47022,8,315,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,47032,47022,9,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,47033,47022,10,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,47034,47022,11,315,PM-3726,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-4,47035,47022,12,315,PM-3727,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-4,47036,47022,13,315,30-SDV-7404,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,47037,47022,14,315,30-SDV-7405,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,47038,47022,15,315,14-P-137,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-4,47039,47022,16,315,K-6103-01,TRIP - INSTRUMENT AIR PACKAGE
RMS-4,47040,46907,12,315,LALL-2102,TEST SEPARATOR V-2713 SOUR WATER LEVEL LOW LOW
RMS-4,47041,47040,0,315,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-4,47042,46907,13,315,LSAH-2100,TEST SEPARATOR V-2713 SOUR CONDENSATE LEVEL HIGH
RMS-4,47043,47042,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,47044,47042,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,47045,47042,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,47046,46907,14,315,LSAL-2100,TEST SEPARATOR V-2713 SOUR CONDENSATE LEVEL LOW
RMS-4,47047,47046,0,315,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-4,47048,46907,15,315,LALL-2104,CLOSED DRAIN VESSEL LEVEL LOW LOW
RMS-4,47049,47048,0,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,47050,47048,1,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,47051,46907,16,315,ZIL-7028,BLOWDOWN VALVE NOT FULLY CLOSED
RMS-4,47052,47051,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,47053,47051,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,47054,46907,17,315,ZIH-7041,TEST SEPARATOR OUTLET TO OGD-I TRUNKLINE NOT CLOSED
RMS-4,47055,47054,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,47056,47054,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,47057,47054,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,47058,46907,18,315,ZIH-7035,TEST SEPARATOR OUTLET TO OGD-III TRUNKLINE NOT CLOSED
RMS-4,47059,47058,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,47060,47058,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,47061,47058,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,47062,46907,19,315,LSL-2406,POTABLE WATER HEADER TANK LEVEL LOW
RMS-4,47063,47062,0,315,14-P-178,START - POTABLE WATER TRANSFER PUMP
RMS-4,47064,46907,20,315,PSH-3004,PUMP P-3727 DIAPHRAGM RUPTURE
RMS-4,47065,47064,0,315,PM-3726,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-4,47066,47064,1,315,PM-3727,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-4,47067,46907,21,315,PSH-3022,PUMP P-3727 DISCHARGE PRESSURE HIGH
RMS-4,47068,47067,0,315,PM-3726,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-4,47069,47067,1,315,PM-3727,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-4,47070,46907,22,315,PSH-3005,PUMP P-3704 DIAPHRAGM RUPTURE
RMS-4,47071,47070,0,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,47072,47070,1,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,47073,46907,23,315,XS-7068,"ESD TRIP TRUNKLINE #4, OGD-I"
RMS-4,47074,47073,0,315,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,47075,47073,1,315,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,47076,46907,24,315,XS-7068A,"REMOTE TRIP (SCADA) TRUNKLINE #4, OGD-I"
RMS-4,47077,47076,0,315,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,47078,47076,1,315,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,47079,46907,25,315,XS-7070,"ESD TRIP TRUNKLINE #4, OGD-III"
RMS-4,47080,47079,0,315,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,47081,47079,1,315,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,47082,47079,2,315,30-SDV-7404,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,47083,47079,3,315,30-SDV-7405,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,47084,46907,26,315,XS-7070A,"REMOTE TRIP (SCADA) TRUNKLINE #4, OGD-III"
RMS-4,47085,47084,0,315,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,47086,47084,1,315,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,47087,47084,2,315,30-SDV-7404,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,47088,47084,3,315,30-SDV-7405,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,47089,46907,27,315,XS-7071,ESD TRIP TEST SEPARATOR HIPPS
RMS-4,47090,47089,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,47091,47089,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,47092,46907,28,315,XS-7071A,REMOTE TRIP (SCADA) TEST SEPARATOR HIPPS
RMS-4,47093,47092,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,47094,47092,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,47095,46907,29,315,PUMP P-3704 STOPS/TRIPS,
RMS-4,47096,47095,0,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,47097,46907,30,315,PUMP P-3710 STOPS/TRIPS,
RMS-4,47098,47097,0,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,47099,46907,31,315,PALL-6101-01,AIR RECEIVER TANK PRESSURE LOW LOW
RMS-4,47100,47099,0,315,SDV-7026,CLOSE - TEST HEADER SDV
RMS-4,47101,47099,1,315,SDV-7027,CLOSE - TEST HEADER SDV
RMS-4,47102,47099,2,315,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-4,47103,47099,3,315,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,47104,47099,4,315,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #4 SDV
RMS-4,47105,47099,5,315,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-4,47106,47099,6,315,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-4,47107,47099,7,315,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,47108,47099,8,315,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-4,47109,47099,9,315,PM-3704,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-4,47110,47099,10,315,PM-3710,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-4,47111,47099,11,315,PM-3726,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-4,47112,47099,12,315,PM-3727,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-4,47113,47099,13,315,30-SDV-7404,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,47114,47099,14,315,30-SDV-7405,CLOSE - OGD-III TRUNKLINE RMS-4 RECEIVER STATION SDV
RMS-4,47115,47099,15,315,14-P-137,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-4,47116,47099,16,315,K-6103-01,TRIP - INSTRUMENT AIR PACKAGE
RMS-5,47117,0,0,316,RMS-5,REMOTE MANIFOLD STATION-5
RMS-5,47118,47117,0,316,PSAH-3015 A/B/C,TEST HEADER HIGH PRESSURE (2oo3)
RMS-5,47119,47118,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47120,47118,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47121,47118,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47122,47117,1,316,PSAL-3015 A/B/C,TEST HEADER LOW PRESSURE (2oo3)
RMS-5,47123,47122,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47124,47122,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47125,47122,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
