DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
RMS-5,47126,47117,2,316,PSAH-3004 A/B/C,OGD-I PRODUCTION HEADER HIGH PRESSURE (2oo3)
RMS-5,47127,47126,0,316,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47128,47126,1,316,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47129,47126,2,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47130,47126,3,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47131,47117,3,316,PSAL-3004 A/B/C,OGD-I PRODUCTION HEADER LOW PRESSURE (2oo3)
RMS-5,47132,47131,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47133,47131,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47134,47131,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47135,47131,3,316,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47136,47131,4,316,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47137,47131,5,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47138,47131,6,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47139,47117,4,316,PSAH-3008 A/B/C,OGD-III PRODUCTION HEADER 5 HIGH PRESSURE
RMS-5,47140,47139,0,316,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47141,47139,1,316,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47142,47139,2,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47143,47139,3,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47144,47139,4,316,30-SDV-7504,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47145,47139,5,316,30-SDV-7505,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47146,47117,5,316,PSAL-3008 A/B/C,OGD-III PRODUCTION HEADER 5 LOW PRESSURE
RMS-5,47147,47146,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47148,47146,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47149,47146,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47150,47146,3,316,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47151,47146,4,316,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47152,47146,5,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47153,47146,6,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47154,47146,7,316,30-SDV-7504,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47155,47146,8,316,30-SDV-7505,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47156,47117,6,316,XHS-7054,LEVEL 1 ESD TRIP - RMS ESCAPE GATE
RMS-5,47157,47156,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47158,47156,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47159,47156,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47160,47156,3,316,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47161,47156,4,316,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47162,47156,5,316,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-5,47163,47156,6,316,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-5,47164,47156,7,316,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47165,47156,8,316,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47166,47156,9,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47167,47156,10,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47168,47156,11,316,PM-3728,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-5,47169,47156,12,316,PM-3729,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-5,47170,47156,13,316,30-SDV-7504,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47171,47156,14,316,30-SDV-7505,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47172,47156,15,316,14-P-133,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-5,47173,47117,7,316,XHS-7514,LEVEL 1 ESD TRIP - RMS AREA SERVICE BUILDING
RMS-5,47174,47173,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47175,47173,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47176,47173,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47177,47173,3,316,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47178,47173,4,316,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47179,47173,5,316,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-5,47180,47173,6,316,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-5,47181,47173,7,316,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47182,47173,8,316,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47183,47173,9,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47184,47173,10,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47185,47173,11,316,PM-3728,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-5,47186,47173,12,316,PM-3729,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-5,47187,47173,13,316,30-SDV-7504,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47188,47173,14,316,30-SDV-7505,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47189,47173,15,316,14-P-133,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-5,47190,47117,8,316,XS-7502,REMOTE (AGP / ADNOC ONSHORE) ESD TRIP SIGNAL (LEVEL 1)
RMS-5,47191,47190,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47192,47190,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47193,47190,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47194,47190,3,316,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47195,47190,4,316,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47196,47190,5,316,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-5,47197,47190,6,316,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-5,47198,47190,7,316,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47199,47190,8,316,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47200,47190,9,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47201,47190,10,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47202,47190,11,316,PM-3728,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-5,47203,47190,12,316,PM-3729,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-5,47204,47190,13,316,30-SDV-7504,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47205,47190,14,316,30-SDV-7505,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47206,47190,15,316,14-P-133,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-5,47207,47117,9,316,XS-7072,TEST SEPARATOR SHUTDOWN LEVEL 2
RMS-5,47208,47207,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47209,47207,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47210,47207,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47211,47207,3,316,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-5,47212,47207,4,316,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-5,47213,47117,10,316,XS-7066,FIRE DETECTION
RMS-5,47214,47213,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47215,47213,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47216,47213,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47217,47213,3,316,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47218,47213,4,316,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47219,47213,5,316,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-5,47220,47213,6,316,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-5,47221,47213,7,316,SDV-7028,OPEN - TEST SEPARATOR BLOWDOWN SDV
RMS-5,47222,47213,8,316,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47223,47213,9,316,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47224,47213,10,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47225,47213,11,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47226,47213,12,316,PM-3728,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-5,47227,47213,13,316,PM-3729,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-5,47228,47213,14,316,30-SDV-7504,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47229,47213,15,316,30-SDV-7505,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47230,47213,16,316,14-P-133,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-5,47231,47213,17,316,K-6103-01,TRIP - INSTRUMENT AIR PACKAGE
RMS-5,47232,47117,11,316,XS-7067,H2S DETECTION VOTED
RMS-5,47233,47232,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47234,47232,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47235,47232,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47236,47232,3,316,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47237,47232,4,316,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47238,47232,5,316,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-5,47239,47232,6,316,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-5,47240,47232,7,316,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47241,47232,8,316,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47242,47232,9,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47243,47232,10,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47244,47232,11,316,PM-3728,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-5,47245,47232,12,316,PM-3729,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-5,47246,47232,13,316,30-SDV-7504,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47247,47232,14,316,30-SDV-7505,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47248,47232,15,316,14-P-133,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-5,47249,47232,16,316,K-6103-01,TRIP - INSTRUMENT AIR PACKAGE
RMS-5,47250,47117,12,316,LALL-2102,TEST SEPARATOR V-2714 SOUR WATER LEVEL LOW LOW
RMS-5,47251,47250,0,316,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-5,47252,47117,13,316,LSAH-2100,TEST SEPARATOR V-2714 SOUR CONDENSATE LEVEL HIGH
RMS-5,47253,47252,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47254,47252,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47255,47252,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47256,47117,14,316,LSAL-2100,TEST SEPARATOR V-2714 SOUR CONDENSATE LEVEL LOW
RMS-5,47257,47256,0,316,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-5,47258,47117,15,316,LALL-2104,CLOSED DRAIN VESSEL LEVEL LOW LOW
RMS-5,47259,47258,0,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47260,47258,1,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47261,47117,16,316,ZIL-7028,BLOWDOWN VALVE NOT FULLY CLOSED
RMS-5,47262,47261,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47263,47261,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47264,47117,17,316,ZIH-7041,TEST SEPARATOR OUTLET TO OGD-I TRUNKLINE NOT CLOSED
RMS-5,47265,47264,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47266,47264,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47267,47264,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47268,47117,18,316,ZIH-7035,TEST SEPARATOR OUTLET TO OGD-III TRUNKLINE NOT CLOSED
RMS-5,47269,47268,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47270,47268,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47271,47268,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47272,47117,19,316,LSL-2406,POTABLE WATER HEADER TANK LEVEL LOW
RMS-5,47273,47272,0,316,14-P-138,START - POTABLE WATER TRANSFER PUMP
RMS-5,47274,47117,20,316,PSH-3004,PUMP P-3729 DIAPHRAGM RUPTURE
RMS-5,47275,47274,0,316,PM-3728,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-5,47276,47274,1,316,PM-3729,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-5,47277,47117,21,316,PSH-3022,PUMP P-3729 DISCHARGE PRESSURE HIGH
RMS-5,47278,47277,0,316,PM-3728,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-5,47279,47277,1,316,PM-3729,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-5,47280,47117,22,316,PSH-3005,PUMP P-3705 DIAPHRAGM RUPTURE
RMS-5,47281,47280,0,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47282,47280,1,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47283,47117,23,316,PUMP P-3705 STOPS/TRIPS,
RMS-5,47284,47283,0,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47285,47117,24,316,PUMP P-3711 STOPS/TRIPS,
RMS-5,47286,47285,0,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47287,47117,25,316,XS-7068,"ESD TRIP TRUNKLINE #5, OGD-I"
RMS-5,47288,47287,0,316,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47289,47287,1,316,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47290,47117,26,316,XS-7068A,"REMOTE TRIP (SCADA) TRUNKLINE #5, OGD-I"
RMS-5,47291,47290,0,316,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47292,47290,1,316,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47293,47117,27,316,XS-7070,"ESD TRIP TRUNKLINE #5, OGD-III"
RMS-5,47294,47293,0,316,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47295,47293,1,316,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47296,47293,2,316,30-SDV-7504,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47297,47293,3,316,30-SDV-7505,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47298,47117,28,316,XS-7070A,"REMOTE TRIP (SCADA) TRUNKLINE #5, OGD-III"
RMS-5,47299,47298,0,316,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47300,47298,1,316,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47301,47298,2,316,30-SDV-7504,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47302,47298,3,316,30-SDV-7505,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47303,47117,29,316,XS-7071,ESD TRIP TEST SEPARATOR HIPPS
RMS-5,47304,47303,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47305,47303,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47306,47117,30,316,XS-7071A,REMOTE TRIP (SCADA) TEST SEPARATOR HIPPS
RMS-5,47307,47306,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47308,47306,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47309,47117,31,316,PALL-6101-01,AIR RECEIVER TANK PRESSURE LOW LOW
RMS-5,47310,47309,0,316,SDV-7026,CLOSE - TEST HEADER SDV
RMS-5,47311,47309,1,316,SDV-7027,CLOSE - TEST HEADER SDV
RMS-5,47312,47309,2,316,SDV-7029,CLOSE - TEST SEPARATOR OUTLET TO TRUNKLINE SDV
RMS-5,47313,47309,3,316,SDV-7022,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47314,47309,4,316,SDV-7023,CLOSE - OGD-III PRODUCTION HEADER #5 SDV
RMS-5,47315,47309,5,316,LCV-2103,CLOSE - TEST SEPARATOR SOUR WATER CONTROL VALVE
RMS-5,47316,47309,6,316,LCV-2101,CLOSE - TEST SEPARATOR SOUR CONDENSATE CONTROL VALVE
RMS-5,47317,47309,7,316,SDV-7020,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47318,47309,8,316,SDV-7021,CLOSE - OGD-I PRODUCTION HEADER SDV
RMS-5,47319,47309,9,316,PM-3705,TRIP - CLOSED DRAIN VESSEL RECOVERY PUMP MOTOR
RMS-5,47320,47309,10,316,PM-3711,TRIP - CLOSED DRAIN VESSEL BOOSTER SUMP PUMP MOTOR
RMS-5,47321,47309,11,316,PM-3728,TRIP - BATCH CHEMICAL BOOSTER PUMP MOTOR
RMS-5,47322,47309,12,316,PM-3729,TRIP - BATCH CHEMICAL INJECTION PUMP MOTOR
RMS-5,47323,47309,13,316,30-SDV-7504,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47324,47309,14,316,30-SDV-7505,CLOSE - OGD-III TRUNKLINE RMS-5 RECEIVER STATION SDV
RMS-5,47325,47309,15,316,14-P-133,TRIP - CORROSION INHIBITOR INJECTION PUMP
RMS-5,47326,47309,16,316,K-6103-01,TRIP - INSTRUMENT AIR PACKAGE
CS-4,47327,0,0,320,CS-4,COMPRESSION STATION-4
CS-4,47328,47327,0,320,ESD LEVEL 0,
CS-4,47329,47328,0,320,ESD 0,
CS-4,47330,47329,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SD (WITHOUT DEPRESSURISATION)
CS-4,47331,47329,1,320,ESD-3 OF FRESH WATER PUMPS (P-2203/2204),ACTIVATE
CS-4,47332,47329,2,320,PPXS-7036,ACTIVATE - ESD-3 OF DIESEL TRANSFER PUMPS (P-6301)
CS-4,47333,47329,3,320,XS-7451,ACTIVATE - DEPRESSURISED TRIP COMPRESSOR TRAIN-1 (K-2801) TO UCP
CS-4,47334,47329,4,320,XS-7453,ACTIVATE - DEPRESSURISED TRIP COMPRESSOR TRAIN-2 (K-2802) TO UCP
CS-4,47335,47329,5,320,XS-7455,ACTIVATE - DEPRESSURISED TRIP COMPRESSOR TRAIN-3 (K-2803) TO UCP
CS-4,47336,47329,6,320,ESD-2 TO NITROGEN GENERATION SYSTEM - PSA TRAIN-1,ACTIVATE
CS-4,47337,47329,7,320,XS-7797,ACTIVATE - ESD-2 OF INSTRUMENT AIR SYSTEM
CS-4,47338,47329,8,320,XS-7001,ACTIVATE - ESD-2 OF CHILLED WATER SYSTEM
CS-4,47339,47329,9,320,EDP,ACTIVATE - EMERGENCY DEPRESSURISATION EDP
CS-4,47340,47329,10,320,SDV-7176,CLOSE - SEAL GAS SUPPLY TO COMPRESSORS
CS-4,47341,47329,11,320,SDV-7173,CLOSE - SDV ON SEAL GAS CONDITIONING SKID
CS-4,47342,47328,1,320,XEFA-7001/XEGA-7001/XETA-7001,CONFIRMED FIRE / HC / H2S LEAK IN PLANT
CS-4,47343,47342,0,320,ESD-0,ACTIVATE - TOTAL STATION SHUTDOWN WITH DEPRESSURISATION
CS-4,47344,47328,2,320,XEFA-7002,CONFIRMED FIRE AT SUB STATION
CS-4,47345,47344,0,320,ESD-0,ACTIVATE - TOTAL STATION SHUTDOWN WITH DEPRESSURISATION
CS-4,47346,47344,1,320,XS-7053,ACTIVATE - INHIBIT EMERGENCY DIESEL GENERATOR (EDG) START
CS-4,47347,47344,2,320,XS-7052,ACTIVATE - EMERGENCY DIESEL GENERATOR (EDG) TRIP
CS-4,47348,47344,3,320,PPXS-7036,ACTIVATE - ESD-3 OF DIESEL TRANSFER PUMPS (P-6301)
CS-4,47349,47344,4,320,ESD-2 TO NITROGEN GENERATION SYSTEM - PSA TRAIN-1,ACTIVATE
CS-4,47350,47344,5,320,XS-7797,ACTIVATE - ESD-2 OF INSTRUMENT AIR SYSTEM
CS-4,47351,47344,6,320,XS-7085/7086,ACTIVATE - ELECTRICAL ISOLATION FROM SUB-STATION-4
CS-4,47352,47344,7,320,XS-7087/7088,ACTIVATE - ELECTRICAL ISOLATION FROM MIS
CS-4,47353,47344,8,320,XS-7081/7082,INHIBIT BATT AC-UPS-A/B
CS-4,47354,47344,9,320,XS-7083/7084,INHIBIT BATT DC-UPS-A/B
CS-4,47355,47327,1,320,ESD LEVEL 1,
CS-4,47356,47355,0,320,XA-7332,ESD 1
CS-4,47357,47356,0,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,47358,47356,1,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,47359,47356,2,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,47360,47356,3,320,XS-7771,ACTIVATE - ESD 2 OF COMPRESSOR K-2801
CS-4,47361,47356,4,320,XS-7772,ACTIVATE - ESD 2 OF COMPRESSOR K-2802
CS-4,47362,47356,5,320,XS-7773,ACTIVATE - ESD 2 OF COMPRESSOR K-2803
CS-4,47363,47356,6,320,ESD3-870102,ACTIVATE - ESD-3 OF CLOSED DRAIN PUMPS (P-6701/6702)
CS-4,47364,47356,7,320,XS-7458,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-1 (K-2801) TO UCP
CS-4,47365,47356,8,320,XS-7459,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-2 (K-2802) TO UCP
CS-4,47366,47356,9,320,XS-7460,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-3 (K-2803) TO UCP
CS-4,47367,47356,10,320,XS-7794,ACTIVATE - ESD 2 FOR GAS CORR. INH. INJECTION SYSTEM
CS-4,47368,47356,11,320,XS-7795,ACTIVATE - ESD 2 FOR CONDENSATE CORR. INH. INJECTION SYSTEM
CS-4,47369,47356,12,320,XS-7796,ACTIVATE - ESD 2 FOR HYDRATE INH. INJECTION SYSTEM
CS-4,47370,47356,13,320,ESD-2 OF FLARE KO DRUM,ACTIVATE
CS-4,47371,47356,14,320,FCV-1015/1017/1021,CLOSE - TRUNKLINE - GAS INLET FLOW CONTROL VALVE
CS-4,47372,47356,15,320,FCV-1031/1032/1034,CLOSE - TRUNKLINE - CONDENSATE INLET FLOW CONTROL VALVE
CS-4,47373,47356,16,320,XS-3401,ACTIVATE - SHUTDOWN OF WELLS CONNECTED TO EXT. RMS-2
CS-4,47374,47356,17,320,XS-3402,ACTIVATE - SHUTDOWN OF WELLS CONNECTED TO EXT. RMS-3
CS-4,47375,47356,18,320,XS-3403,ACTIVATE - SHUTDOWN OF WELLS CONNECTED TO DGM-II
CS-4,47376,47356,19,320,SDV-7048/7049,CLOSE - SDV TL-CS4-1 (TL FROM CS-4 TO AGP)
CS-4,47377,47356,20,320,SDV-7047/7050,CLOSE - SDV TL-CS4-2 (TL FROM CS-4 TO AGP)
CS-4,47378,47356,21,320,SDV-7054/7055,CLOSE - SDV TL-CS4-3 (TL FROM CS-4 TO AGP)
CS-4,47379,47356,22,320,SDV-7043/7061,CLOSE - SDV TL-RMS-2 (SDV-7043/7061)
CS-4,47380,47356,23,320,SDV-7044/7062,CLOSE - SDV TL-RMS-3 (SDV-7044/7062)
CS-4,47381,47356,24,320,11-30-SDV-7052/7064,CLOSE - SDV DGM-II PRODUCTION HEADER (DGM-II TO CS-4) (SDV-7052/7064)
CS-4,47382,47356,25,320,SDV-7065,CLOSE - FCV-1031 BYPASS SDV
CS-4,47383,47356,26,320,SDV-7066,CLOSE - FCV-1032 BYPASS SDV
CS-4,47384,47356,27,320,SDV-7067,CLOSE - FCV-1034 BYPASS SDV
CS-4,47385,47356,28,320,PSOV-3061,CLOSE - SOV STATION RECYCLE VALVE
CS-4,47386,47355,1,320,COMPRESSOR K-2801 & K-2802 & K-2803 DOWN/TRIP,
CS-4,47387,47386,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SD (WITHOUT DEPRESSURISATION)
CS-4,47388,47386,1,320,XS-7451,ACTIVATE - DEPRESSURISED TRIP COMPRESSOR TRAIN-1 (K-2801) TO UCP
CS-4,47389,47386,2,320,XS-7453,ACTIVATE - DEPRESSURISED TRIP COMPRESSOR TRAIN-2 (K-2802) TO UCP
CS-4,47390,47386,3,320,XS-7455,ACTIVATE - DEPRESSURISED TRIP COMPRESSOR TRAIN-3 (K-2803) TO UCP
CS-4,47391,47355,2,320,PAHH-3150,COMPRESSOR SUCTION HEADER PRESSURE HIGH HIGH
CS-4,47392,47391,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SD (WITHOUT DEPRESSURISATION)
CS-4,47393,47355,3,320,PT-3063A/B/C,INSTRUMENT AIR HEADER PRESSURE LOW LOW
CS-4,47394,47393,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SD (WITHOUT DEPRESSURISATION)
CS-4,47395,47355,4,320,PT-3090A/B/C,NITROGEN HEADER PRESSURE LOW LOW
CS-4,47396,47395,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SD (WITHOUT DEPRESSURISATION)
CS-4,47397,47355,5,320,XS-7089/7090,POWER FAILURE (INCOMER A/B)
CS-4,47398,47397,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SD (WITHOUT DEPRESSURISATION)
CS-4,47399,47355,6,320,LT-2045A/B/C,CHILLED WATER EXPANSION DRUM LEVEL LOW LOW
CS-4,47400,47399,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SD (WITHOUT DEPRESSURISATION)
CS-4,47401,47355,7,320,XS-7057/58/59/60,FLARE IGNITION FAILURE
CS-4,47402,47401,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SD (WITHOUT DEPRESSURISATION)
CS-4,47403,47355,8,320,LT-2026A/B/C,FLARE KOD LEVEL HIGH HIGH
CS-4,47404,47403,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SD (WITHOUT DEPRESSURISATION)
CS-4,47405,47327,2,320,MANUAL INITATION FOR SHUTDOWN (FROM LTR/MGCR/FIELD,ESD LEVEL 0
CS-4,47406,47405,0,320,HSD-7147M,ESD-0 MANUAL PUSH BUTTON (MPB) AT MGCR
CS-4,47407,47406,0,320,ESD-0,ACTIVATE - MANUAL - TOTAL STATION SHUTDOWN WITH DEPRESSURISATION
CS-4,47408,47405,1,320,HSD-7147L,ESD-0 MANUAL PUSH BUTTON (MPB) AT LTR 4
CS-4,47409,47408,0,320,ESD-0,ACTIVATE - MANUAL - TOTAL STATION SHUTDOWN WITH DEPRESSURISATION
CS-4,47410,47405,2,320,HSD-7147C,ESD-0 MANUAL PUSH BUTTON (MPB) AT MAIN GATE
CS-4,47411,47410,0,320,ESD-0,ACTIVATE - MANUAL - TOTAL STATION SHUTDOWN WITH DEPRESSURISATION
CS-4,47412,47405,3,320,HSD-7147D,ESD-0 MANUAL PUSH BUTTON (MPB) AT NORTH GATE
CS-4,47413,47412,0,320,ESD-0,ACTIVATE - MANUAL - TOTAL STATION SHUTDOWN WITH DEPRESSURISATION
CS-4,47414,47405,4,320,HSD-7147E,ESD-0 MANUAL PUSH BUTTON (MPB) AT SOUTH GATE
CS-4,47415,47414,0,320,ESD-0,ACTIVATE - MANUAL - TOTAL STATION SHUTDOWN WITH DEPRESSURISATION
CS-4,47416,47405,5,320,HSD-7147F,ESD-0 MANUAL PUSH BUTTON (MPB) AT PIG TRAP AREA
CS-4,47417,47416,0,320,ESD-0,ACTIVATE - MANUAL - TOTAL STATION SHUTDOWN WITH DEPRESSURISATION
CS-4,47419,47417,0,320,HSD-7148M,ESD-1 MANUAL PUSH BUTTON (MPB) AT MGCR
CS-4,47420,47419,0,320,ESD-1,ACTIVATE - MANUAL - TOTAL COMPRESSOR STATION SD (WITHOUT DEPRESSURISATION)
CS-4,47421,47417,1,320,HSD-7148L,ESD-1 MANUAL PUSH BUTTON (MPB) AT LTR 4
CS-4,47422,47421,0,320,ESD-1,ACTIVATE - MANUAL - TOTAL COMPRESSOR STATION SD (WITHOUT DEPRESSURISATION)
CS-4,47423,47327,4,320,TRUNKLINE UPSET,ESD-2 SEPARATOR
CS-4,47424,47423,0,320,XS-7751,EXT-RMS-2 SEC-1 SELECTED SHUTDOWN
CS-4,47425,47424,0,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,47426,47423,1,320,XS-7752,EXT-RMS-3 SEC-1 SELECTED SHUTDOWN
CS-4,47427,47426,0,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,47428,47423,2,320,XS-7753,DGM-II SELECTED SHUTDOWN
CS-4,47429,47428,0,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,47430,47327,5,320,ESD LEVEL 2,
CS-4,47431,47430,0,320,XS-7761,ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,47432,47431,0,320,SDV-7043/7061,CLOSE - SDV TL-RMS-2
CS-4,47433,47431,1,320,XS-7764,ACTIVATE - ESD-3 OF PRODUCTION SEPARATOR V-2701
CS-4,47434,47431,2,320,ESDS-P370102,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3701/3702
CS-4,47435,47431,3,320,XS-3401,ACTIVATE - SHUTDOWN OF WELLS CONNECTED TO EXT. RMS-2
CS-4,47436,47430,1,320,XS-7762,ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,47437,47436,0,320,SDV-7044/7062,CLOSE - SDV TL-RMS-3
CS-4,47438,47436,1,320,XS-7765,ACTIVATE - ESD-3 OF PRODUCTION SEPARATOR V-2702
CS-4,47439,47436,2,320,ESD-P370304,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3703/3704
CS-4,47440,47436,3,320,XS-3402,ACTIVATE - SHUTDOWN OF WELLS CONNECTED TO EXT. RMS-3
CS-4,47441,47430,2,320,XS-7763,ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,47442,47441,0,320,11-30-SDV-7052/7064,CLOSE - SDV DGM-II PRODUCTION HEADER
CS-4,47443,47441,1,320,XS-7766,ACTIVATE - ESD-3 OF PRODUCTION SEPARATOR V-2703
CS-4,47444,47441,2,320,ESDS-P370506,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3705/3706
CS-4,47445,47441,3,320,XS-3403,ACTIVATE - SHUTDOWN OF WELLS CONNECTED TO DGM-II
CS-4,47446,47430,3,320,XS-7771,ESD-2 OF COMPRESSOR TRAIN-I
CS-4,47447,47446,0,320,SDV-7023/7024,CLOSE - INLET SDV TRAIN-I
CS-4,47448,47446,1,320,SDV-7033,CLOSE - OUTLET SDV TRAIN-I
CS-4,47449,47446,2,320,SDV-7025,CLOSE - SCRUBBER SDV TRAIN-I
CS-4,47450,47446,3,320,ESD3-E3701,ACTIVATE - ESD-3 OF INLET COOLER E-3701
CS-4,47451,47446,4,320,ESD3-P370910,ACTIVATE - ESD-3 OF SCRUBBER PUMP P-3709/3710
CS-4,47452,47446,5,320,ESD3-V3701,ACTIVATE - ESD-3 OF SCRUBBER V-3701
CS-4,47453,47446,6,320,ESD3-E3704,ACTIVATE - ESD-3 OF DISCHARGE COOLER E-3704
CS-4,47454,47446,7,320,XS-7151,ACTIVATE - COMP. TRAIN 1 TRIP SIGNAL TO AGP
CS-4,47455,47446,8,320,LSOV-2057B,CLOSE - FILTER COALESCER VALVE S-3711
CS-4,47456,47446,9,320,LSOV-2058B,CLOSE - FILTER COALESCER VALVE S-3711
CS-4,47457,47430,4,320,XS-7772,ESD-2 OF COMPRESSOR TRAIN-II
CS-4,47458,47457,0,320,SDV-7026/7027,CLOSE - INELT SDV TRAIN-II
CS-4,47459,47457,1,320,SDV-7035,CLOSE - OUTLET SDV TRAIN-II
CS-4,47460,47457,2,320,SDV-7028,CLOSE - SCRUBBER BOTTOM SDV TRAIN-II
CS-4,47461,47457,3,320,ESD3-E3702,ACTIVATE - ESD-3 OF INLET COOLER E-3702
CS-4,47462,47457,4,320,ESD3-P371112,ACTIVATE - ESD-3 OF SCRUBBER PUMP P-3711/3712
CS-4,47463,47457,5,320,ESD3-V3702,ACTIVATE - ESD-3 OF SCRUBBER V-3702
CS-4,47464,47457,6,320,ESD3-E3705,ACTIVATE - ESD-3 OF DISCHARGE COOLER E-3705
CS-4,47465,47457,7,320,XS-7152,ACTIVATE - COMP. TRAIN 2 TRIP SIGNAL TO AGP
CS-4,47466,47457,8,320,LSOV-2059B,CLOSE - FILTER COALESCER VALVE S-3712
CS-4,47467,47457,9,320,LSOV-2060B,CLOSE - FILTER COALESCER VALVE S-3712
CS-4,47468,47430,5,320,XS-7773,ESD-2 OF COMPRESSOR TRAIN-III
CS-4,47469,47468,0,320,SDV-7029/7030,CLOSE - INLET SDV TRAIN-III
CS-4,47470,47468,1,320,SDV-7037,CLOSE - OUTLET SDV TRAIN-III
CS-4,47471,47468,2,320,SDV-7031,CLOSE - SCRUBBER BOTTOM SDV TRAIN-III
CS-4,47472,47468,3,320,ESD3-E3703,ACTIVATE - ESD-3 OF INLET COOLER E-3703
CS-4,47473,47468,4,320,ESD3-P371314,ACTIVATE - ESD-3 OF SCRUBBER PUMP P-3713/3714
CS-4,47474,47468,5,320,ESD-V3703,ACTIVATE - ESD-3 OF SCRUBBER V-3703
CS-4,47475,47468,6,320,ESD3-E3706,ACTIVATE - ESD-3 OF DISCHARGE COOLER E-3706
CS-4,47476,47468,7,320,XS-7153,ACTIVATE - COMP. TRAIN 3 TRIP SIGNAL TO AGP
CS-4,47477,47468,8,320,LSOV-2061B,CLOSE - FILTER COALESCER VALVE S-3713
CS-4,47478,47468,9,320,LSOV-2062B,CLOSE - FILTER COALESCER VALVE S-3713
CS-4,47479,47430,6,320,ESD-2 OF FLARE KO DRUM,
CS-4,47480,47479,0,320,PPXS-7005/7006,ACTIVATE - ESD-3 OF FLARE KO DRUM PUMP P-3501/3502
CS-4,47481,47430,7,320,ESD-2 OF CHILLED WATER SYSTEM,
CS-4,47483,47481,0,320,ESD-3 OF CHILLED PACKAGE U-2801/2802/2803/2804,
CS-4,47484,47430,8,320,XS-7797,ESD-2 OF IA COMPRESSOR K-6201/02/03/04/05/06
CS-4,47485,47484,0,320,XS-7051,ACTIVATE - ESD-3 OF IA COMPRESSOR K-6101/02/03/04/05/06
CS-4,47486,47430,9,320,ESD-2 OF NITROGEN GENERATION SYSTEM,
CS-4,47487,47486,0,320,ESD-3 OF NITROGEN GENERATION SYSTEM,
CS-4,47488,47430,10,320,11-30-XS-7003,ESD FROM DGM-II
CS-4,47489,47488,0,320,XS-7763,ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,47490,47488,1,320,11-30-SDV-7062/7064,CLOSE - SDV DGM-II PRODUCTION HEADER
CS-4,47491,47430,11,320,11-62-XS-7003,ESD FROM RMS-2
CS-4,47492,47491,0,320,XS-7761,ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,47493,47491,1,320,SDV-7043/7061,CLOSE - SDV TL-RMS-2
CS-4,47494,47430,12,320,11-63-XS-7003,ESD FROM RMS-3
CS-4,47495,47494,0,320,XS-7762,ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,47496,47494,1,320,SDV-7044/7062,CLOSE - SDV TL-RMS-3
CS-4,47497,47430,13,320,ESD-2 OF GAS CORROSION INH. INJ. PACKAGE,
CS-4,47498,47497,0,320,PPXS-7019,ACTVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-01
CS-4,47499,47497,1,320,PPXS-7020,ACTVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-02
CS-4,47500,47497,2,320,PPXS-7021,ACTVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-03
CS-4,47501,47497,3,320,PPXS-7022,ACTVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-04
CS-4,47502,47497,4,320,PPXS-7023,ACTVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-05
CS-4,47503,47497,5,320,PPXS-7024,ACTVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06
CS-4,47504,47497,6,320,PPXS-7025,ACTVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07
CS-4,47505,47497,7,320,PPXS-7026,ACTVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08
CS-4,47506,47497,8,320,PPXS-7027,ACTVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-09
CS-4,47507,47430,14,320,ESD-2 OF HYDRATE INH. INJ. PACKAGE,
CS-4,47508,47507,0,320,PPXS-7032,ACTIVATE - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-01
CS-4,47509,47507,1,320,PPXS-7033,ACTIVATE - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-02
CS-4,47510,47507,2,320,PPXS-7034,ACTIVATE - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-03
CS-4,47511,47507,3,320,PPXS-7035,ACTIVATE - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-04
CS-4,47512,47430,15,320,ESD-2 OF COND. CORR. INH. INJ. PACKAGE,
CS-4,47513,47512,0,320,PPXS-7028,ACTIVATE - ESD-3 OF CONDENSATE CORROSION INH. INJ. PUMP P-6202-01
CS-4,47514,47512,1,320,PPXS-7029,ACTIVATE - ESD-3 OF CONDENSATE CORROSION INH. INJ. PUMP P-6202-02
CS-4,47515,47512,2,320,PPXS-7030,ACTIVATE - ESD-3 OF CONDENSATE CORROSION INH. INJ. PUMP P-6202-03
CS-4,47516,47512,3,320,PPXS-7031,ACTIVATE - ESD-3 OF CONDENSATE CORROSION INH. INJ. PUMP P-6202-04
CS-4,47517,47430,16,320,11-30-XS-7002,DGM-II - ESD-1
CS-4,47518,47517,0,320,PPXS-7023,ACTVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-05
CS-4,47519,47517,1,320,PPXS-7034,ACTIVATE - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-03
CS-4,47520,47327,6,320,MANUAL INITATION FOR SHUTDOWN FROM LTR 4,LEVEL 2
CS-4,47521,47520,0,320,HSD-7149L,ESD-2 OF PRODUCTION SEPARATOR V-2701 PB
CS-4,47522,47521,0,320,XS-7761,MANUAL - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,47523,47520,1,320,HSD-7150L,ESD-2 OF PRODUCTION SEPARATOR V-2702 PB
CS-4,47524,47523,0,320,XS-7762,MANUAL - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,47525,47520,2,320,HSD-7152L,ESD-2 OF PRODUCTION SEPARATOR V-2703 PB
CS-4,47526,47525,0,320,XS-7763,MANUAL - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,47527,47520,3,320,HSD-7056L,ESD-2 OF COMPRESSOR TRAIN-I PB
CS-4,47528,47527,0,320,XS-7771,MANUAL - ESD-2 OF COMPRESSOR K-2801 TRAIN-1
CS-4,47529,47527,1,320,XS-7458,ACTIVATE - MANUAL - PRESSURISED TRIP COMPRESSOR TRAIN-I (K-2801) TO UCP
CS-4,47530,47520,4,320,HSD-7070L,ESD-2 OF COMPRESSOR TRAIN-II PB
CS-4,47531,47530,0,320,XS-7772,MANUAL - ESD-2 OF COMPRESSOR K-2802 TRAIN-2
CS-4,47532,47530,1,320,XS-7459,ACTIVATE - MANUAL - PRESSURISED TRIP COMPRESSOR TRAIN-I (K-2802) TO UCP
CS-4,47533,47520,5,320,HSD-7063L,ESD-2 OF COMPRESSOR TRAIN-III PB
CS-4,47534,47533,0,320,XS-7773,MANUAL - ESD-2 OF COMPRESSOR K-2803 TRAIN-3
CS-4,47535,47533,1,320,XS-7460,ACTIVATE - MANUAL - PRESSURISED TRIP COMPRESSOR TRAIN-I (K-2803) TO UCP
CS-4,47536,47327,7,320,MANUAL INITATION FOR SHUTDOWN FROM MGCR,LEVEL 2
CS-4,47537,47536,0,320,HSD-7149M,ESD-2 OF PRODUCTION SEPARATOR V-2701 PB
CS-4,47538,47537,0,320,XS-7761,MANUAL - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,47539,47536,1,320,HSD-7150M,ESD-2 OF PRODUCTION SEPARATOR V-2702 PB
CS-4,47540,47539,0,320,XS-7762,MANUAL - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,47541,47536,2,320,HSD-7152M,ESD-2 OF PRODUCTION SEPARATOR V-2703 PB
CS-4,47542,47541,0,320,XS-7763,MANUAL - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,47543,47536,3,320,HSD-7056M,ESD-2 OF COMPRESSOR TAIN-I PB
CS-4,47544,47543,0,320,XS-7771,MANUAL - ESD-2 OF COMPRESSOR K-2801 TRAIN-1
CS-4,47545,47543,1,320,XS-7458,ACTIVATE - MANUAL - PRESSURISED TRIP COMPRESSOR TRAIN-I (K-2801) TO UCP
CS-4,47546,47536,4,320,HSD-7070M,ESD-2 OF COMPRESSOR TRAIN-II PB
CS-4,47547,47546,0,320,XS-7772,MANUAL - ESD-2 OF COMPRESSOR K-2802 TRAIN-2
CS-4,47548,47546,1,320,XS-7459,ACTIVATE - MANUAL - PRESSURISED TRIP COMPRESSOR TRAIN-I (K-2802) TO UCP
CS-4,47549,47536,5,320,HSD-7063M,ESD-2 OF COMPRESSOR TRAIN-III PB
CS-4,47550,47549,0,320,XS-7773,MANUAL - ESD-2 OF COMPRESSOR K-2803 TRAIN-3
CS-4,47551,47549,1,320,XS-7460,ACTIVATE - MANUAL - PRESSURISED TRIP COMPRESSOR TRAIN-I (K-2803) TO UCP
CS-4,47552,47327,8,320,MANUAL INITATION FOR SHUTDOWN FROM FIELD,LEVEL 2
CS-4,47553,47552,0,320,HSD-7149C,ESD-2 OF PRODUCTION SEPARATOR V-2701 PB
CS-4,47554,47553,0,320,XS-7761,MANUAL - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,47555,47552,1,320,HSD-7150C,ESD-2 OF PRODUCTION SEPARATOR V-2702 PB
CS-4,47556,47555,0,320,XS-7762,MANUAL - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,47557,47552,2,320,HSD-7152C,ESD-2 OF PRODUCTION SEPARATOR V-2703 PB
CS-4,47558,47557,0,320,XS-7763,MANUAL - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,47559,47552,3,320,HSD-7056C,ESD-2 OF COMPRESSOR TRAIN-I PB
CS-4,47560,47559,0,320,XS-7771,MANUAL - ESD-2 OF COMPRESSOR K-2801 TRAIN-1
CS-4,47561,47559,1,320,XS-7458,ACTIVATE - MANUAL - PRESSURISED TRIP COMPRESSOR TRAIN-I (K-2801) TO UCP
CS-4,47562,47552,4,320,HSD-7070C,ESD-2 OF COMPRESSOR TRAIN-II PB
CS-4,47563,47562,0,320,XS-7772,MANUAL - ESD-2 OF COMPRESSOR K-2802 TRAIN-2
CS-4,47564,47562,1,320,XS-7459,ACTIVATE - MANUAL - PRESSURISED TRIP COMPRESSOR TRAIN-I (K-2802) TO UCP
CS-4,47565,47552,5,320,HSD-7063C,ESD-2 OF COMPRESSOR TRAIN-III PB
CS-4,47566,47565,0,320,XS-7773,MANUAL - ESD-2 OF COMPRESSOR K-2803 TRAIN-3
CS-4,47567,47565,1,320,XS-7460,ACTIVATE - MANUAL - PRESSURISED TRIP COMPRESSOR TRAIN-I (K-2803) TO UCP
CS-4,47568,47327,9,320,ESD LEVEL 3,
CS-4,47569,47568,0,320,XS-7764,ESD-3 OF PRODUCTION SEPARATOR V-2701
CS-4,47570,47569,0,320,SDV-7001,CLOSE - SDV VALVE INLET SEPARATOR V-2701
CS-4,47571,47569,1,320,SDV-7018,CLOSE - SDV VALVE GAS OUTLET SEPARATOR V-2701
CS-4,47572,47569,2,320,SDV-7008,CLOSE - SDV VALVE LIQUID OUTLET SEPARATOR V-2701
CS-4,47573,47569,3,320,SDV-7039,CLOSE - SDV FROM CLOSED DRAIN DRUM 6701
CS-4,47574,47569,4,320,SDV-7006,CLOSE - SDV FROM COMPRESSOR SCRUBBERS
CS-4,47575,47569,5,320,SDV-7057,CLOSE - SDV TO CONDENSATE MANIFOLD
CS-4,47576,47569,6,320,EEXS-7025,TRIP - CONDENSATE PUMP P-3701 SEAL COOLER FAN MOTOR 1
CS-4,47577,47569,7,320,EEXS-7026,TRIP - CONDENSATE PUMP P-3701 SEAL COOLER FAN MOTOR 2
CS-4,47578,47569,8,320,EEXS-7027,TRIP - CONDENSATE PUMP P-3702 SEAL COOLER FAN MOTOR 1
CS-4,47579,47569,9,320,EEXS-7028,TRIP - CONDENSATE PUMP P-3702 SEAL COOLER FAN MOTOR 2
CS-4,47580,47569,10,320,PPXS-7019,TRIP - GAS CORROSION INH. INJ. PUMP P-6201-01
CS-4,47581,47569,11,320,PPXS-7032,TRIP - HYDRATE INH. INJ. PUMP P-6203-01
CS-4,47582,47568,1,320,XS-7765,ESD-3 OF PRODUCTION SEPARATOR V-2702
CS-4,47583,47582,0,320,SDV-7002,CLOSE - SDV VALVE INLET SEPARATOR V-2702
CS-4,47584,47582,1,320,SDV-7019,CLOSE - SDV VALVE GAS OUTLET SEPARATOR V-2702
CS-4,47585,47582,2,320,SDV-7011,CLOSE - SDV VALVE LIQUID OUTLET SEPARATOR V-2702
CS-4,47586,47582,3,320,SDV-7040,CLOSE - SDV FROM CLOSED DRAIN DRUM 6701
CS-4,47587,47582,4,320,SDV-7009,CLOSE - SDV FROM COMPRESSOR SCRUBBERS
CS-4,47588,47582,5,320,SDV-7058,CLOSE - SDV TO CONDENSATE MANIFOLD
CS-4,47589,47582,6,320,EEXS-7029,TRIP - CONDENSATE PUMP P-3703 SEAL COOLER FAN MOTOR 1
CS-4,47590,47582,7,320,EEXS-7030,TRIP - CONDENSATE PUMP P-3703 SEAL COOLER FAN MOTOR 2
CS-4,47591,47582,8,320,EEXS-7031,TRIP - CONDENSATE PUMP P-3704 SEAL COOLER FAN MOTOR 1
CS-4,47592,47582,9,320,EEXS-7032,TRIP - CONDENSATE PUMP P-3704 SEAL COOLER FAN MOTOR 2
CS-4,47593,47582,10,320,PPXS-7020,TRIP - GAS CORROSION INH. INJ. PUMP P-6201-02
CS-4,47594,47582,11,320,PPXS-7033,TRIP - HYDRATE INH. INJ. PUMP P-6203-02
CS-4,47595,47568,2,320,XS-7766,ESD-3 OF PRODUCTION SEPARATOR V-2703
CS-4,47596,47595,0,320,SDV-7004,CLOSE - SDV VALVE INLET SEPARATOR V-2703
CS-4,47597,47595,1,320,SDV-7021,CLOSE - SDV VALVE GAS OUTLET SEPARATOR V-2703
CS-4,47598,47595,2,320,SDV-7017,CLOSE - SDV VALVE LIQUID OUTLET SEPARATOR V-2703
CS-4,47599,47595,3,320,SDV-7042,CLOSE - SDV FROM CLOSED DRAIN DRUM 6701
CS-4,47600,47595,4,320,SDV-7015,CLOSE - SDV FROM COMPRESSOR SCRUBBERS
CS-4,47601,47595,5,320,SDV-7060,CLOSE - SDV TO CONDENSATE MANIFOLD
CS-4,47602,47595,6,320,EEXS-7033,TRIP - CONDENSATE PUMP P-3705 SEAL COOLER FAN MOTOR 1
CS-4,47603,47595,7,320,EEXS-7034,TRIP - CONDENSATE PUMP P-3705 SEAL COOLER FAN MOTOR 2
CS-4,47604,47595,8,320,EEXS-7035,TRIP - CONDENSATE PUMP P-3706 SEAL COOLER FAN MOTOR 1
CS-4,47605,47595,9,320,EEXS-7036,TRIP - CONDENSATE PUMP P-3706 SEAL COOLER FAN MOTOR 2
CS-4,47606,47595,10,320,PPXS-7021,TRIP - GAS CORROSION INH. INJ. PUMP P-6201-03
CS-4,47607,47595,11,320,PPXS-7034,TRIP - HYDRATE INH. INJ. PUMP P-6203-03
CS-4,47608,47568,3,320,ESD3-370102,ESD-3 OF CONDENSATE PUMP P-3701/02
CS-4,47609,47608,0,320,PPXS-7007,TRIP - CONDENSATE PUMP P-3701
CS-4,47610,47608,1,320,PPXS-7008,TRIP - CONDENSATE PUMP P-3702
CS-4,47611,47608,2,320,EEXS-7025,TRIP - CONDENSATE PUMP P-3701 SEAL COOLER FAN MOTOR 1
CS-4,47612,47608,3,320,EEXS-7026,TRIP - CONDENSATE PUMP P-3701 SEAL COOLER FAN MOTOR 2
CS-4,47613,47608,4,320,EEXS-7027,TRIP - CONDENSATE PUMP P-3702 SEAL COOLER FAN MOTOR 1
CS-4,47614,47608,5,320,EEXS-7028,TRIP - CONDENSATE PUMP P-3702 SEAL COOLER FAN MOTOR 2
CS-4,47615,47608,6,320,PPXS-7028,TRIP - CONDENSATE CORROSION INH. INJ. PUMP P-6202-01
CS-4,47616,47568,4,320,ESD3-370304,ESD-3 OF CONDENSATE PUMP P-3703/04
CS-4,47617,47616,0,320,PPXS-7009,TRIP - CONDENSATE PUMP P-3703
CS-4,47618,47616,1,320,PPXS-7010,TRIP - CONDENSATE PUMP P-3704
CS-4,47619,47616,2,320,EEXS-7029,TRIP - CONDENSATE PUMP P-3703 SEAL COOLER FAN MOTOR 1
CS-4,47620,47616,3,320,EEXS-7030,TRIP - CONDENSATE PUMP P-3703 SEAL COOLER FAN MOTOR 2
CS-4,47621,47616,4,320,EEXS-7031,TRIP - CONDENSATE PUMP P-3704 SEAL COOLER FAN MOTOR 1
CS-4,47622,47616,5,320,EEXS-7032,TRIP - CONDENSATE PUMP P-3704 SEAL COOLER FAN MOTOR 2
CS-4,47623,47616,6,320,PPXS-7029,TRIP - CONDENSATE CORROSION INH. INJ. PUMP P-6202-02
CS-4,47624,47568,5,320,ESD3-370506,ESD-3 OF CONDENSATE PUMP P-3705/06
CS-4,47625,47624,0,320,PPXS-7011,TRIP - CONDENSATE PUMP P-3705
CS-4,47626,47624,1,320,PPXS-7012,TRIP - CONDENSATE PUMP P-3706
CS-4,47627,47624,2,320,EEXS-7033,TRIP - CONDENSATE PUMP P-3705 SEAL COOLER FAN MOTOR 1
CS-4,47628,47624,3,320,EEXS-7034,TRIP - CONDENSATE PUMP P-3705 SEAL COOLER FAN MOTOR 2
CS-4,47629,47624,4,320,EEXS-7035,TRIP - CONDENSATE PUMP P-3706 SEAL COOLER FAN MOTOR 1
CS-4,47630,47624,5,320,EEXS-7036,TRIP - CONDENSATE PUMP P-3706 SEAL COOLER FAN MOTOR 2
CS-4,47631,47624,6,320,PPXS-7030,TRIP - CONDENSATE CORROSION INH. INJ. PUMP P-6202-03
CS-4,47632,47568,6,320,ESD3-P370910,ESD-3 OF SCRUBBER PUMP P-3709/10
CS-4,47633,47632,0,320,PPXS-7013,TRIP - SCRUBBER PUMP P-3709
CS-4,47634,47632,1,320,PPXS-7014,TRIP - SCRUBBER PUMP P-3710
CS-4,47635,47568,7,320,ESD3-P371112,ESD-3 OF SCRUBBER PUMP P-3711/12
CS-4,47636,47635,0,320,PPXS-7015,TRIP - SCRUBBER PUMP P-3711
CS-4,47637,47635,1,320,PPXS-7016,TRIP - SCRUBBER PUMP P-3712
CS-4,47638,47568,8,320,ESD3-P371314,ESD-3 OF SCRUBBER PUMP P-3713/14
CS-4,47639,47638,0,320,PPXS-7017,TRIP - SCRUBBER PUMP P-3713
CS-4,47640,47638,1,320,PPXS-7018,TRIP - SCRUBBER PUMP P-3714
CS-4,47641,47568,9,320,ESD3-V3701,ESD-3 OF SCRUBBER V-3701
CS-4,47642,47641,0,320,SDV-7025,CLOSE - SDV LIQUID OUTLET COMPRESSOR SCRUBBER V-3701
CS-4,47643,47568,10,320,ESD3-V3702,ESD-3 OF SCRUBBER V-3702
CS-4,47644,47643,0,320,SDV-7028,CLOSE - SDV LIQUID OUTLET COMPRESSOR SCRUBBER V-3702
CS-4,47645,47568,11,320,ESD3-V3703,ESD-3 OF SCRUBBER V-3703
CS-4,47646,47645,0,320,SDV-7031,CLOSE - SDV LIQUID OUTLET COMPRESSOR SCRUBBER V-3702
CS-4,47647,47568,12,320,ESD-3 OF CLOSED DRAIN PUMP P-6701/6702,
CS-4,47648,47647,0,320,PPXS-7039,TRIP - CLOSED DRAIN PUMPS P-6701
CS-4,47649,47647,1,320,PPXS-7040,TRIP - CLOSED DRAIN PUMPS P-6702
CS-4,47650,47568,13,320,ESD-3 OF FLARE KOD PUMP P-3501/3502,
CS-4,47651,47650,0,320,PPXS-7039,TRIP - FLARE KOD PUMPS P-3501
CS-4,47652,47650,1,320,PPXS-7040,TRIP - FLARE KOD PUMPS P-3502
CS-4,47653,47568,14,320,ESD-3 OF NITROGEN GENERATION SYSTEM,
CS-4,47654,47653,0,320,XS-7002,TRIP - NITROGEN GENEREATION SYSTEM TRAIN-1
CS-4,47655,47653,1,320,XS-7003,TRIP - NITROGEN GENEREATION SYSTEM TRAIN-2
CS-4,47656,47568,15,320,ESD-3 OF DIESEL TRANSFER PUMP P-6301,
CS-4,47657,47656,0,320,PPXS-7036,TRIP - DIESEL TRANSFER PUMPS P-6301
CS-4,47658,47568,16,320,ESD-3 OF FRESH WATER PUMP P-2203/2204,
CS-4,47659,47658,0,320,PPXS-7003,TRIP - FRESH WATER PUMP P-2203
CS-4,47660,47658,1,320,PPXS-7004,TRIP - FRESH WATER PUMP P-2204
CS-4,47662,57902,0,320,PPXS-7001,TRIP - CHILLER WATER CIRCULATION PUMP P-2201
CS-4,47663,57902,1,320,PPXS-7002,TRIP - CHILLER WATER CIRCULATION PUMP P-2202
CS-4,47665,57903,0,320,XS-7001,TRIP - CHILLERS U-2801/2802/2803/2804
CS-4,47666,47568,19,320,BYPASS MODE ERMS-2 ON,
CS-4,47667,47666,0,320,SDV-7001,CLOSE - SDV VALVE INLET SEPARATOR V-2701
CS-4,47668,47568,20,320,BYPASS MODE ERMS-3 ON,
CS-4,47669,47668,0,320,SDV-7002,CLOSE - SDV VALVE INLET SEPARATOR V-2702
CS-4,47670,47568,21,320,BYPASS MODE DGM-II ON,
CS-4,47671,47670,0,320,SDV-7004,CLOSE - SDV VALVE INLET SEPARATOR V-2703
CS-4,47672,47568,22,320,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-01,
CS-4,47673,47672,0,320,PPXS-7019,TRIP - GAS CORROSION INH. INJ. PUMP P-6201-01
CS-4,47674,47568,23,320,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-02,
CS-4,47675,47674,0,320,PPXS-7020,TRIP - GAS CORROSION INH. INJ. PUMP P-6201-02
CS-4,47676,47568,24,320,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-03,
CS-4,47677,47676,0,320,PPXS-7021,TRIP - GAS CORROSION INH. INJ. PUMP P-6201-03
CS-4,47678,47568,25,320,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-04,
CS-4,47679,47678,0,320,PPXS-7022,TRIP - GAS CORROSION INH. INJ. PUMP P-6201-04
CS-4,47680,47568,26,320,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-05,
CS-4,47681,47680,0,320,PPXS-7023,TRIP - GAS CORROSION INH. INJ. PUMP P-6201-05
CS-4,47682,47568,27,320,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06,
CS-4,47683,47682,0,320,PPXS-7024,TRIP - GAS CORROSION INH. INJ. PUMP P-6201-06
CS-4,47684,47568,28,320,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07,
CS-4,47685,47684,0,320,PPXS-7025,TRIP - GAS CORROSION INH. INJ. PUMP P-6201-07
CS-4,47686,47568,29,320,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08,
CS-4,47687,47686,0,320,PPXS-7026,TRIP - GAS CORROSION INH. INJ. PUMP P-6201-08
CS-4,47688,47568,30,320,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-09,
CS-4,47689,47688,0,320,PPXS-7027,TRIP - GAS CORROSION INH. INJ. PUMP P-6201-09
CS-4,47690,47568,31,320,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-01,
CS-4,47691,47690,0,320,PPXS-7028,TRIP - CONDENSATE CORROSION INH. INJ. PUMP P-6202-01
CS-4,47692,47568,32,320,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-02,
CS-4,47693,47692,0,320,PPXS-7029,TRIP - CONDENSATE CORROSION INH. INJ. PUMP P-6202-02
CS-4,47694,47568,33,320,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-03,
CS-4,47695,47694,0,320,PPXS-7030,TRIP - CONDENSATE CORROSION INH. INJ. PUMP P-6202-03
CS-4,47696,47568,34,320,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-04,
CS-4,47697,47696,0,320,PPXS-7031,TRIP - CONDENSATE CORROSION INH. INJ. PUMP P-6202-04
CS-4,47698,47568,35,320,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-01,
CS-4,47699,47698,0,320,PPXS-7032,TRIP - HYDRATE INH. INJ. PUMP P-6203-01
CS-4,47700,47568,36,320,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-02,
CS-4,47701,47700,0,320,PPXS-7033,TRIP - HYDRATE INH. INJ. PUMP P-6203-02
CS-4,47702,47568,37,320,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-03,
CS-4,47703,47702,0,320,PPXS-7034,TRIP - HYDRATE INH. INJ. PUMP P-6203-03
CS-4,47704,47568,38,320,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-04,
CS-4,47705,47704,0,320,PPXS-7035,TRIP - HYDRATE INH. INJ. PUMP P-6203-04
CS-4,47706,47568,39,320,HSD-7056L/M/C,MANUAL SHUTDOWN FROM UCP/LTR4/MGCR - K2801
CS-4,47707,47706,0,320,PPXS-7457,TRIP - COMPRESSOR K-2801 / MAIN PUMP MOTOR (OIL SYSTEM) - PX-2801-01
CS-4,47708,47706,1,320,PPXS-7460,TRIP - COMPRESSOR K-2801 / AUX PUMP MOTOR (OIL SYSTEM) PX-2801-02
CS-4,47709,47706,2,320,EEXS-7469,TRIP - COMPRESSOR K-2801 / LUBE OIL COOLER FAN-A EXM-2801-01
CS-4,47710,47706,3,320,EEXS-7472,TRIP - COMRPESSOR K-2801 / LUBE OIL COOLER FAN-B EXM-2801-02
CS-4,47711,47706,4,320,EEXS-7475,TRIP - COMRPESSOR K-2801 / LUBE OIL COOLER FAN-B EXM-2801-03
CS-4,47712,47706,5,320,FFXS-7463,TRIP - COMPRESSOR K-2801 / OIL MIST FAN FX-2801-01
CS-4,47713,47706,6,320,EEXS-7454,TRIP - COMPRESSOR K-2801 / E-HEATER-1 (OIL SYSTEM) - HX-2801-01
CS-4,47714,47706,7,320,EEXS-7466,TRIP - COMPRESSOR K-2801 / E-HEATER-2 (OIL SYSTEM) - HX-2801-02
CS-4,47715,47706,8,320,EEXS-7310,TRIP - COMPRESSOR K-2801 / SEAL GAS HEATER-1 HX-2801-03
CS-4,47716,47706,9,320,EEXS-7307,TRIP - COMPRESSOR K-2801 / SEAL GAS HEATER-2 HX-2801-04
CS-4,47717,47568,40,320,HSD-7070L/M/C,MANUAL SHUTDOWN FROM UCP/LTR4/MGCR - K2802
CS-4,47718,47717,0,320,PPXS-7458,TRIP - COMPRESSOR K-2802 / MAIN PUMP MOTOR (OIL SYSTEM) - PX-2802-01
CS-4,47719,47717,1,320,PPXS-7461,TRIP - COMPRESSOR K-2802 / AUX PUMP MOTOR (OIL SYSTEM) PX-2802-02
CS-4,47720,47717,2,320,EEXS-7470,TRIP - COMPRESSOR K-2802 / LUBE OIL COOLER FAN-A EXM-2802-01
CS-4,47721,47717,3,320,EEXS-7473,TRIP - COMRPESSOR K-2802 / LUBE OIL COOLER FAN-B EXM-2802-02
CS-4,47722,47717,4,320,EEXS-7476,TRIP - COMRPESSOR K-2802 / LUBE OIL COOLER FAN-B EXM-2802-03
CS-4,47723,47717,5,320,FFXS-7464,TRIP - COMPRESSOR K-2802 / OIL MIST FAN FX-2802-01
CS-4,47724,47717,6,320,EEXS-7455,TRIP - COMPRESSOR K-2802 / E-HEATER-1 (OIL SYSTEM) - HX-2802-01
CS-4,47725,47717,7,320,EEXS-7467,TRIP - COMPRESSOR K-2802 / E-HEATER-2 (OIL SYSTEM) - HX-2802-02
CS-4,47726,47717,8,320,EEXS-7311,TRIP - COMPRESSOR K-2802 / SEAL GAS HEATER-1 HX-2802-03
CS-4,47727,47717,9,320,EEXS-7308,TRIP - COMPRESSOR K-2802 / SEAL GAS HEATER-2 HX-2802-04
CS-4,47728,47568,41,320,HSD-7063L/M/C,MANUAL SHUTDOWN FROM UCP/LTR4/MGCR - K2803
CS-4,47729,47728,0,320,PPXS-7459,TRIP - COMPRESSOR K-2803 / MAIN PUMP MOTOR (OIL SYSTEM) - PX-2803-01
CS-4,47730,47728,1,320,PPXS-7462,TRIP - COMPRESSOR K-2803 / AUX PUMP MOTOR (OIL SYSTEM) PX-2803-02
CS-4,47731,47728,2,320,EEXS-7471,TRIP - COMPRESSOR K-2803 / LUBE OIL COOLER FAN-A EXM-2803-01
CS-4,47732,47728,3,320,EEXS-7474,TRIP - COMRPESSOR K-2803 / LUBE OIL COOLER FAN-B EXM-2803-02
CS-4,47733,47728,4,320,EEXS-7477,TRIP - COMRPESSOR K-2803 / LUBE OIL COOLER FAN-B EXM-2803-03
CS-4,47734,47728,5,320,FFXS-7465,TRIP - COMPRESSOR K-2803 / OIL MIST FAN FX-2803-01
CS-4,47735,47728,6,320,EEXS-7456,TRIP - COMPRESSOR K-2803 / E-HEATER-1 (OIL SYSTEM) - HX-2803-01
CS-4,47736,47728,7,320,EEXS-7468,TRIP - COMPRESSOR K-2803 / E-HEATER-2 (OIL SYSTEM) - HX-2803-02
CS-4,47737,47728,8,320,EEXS-7312,TRIP - COMPRESSOR K-2803 / SEAL GAS HEATER-1 HX-2803-03
CS-4,47738,47728,9,320,EEXS-7309,TRIP - COMPRESSOR K-2803 / SEAL GAS HEATER-2 HX-2803-04
CS-4,47739,47568,42,320,XA-7332,ESD 1
CS-4,47740,47739,0,320,PPXS-7457,TRIP - COMPRESSOR K-2801 / MAIN PUMP MOTOR (OIL SYSTEM) - PX-2801-01
CS-4,47741,47739,1,320,PPXS-7460,TRIP - COMPRESSOR K-2801 / AUX PUMP MOTOR (OIL SYSTEM) PX-2801-02
CS-4,47742,47739,2,320,EEXS-7469,TRIP - COMPRESSOR K-2801 / LUBE OIL COOLER FAN-A EXM-2801-01
CS-4,47743,47739,3,320,EEXS-7472,TRIP - COMRPESSOR K-2801 / LUBE OIL COOLER FAN-B EXM-2801-02
CS-4,47744,47739,4,320,EEXS-7475,TRIP - COMRPESSOR K-2801 / LUBE OIL COOLER FAN-B EXM-2801-03
CS-4,47745,47739,5,320,FFXS-7463,TRIP - COMPRESSOR K-2801 / OIL MIST FAN FX-2801-01
CS-4,47746,47739,6,320,EEXS-7454,TRIP - COMPRESSOR K-2801 / E-HEATER-1 (OIL SYSTEM) - HX-2801-01
CS-4,47747,47739,7,320,EEXS-7466,TRIP - COMPRESSOR K-2801 / E-HEATER-2 (OIL SYSTEM) - HX-2801-02
CS-4,47748,47739,8,320,EEXS-7310,TRIP - COMPRESSOR K-2801 / SEAL GAS HEATER-1 HX-2801-03
CS-4,47749,47739,9,320,EEXS-7307,TRIP - COMPRESSOR K-2801 / SEAL GAS HEATER-2 HX-2801-04
