DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CS-4,47750,47568,43,320,SDV-7023/SDV-7033 OPEN,
CS-4,47751,47750,0,320,XS-7077,ACTIVATE - PROCESS READY TO START FOR COMPRESSOR K-2801
CS-4,47752,47568,44,320,SDV-7026/SDV-7035 OPEN,
CS-4,47753,47752,0,320,XS-7078,ACTIVATE - PROCESS READY TO START FOR COMPRESSOR K-2802
CS-4,47754,47568,45,320,SDV-7029/SDV-7037 OPEN,
CS-4,47755,47754,0,320,XS-7079,ACTIVATE - PROCESS READY TO START FOR COMPRESSOR K-2803
CS-4,47756,47568,46,320,ESD3-E3701,ESD-3 OF INLET COOLER E-3701
CS-4,47757,47756,0,320,EEXS-7001,TRIP - INLET COOLER FAN EM-3701-1
CS-4,47758,47756,1,320,EEXS-7002,TRIP - INLET COOLER FAN EM-3701-2
CS-4,47759,47568,47,320,XVT-7001,E-3701-01 VIBRATION
CS-4,47760,47759,0,320,EEXS-7001,TRIP - INLET COOLER FAN EM-3701-1
CS-4,47761,47568,48,320,XVT-7002,E-3701-02 VIBRATION
CS-4,47762,47761,0,320,EEXS-7002,TRIP - INLET COOLER FAN EM-3701-2
CS-4,47763,47568,49,320,ESD3-E3702,ESD-3 OF INLET COOLER E-3702
CS-4,47764,47763,0,320,EEXS-7003,TRIP - INLET COOLER FAN EM-3702-1
CS-4,47765,47763,1,320,EEXS-7004,TRIP - INLET COOLER FAN EM-3702-2
CS-4,47766,47568,50,320,XVT-7003,E-3702-01 VIBRATION
CS-4,47767,47766,0,320,EEXS-7003,TRIP - INLET COOLER FAN EM-3702-1
CS-4,47768,47568,51,320,XVT-7004,E-3702-02 VIBRATION
CS-4,47769,47768,0,320,EEXS-7004,TRIP - INLET COOLER FAN EM-3702-2
CS-4,47770,47568,52,320,ESD3-E3703,ESD-3 OF INLET COOLER E-3703
CS-4,47771,47770,0,320,EEXS-7005,TRIP - INLET COOLER FAN EM-3703-1
CS-4,47772,47770,1,320,EEXS-7006,TRIP - INLET COOLER FAN EM-3703-2
CS-4,47773,47568,53,320,XVT-7005,E-3703-01 VIBRATION
CS-4,47774,47773,0,320,EEXS-7005,TRIP - INLET COOLER FAN EM-3703-1
CS-4,47775,47568,54,320,XVT-7006,E-3703-02 VIBRATION
CS-4,47776,47775,0,320,EEXS-7006,TRIP - INLET COOLER FAN EM-3703-2
CS-4,47777,47568,55,320,ESD3-E3704,ESD-3 OF DISCHARGE COOLER E-3704
CS-4,47778,47777,0,320,EEXS-7007,TRIP - DISCHARGE COOLER 11-34-EM-3704-1
CS-4,47779,47777,1,320,EEXS-7008,TRIP - DISCHARGE COOLER 11-34-EM-3704-2
CS-4,47780,47777,2,320,EEXS-7009,TRIP - DISCHARGE COOLER 11-34-EM-3704-3
CS-4,47781,47777,3,320,EEXS-7010,TRIP - DISCHARGE COOLER 11-34-EM-3704-4
CS-4,47782,47777,4,320,EEXS-7011,TRIP - DISCHARGE COOLER 11-34-EM-3704-5
CS-4,47783,47777,5,320,EEXS-7012,TRIP - DISCHARGE COOLER 11-34-EM-3704-6
CS-4,47784,47568,56,320,XVT-7007,E-3704-01 VIBRATION
CS-4,47785,47784,0,320,EEXS-7007,TRIP - DISCHARGE COOLER 11-34-EM-3704-1
CS-4,47786,47568,57,320,XVT-7008,E-3704-02 VIBRATION
CS-4,47787,47786,0,320,EEXS-7008,TRIP - DISCHARGE COOLER 11-34-EM-3704-2
CS-4,47788,47568,58,320,XVT-7009,E-3704-03 VIBRATION
CS-4,47789,47788,0,320,EEXS-7009,TRIP - DISCHARGE COOLER 11-34-EM-3704-3
CS-4,47790,47568,59,320,XVT-7010,E-3704-04 VIBRATION
CS-4,47791,47790,0,320,EEXS-7010,TRIP - DISCHARGE COOLER 11-34-EM-3704-4
CS-4,47792,47568,60,320,XVT-7011,E-3704-05 VIBRATION
CS-4,47793,47792,0,320,EEXS-7011,TRIP - DISCHARGE COOLER 11-34-EM-3704-5
CS-4,47794,47568,61,320,XVT-7012,E-3704-06 VIBRATION
CS-4,47795,47794,0,320,EEXS-7012,TRIP - DISCHARGE COOLER 11-34-EM-3704-6
CS-4,47796,47568,62,320,ESD3-E3705,ESD-3 OF DISCHARGE COOLER E-3705
CS-4,47797,47796,0,320,EEXS-7013,TRIP - DISCHARGE COOLER 11-34-EM-3705-1
CS-4,47798,47796,1,320,EEXS-7014,TRIP - DISCHARGE COOLER 11-34-EM-3705-2
CS-4,47799,47796,2,320,EEXS-7015,TRIP - DISCHARGE COOLER 11-34-EM-3705-3
CS-4,47800,47796,3,320,EEXS-7016,TRIP - DISCHARGE COOLER 11-34-EM-3705-4
CS-4,47801,47796,4,320,EEXS-7017,TRIP - DISCHARGE COOLER 11-34-EM-3705-5
CS-4,47802,47796,5,320,EEXS-7018,TRIP - DISCHARGE COOLER 11-34-EM-3705-6
CS-4,47803,47568,63,320,XVT-7013,E-3705-01 VIBRATION
CS-4,47804,47803,0,320,EEXS-7013,TRIP - DISCHARGE COOLER 11-34-EM-3705-1
CS-4,47805,47568,64,320,XVT-7014,E-3705-02 VIBRATION
CS-4,47806,47805,0,320,EEXS-7014,TRIP - DISCHARGE COOLER 11-34-EM-3705-2
CS-4,47807,47568,65,320,XVT-7015,E-3705-03 VIBRATION
CS-4,47808,47807,0,320,EEXS-7015,TRIP - DISCHARGE COOLER 11-34-EM-3705-3
CS-4,47809,47568,66,320,XVT-7016,E-3705-04 VIBRATION
CS-4,47810,47809,0,320,EEXS-7016,TRIP - DISCHARGE COOLER 11-34-EM-3705-4
CS-4,47811,47568,67,320,XVT-7017,E-3705-05 VIBRATION
CS-4,47812,47811,0,320,EEXS-7017,TRIP - DISCHARGE COOLER 11-34-EM-3705-5
CS-4,47813,47568,68,320,XVT-7018,E-3705-06 VIBRATION
CS-4,47814,47813,0,320,EEXS-7018,TRIP - DISCHARGE COOLER 11-34-EM-3705-6
CS-4,47815,47568,69,320,ESD3-E3706,ESD-3 OF DISCHARGE COOLER E-3706
CS-4,47816,47815,0,320,EEXS-7019,TRIP - DISCHARGE COOLER 11-34-EM-3706-1
CS-4,47817,47815,1,320,EEXS-7020,TRIP - DISCHARGE COOLER 11-34-EM-3706-2
CS-4,47818,47815,2,320,EEXS-7021,TRIP - DISCHARGE COOLER 11-34-EM-3706-3
CS-4,47819,47815,3,320,EEXS-7022,TRIP - DISCHARGE COOLER 11-34-EM-3706-4
CS-4,47820,47815,4,320,EEXS-7023,TRIP - DISCHARGE COOLER 11-34-EM-3706-5
CS-4,47821,47815,5,320,EEXS-7024,TRIP - DISCHARGE COOLER 11-34-EM-3706-6
CS-4,47822,47568,70,320,XVT-7019,E-3706-01 VIBRATION
CS-4,47823,47822,0,320,EEXS-7019,TRIP - DISCHARGE COOLER 11-34-EM-3706-1
CS-4,47824,47568,71,320,XVT-7020,E-3706-02 VIBRATION
CS-4,47825,47824,0,320,EEXS-7020,TRIP - DISCHARGE COOLER 11-34-EM-3706-2
CS-4,47826,47568,72,320,XVT-7021,E-3706-03 VIBRATION
CS-4,47827,47826,0,320,EEXS-7021,TRIP - DISCHARGE COOLER 11-34-EM-3706-3
CS-4,47828,47568,73,320,XVT-7022,E-3706-04 VIBRATION
CS-4,47829,47828,0,320,EEXS-7022,TRIP - DISCHARGE COOLER 11-34-EM-3706-4
CS-4,47830,47568,74,320,XVT-7023,E-3706-05 VIBRATION
CS-4,47831,47830,0,320,EEXS-7023,TRIP - DISCHARGE COOLER 11-34-EM-3706-5
CS-4,47832,47568,75,320,XVT-7024,E-3706-06 VIBRATION
CS-4,47833,47832,0,320,EEXS-7024,TRIP - DISCHARGE COOLER 11-34-EM-3706-6
CS-4,47834,47327,10,320,EXT-RMS-2,TL-RMS-2
CS-4,47835,47834,0,320,PALL-3091,PRESSURE LOW LOW
CS-4,47836,47835,0,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,47837,47834,1,320,PAHH-3091,PRESSURE HIGH HIGH
CS-4,47838,47837,0,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,47839,47834,2,320,PAHH-3001 A/B/C,PRESSURE HIGH HGIH (2oo3)
CS-4,47840,47839,0,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,47841,47327,11,320,EXT-RMS-3,TL-RMS-3
CS-4,47842,47841,0,320,PALL-3092,PRESSURE LOW LOW
CS-4,47843,47842,0,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,47844,47841,1,320,PAHH-3092,PRESSURE HIGH HIGH
CS-4,47845,47844,0,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,47846,47841,2,320,PAHH-3002 A/B/C,PRESSURE HIGH HIGH (2oo3)
CS-4,47847,47846,0,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,47848,47327,12,320,DGM-II,TL-DGM
CS-4,47849,47848,0,320,11-30-PALL-3094,PRESSURE LOW LOW
CS-4,47850,47849,0,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,47851,47848,1,320,11-30-PAHH-3094,PRESSURE HIGH HGIH
CS-4,47852,47851,0,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,47853,47848,2,320,PAHH-3004 A/B/C,PRESSURE HIGH HIGH (2oo3)
CS-4,47854,47853,0,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,47855,47327,13,320,PRODUCTION SEPARATORS,V-2701
CS-4,47856,47855,0,320,PAHH-3014,PRESSURE HIGH HIGH
CS-4,47857,47856,0,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,47858,47855,1,320,LALL-2003,LEVEL LOW LOW
CS-4,47859,47858,0,320,PPXS-7007,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3701
CS-4,47860,47858,1,320,PPXS-7008,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3702
CS-4,47861,47858,2,320,EEXS-7025/7026,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3701-01/EXM-3701-02
CS-4,47862,47858,3,320,EEXS-7027/7028,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3702-01/EXM-3702-02
CS-4,47863,47858,4,320,SDV-7008,CLOSE - SDV CONDENSATE PUMP P-3701/3702 INLET
CS-4,47864,47858,5,320,SDV-7057,CLOSE - SDV CONDENSATE PUMP P-3701/3702 DISCHARGE
CS-4,47865,47855,2,320,LAHH-2003,LEVEL HIGH HIGH
CS-4,47866,47865,0,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,47867,47855,3,320,SZH-7008,SDV-7008 (NOT OPEN)
CS-4,47868,47867,0,320,PPXS-7007,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3701
CS-4,47869,47867,1,320,PPXS-7008,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3702
CS-4,47870,47867,2,320,EEXS-7025/7026,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3701-01/EXM-3701-02
CS-4,47871,47867,3,320,EEXS-7027/7028,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3702-01/EXM-3702-02
CS-4,47872,47867,4,320,SDV-7057,CLOSE - SDV CONDENSATE PUMP P-3701/3702 DISCHARGE
CS-4,47873,47327,14,320,PRODUCTION SEPARATORS,V-2702
CS-4,47874,47873,0,320,PAHH-3020,PRESSURE HIGH HIGH
CS-4,47875,47874,0,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,47876,47873,1,320,LALL-2006,LEVEL LOW LOW
CS-4,47877,47876,0,320,PPXS-7009,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3703
CS-4,47878,47876,1,320,PPXS-7010,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3704
CS-4,47879,47876,2,320,EEXS-7029/7030,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3703-01/EXM-3703-02
CS-4,47880,47876,3,320,EEXS-7031/7032,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3704-01/EXM-3704-02
CS-4,47881,47876,4,320,SDV-7011,CLOSE - SDV CONDENSATE PUMP P-3703/3704 INLET
CS-4,47882,47876,5,320,SDV-7058,CLOSE - SDV CONDENSATE PUMP P-3703/3704 DISCHARGE
CS-4,47883,47873,2,320,LAHH-2006,LEVEL HIGH HIGH
CS-4,47884,47883,0,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,47885,47873,3,320,SZH-7011,SDV-7011 (NOT OPEN)
CS-4,47886,47885,0,320,PPXS-7009,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3702
CS-4,47887,47885,1,320,PPXS-7010,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3702
CS-4,47888,47885,2,320,EEXS-7029/7030,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3703-01/EXM-3703-02
CS-4,47889,47885,3,320,EEXS-7031/7032,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3704-01/EXM-3704-02
CS-4,47890,47885,4,320,SDV-7058,CLOSE - SDV CONDENSATE PUMP P-3703/3704 DISCHARGE
CS-4,47891,47327,15,320,PRODUCTION SEPARATORS,V-2703
CS-4,47892,47891,0,320,PAHH-3032,PRESSURE HIGH HIGH
CS-4,47893,47892,0,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,47894,47891,1,320,LALL-2006,LEVEL LOW LOW
CS-4,47895,47894,0,320,PPXS-7011,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3705
CS-4,47896,47894,1,320,PPXS-7012,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3706
CS-4,47897,47894,2,320,EEXS-7033/7034,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3705-01/EXM-3705-02
CS-4,47898,47894,3,320,EEXS-7035/7036,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3706-01/EXM-3706-02
CS-4,47899,47894,4,320,SDV-7017,CLOSE - SDV CONDENSATE PUMP P-3705/3706 INLET
CS-4,47900,47894,5,320,SDV-7060,CLOSE - SDV CONDENSATE PUMP P-3705/3706 DISCHARGE
CS-4,47901,47891,2,320,LAHH-2006,LEVEL HIGH HIGH
CS-4,47902,47901,0,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,47903,47891,3,320,SZH-7017,SDV-7017 (NOT OPEN)
CS-4,47904,47903,0,320,PPXS-7011,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3705
CS-4,47905,47903,1,320,PPXS-7012,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3706
CS-4,47906,47903,2,320,EEXS-7033/7034,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3705-01/EXM-3705-02
CS-4,47907,47903,3,320,EEXS-7035/7036,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3706-01/EXM-3706-02
CS-4,47908,47903,4,320,SDV-7060,CLOSE - SDV CONDENSATE PUMP P-3705/3706 DISCHARGE
CS-4,47909,47327,16,320,CONDENSATE PUMPS,P-3701/3702
CS-4,47910,47909,0,320,PALL-3015,LOW SUCTION PRESSURE
CS-4,47911,47910,0,320,PPXS-7007,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3701
CS-4,47912,47910,1,320,EEXS-7025/7026,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3701-01/EXM-3701-02
CS-4,47913,47909,1,320,PAHH-3016,HIGH DISCHARGE PRESSURE
CS-4,47914,47913,0,320,PPXS-7007,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3701
CS-4,47915,47913,1,320,EEXS-7025/7026,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3701-01/EXM-3701-02
CS-4,47916,47909,2,320,PALL-3017,LOW SUCTION PRESSURE
CS-4,47917,47916,0,320,PPXS-7008,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3702
CS-4,47918,47916,1,320,EEXS-7027/7028,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3702-01/EXM-3702-02
CS-4,47919,47909,3,320,PAHH-3018,HIGH DISCHARGE PRESSURE
CS-4,47920,47919,0,320,PPXS-7008,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3702
CS-4,47921,47919,1,320,EEXS-7027/7028,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3702-01/EXM-3702-02
CS-4,47922,47327,17,320,CONDENSATE PUMPS,P-3703/3704
CS-4,47923,47922,0,320,PALL-3021,LOW SUCTION PRESSURE
CS-4,47924,47923,0,320,PPXS-7009,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3703
CS-4,47925,47923,1,320,EEXS-7029/7030,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3703-01/EXM-3703-02
CS-4,47926,47922,1,320,PAHH-3022,HIGH DISCHARGE PRESSURE
CS-4,47927,47926,0,320,PPXS-7009,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3703
CS-4,47928,47926,1,320,EEXS-7029/7030,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3703-01/EXM-3703-02
CS-4,47929,47922,2,320,PALL-3023,LOW SUCTION PRESSURE
CS-4,47930,47929,0,320,PPXS-7010,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3704
CS-4,47931,47929,1,320,EEXS-7031/7032,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3704-01/EXM-3704-02
CS-4,47932,47922,3,320,PAHH-3024,HIGH DISCHARGE PRESSURE
CS-4,47933,47932,0,320,PPXS-7010,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3704
CS-4,47934,47932,1,320,EEXS-7031/7032,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3704-01/EXM-3704-02
CS-4,47935,47327,18,320,CONDENSATE PUMPS,P-3705/3706
CS-4,47936,47935,0,320,PALL-3033,LOW SUCTION PRESSURE
CS-4,47937,47936,0,320,PPXS-7011,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3705
CS-4,47938,47936,1,320,EEXS-7033/7034,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3705-01/EXM-3705-02
CS-4,47939,47935,1,320,PAHH-3034,HIGH DISCHARGE PRESSURE
CS-4,47940,47939,0,320,PPXS-7011,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3705
CS-4,47941,47939,1,320,EEXS-7033/7034,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3705-01/EXM-3705-02
CS-4,47942,47935,2,320,PALL-3035,LOW SUCTION PRESSURE
CS-4,47943,47942,0,320,PPXS-7012,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3706
CS-4,47944,47942,1,320,EEXS-7035/7036,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3706-01/EXM-3706-02
CS-4,47945,47935,3,320,PAHH-3036,HIGH DISCHARGE PRESSURE
CS-4,47946,47945,0,320,PPXS-7012,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3706
CS-4,47947,47945,1,320,EEXS-7035/7036,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3706-01/EXM-3706-02
CS-4,47948,47327,19,320,CONDENSATE PUMPS,
CS-4,47949,47948,0,320,EEXA-7025/26,COND. PUMP (P-3701) CLR FAN MOTOR (EXM-3701-01/02) TRIP
CS-4,47950,47949,0,320,PPXS-7007,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3701
CS-4,47951,47948,1,320,EEXA-7027/28,COND. PUMP (P-3702) CLR FAN MOTOR (EXM-3702-01/02) TRIP
CS-4,47952,47951,0,320,PPXS-7008,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3702
CS-4,47953,47948,2,320,EEXA-7029/30,COND. PUMP (P-3703) CLR FAN MOTOR (EXM-3703-01/02) TRIP
CS-4,47954,47953,0,320,PPXS-7009,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3702
CS-4,47955,47948,3,320,EEXA-7031/32,COND. PUMP (P-3704) CLR FAN MOTOR (EXM-3704-01/02) TRIP
CS-4,47956,47955,0,320,PPXS-7010,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3704
CS-4,47957,47948,4,320,EEXA-7033/24,COND. PUMP (P-3705) CLR FAN MOTOR (EXM-3705-01/02) TRIP
CS-4,47958,47957,0,320,PPXS-7011,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3705
CS-4,47959,47948,5,320,EEXA-7035/36,COND. PUMP (P-3706) CLR FAN MOTOR (EXM-3706-01/02) TRIP
CS-4,47960,47959,0,320,PPXS-7012,ACTIVATE - ESD-3 OF CONDENSATE PUMP P-3706
CS-4,47961,47948,6,320,ESD3-370102,ESD-3 OF CONDENSATE PUMP P-3701/02
CS-4,47962,47961,0,320,EEXS-7025/7026,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3701-01/EXM-3701-02
CS-4,47963,47961,1,320,EEXS-7027/7028,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3702-01/EXM-3702-02
CS-4,47964,47948,7,320,ESD3-370304,ESD-3 OF CONDENSATE PUMP P-3703/04
CS-4,47965,47964,0,320,EEXS-7029/7030,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3703-01/EXM-3703-02
CS-4,47966,47964,1,320,EEXS-7031/7032,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3704-01/EXM-3704-02
CS-4,47967,47948,8,320,ESD3-370506,ESD-3 OF CONDENSATE PUMP P-3705/06
CS-4,47968,47967,0,320,EEXS-7033/7034,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3705-01/EXM-3705-02
CS-4,47969,47967,1,320,EEXS-7035/7036,ACTIVATE - SEAL COOLER FAN-1/2 - EXM-3706-01/EXM-3706-02
CS-4,47970,47327,20,320,COMPRESSOR TRAIN I - (K-2801),
CS-4,47971,47970,0,320,LAHH-2015,SCRUBBER V-3701 LEVEL HIGH HIGH
CS-4,47972,47971,0,320,XS-7771,ACTIVATE - ESD-2 COMPRESSOR K2801 TRAIN-1
CS-4,47973,47971,1,320,LSOV-2057B,CLOSE - COALESCER S3711 OUTLET LV-2057
CS-4,47974,47971,2,320,LSOV-2058B,CLOSE - COALESCER S3711 OUTLET LV-2058
CS-4,47975,47971,3,320,XS-7458,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-1 (K-2801) TO UCP
CS-4,47976,47970,1,320,LALL-2015,SCRUBBER V-3701 LEVEL LOW LOW
CS-4,47977,47976,0,320,PPXS-7013,TRIP - SCRUBBER PUMP P-3709
CS-4,47978,47976,1,320,PPXS-7014,TRIP - SCRUBBER PUMP P-3710
CS-4,47979,47976,2,320,SDV-7025,CLOSE - SDV SCRUBBER PUMP P-3709/3710 INLET
CS-4,47980,47970,2,320,PALL-3038,SCRUBBER V-3701 PRESSURE LOW LOW
CS-4,47981,47980,0,320,PPXS-7014,TRIP - SCRUBBER PUMP P-3710
CS-4,47982,47970,3,320,PALL-3044,SCRUBBER V-3701 PRESSURE LOW LOW
CS-4,47983,47982,0,320,PPXS-7013,TRIP - SCRUBBER PUMP P-3709
CS-4,47984,47970,4,320,PALL-3048,SUCTION PRESSURE LOW LOW
CS-4,47985,47984,0,320,XS-7771,ACTIVATE - ESD-2 COMPRESSOR K2801 TRAIN-1
CS-4,47986,47984,1,320,LSOV-2057B,CLOSE - COALESCER S3711 OUTLET LV-2057
CS-4,47987,47984,2,320,LSOV-2058B,CLOSE - COALESCER S3711 OUTLET LV-2058
CS-4,47988,47984,3,320,XS-7458,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-1 (K-2801) TO UCP
CS-4,47989,47970,5,320,PAHH-3050 A/B/C,DISCHARGE PRESSURE HIGH HIGH
CS-4,47990,47989,0,320,XS-7771,ACTIVATE - ESD-2 COMPRESSOR K2801 TRAIN-1
CS-4,47991,47989,1,320,LSOV-2057B,CLOSE - COALESCER S3711 OUTLET LV-2057
CS-4,47992,47989,2,320,LSOV-2058B,CLOSE - COALESCER S3711 OUTLET LV-2058
CS-4,47993,47989,3,320,XS-7458,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-1 (K-2801) TO UCP
CS-4,47994,47970,6,320,TAHH-5010,DISCHARGE TEMPERATURE HIGH HIGH
CS-4,47995,47994,0,320,XS-7771,ACTIVATE - ESD-2 COMPRESSOR K2801 TRAIN-1
CS-4,47996,47994,1,320,LSOV-2057B,CLOSE - COALESCER S3711 OUTLET LV-2057
CS-4,47997,47994,2,320,LSOV-2058B,CLOSE - COALESCER S3711 OUTLET LV-2058
CS-4,47998,47994,3,320,XS-7458,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-1 (K-2801) TO UCP
CS-4,47999,47970,7,320,TAHH-5033,DISCHARGE CONTROLLER TEMPERATURE HIGH HIGH
CS-4,48000,47999,0,320,XS-7771,ACTIVATE - ESD-2 COMPRESSOR K2801 TRAIN-1
CS-4,48001,47999,1,320,LSOV-2057B,CLOSE - COALESCER S3711 OUTLET LV-2057
CS-4,48002,47999,2,320,LSOV-2058B,CLOSE - COALESCER S3711 OUTLET LV-2058
CS-4,48003,47999,3,320,XS-7458,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-1 (K-2801) TO UCP
CS-4,48004,47970,8,320,TALL-5033,DISCHARGE CONTROLLER TEMPERATURE LOW LOW
CS-4,48005,48004,0,320,XS-7771,ACTIVATE - ESD-2 COMPRESSOR K2801 TRAIN-1
CS-4,48006,48004,1,320,LSOV-2057B,CLOSE - COALESCER S3711 OUTLET LV-2057
CS-4,48007,48004,2,320,LSOV-2058B,CLOSE - COALESCER S3711 OUTLET LV-2058
CS-4,48008,48004,3,320,XS-7458,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-1 (K-2801) TO UCP
CS-4,48009,47970,9,320,XS-7067,COMP TRIP FROM UCP WITH DEPRESSURISATION
CS-4,48010,48009,0,320,XS-7777,ACTIVATE - BLOW DOWN OF COMPRESSOR TRAIN-1
CS-4,48011,48009,1,320,XS-7771,ACTIVATE - ESD-2 COMPRESSOR K2801 TRAIN-1
CS-4,48012,48009,2,320,LSOV-2057B,CLOSE - COALESCER S3711 OUTLET LV-2057
CS-4,48013,48009,3,320,LSOV-2058B,CLOSE - COALESCER S3711 OUTLET LV-2058
CS-4,48014,47970,10,320,XS-7068,COMP TRIP FROM UCP WITHOUT DEPRESSURISATION
CS-4,48015,48014,0,320,XS-7771,ACTIVATE - ESD-2 COMPRESSOR K2801 TRAIN-1
CS-4,48016,48014,1,320,LSOV-2057B,CLOSE - COALESCER S3711 OUTLET LV-2057
CS-4,48017,48014,2,320,LSOV-2058B,CLOSE - COALESCER S3711 OUTLET LV-2058
CS-4,48018,47970,11,320,LAHH-2027A,COALESCER S3711 LEVEL HIGH HIGH
CS-4,48019,48018,0,320,XS-7771,ACTIVATE - ESD-2 COMPRESSOR K2801 TRAIN-1
CS-4,48020,48018,1,320,LSOV-2057B,CLOSE - COALESCER S3711 OUTLET LV-2057
CS-4,48021,48018,2,320,LSOV-2058B,CLOSE - COALESCER S3711 OUTLET LV-2058
CS-4,48022,48018,3,320,XS-7458,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-1 (K-2801) TO UCP
CS-4,48023,47970,12,320,LALL-2027A,COALESCER S3711 LEVEL LOW LOW
CS-4,48024,48023,0,320,LSOV-2057B,CLOSE - COALESCER S3711 OUTLET LV-2057
CS-4,48025,47970,13,320,LAHH-2027B,COALESCER S3711 LEVEL HIGH HIGH
CS-4,48026,48025,0,320,XS-7771,ACTIVATE - ESD-2 COMPRESSOR K2801 TRAIN-1
CS-4,48027,48025,1,320,LSOV-2057B,CLOSE - COALESCER S3711 OUTLET LV-2057
CS-4,48028,48025,2,320,LSOV-2058B,CLOSE - COALESCER S3711 OUTLET LV-2058
CS-4,48029,48025,3,320,XS-7458,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-1 (K-2801) TO UCP
CS-4,48030,47970,14,320,LALL-2027B,COALESCER S3711 LEVEL LOW LOW
CS-4,48031,48030,0,320,LSOV-2058B,CLOSE - COALESCER S3711 OUTLET LV-2058
CS-4,48032,47327,21,320,COMPRESSOR TRAIN II - (K2802),
CS-4,48033,48032,0,320,LAHH-2018,SCRUBBER V-3702 LEVEL HIGH HIGH
CS-4,48034,48033,0,320,XS-7772,ACTIVATE - ESD-2 COMPRESSOR K2802 TRAIN-2
CS-4,48035,48033,1,320,LSOV-2059B,CLOSE - COALESCER S3712 OUTLET LV-2059
CS-4,48036,48033,2,320,LSOV-2060B,CLOSE - COALESCER S3712 OUTLET LV-2060
CS-4,48037,48033,3,320,XS-7459,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-2 (K-2802) TO UCP
CS-4,48038,48032,1,320,LALL-2018,SCRUBBER V-3702 LEVEL LOW LOW
CS-4,48039,48038,0,320,PPXS-7015,TRIP - SCRUBBER PUMP P-3711
CS-4,48040,48038,1,320,PPXS-7016,TRIP - SCRUBBER PUMP P-3712
CS-4,48041,48038,2,320,SDV-7028,CLOSE - SDV SCRUBBER PUMP P-3711/3712 INLET
CS-4,48042,48032,2,320,PALL-3060,SCRUBBER V-3702 PRESSURE LOW LOW
CS-4,48043,48042,0,320,PPXS-7016,TRIP - SCRUBBER PUMP P-3712
CS-4,48044,48032,3,320,PALL-3064,SCRUBBER V-3702 PRESSURE LOW LOW
CS-4,48045,48044,0,320,PPXS-7015,TRIP - SCRUBBER PUMP P-3711
CS-4,48046,48032,4,320,PALL-3053,SUCTION PRESSURE LOW LOW
CS-4,48047,48046,0,320,XS-7772,ACTIVATE - ESD-2 COMPRESSOR K2802 TRAIN-2
CS-4,48048,48046,1,320,LSOV-2059B,CLOSE - COALESCER S3712 OUTLET LV-2059
CS-4,48049,48046,2,320,LSOV-2060B,CLOSE - COALESCER S3712 OUTLET LV-2060
CS-4,48050,48046,3,320,XS-7459,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-2 (K-2802) TO UCP
CS-4,48051,48032,5,320,PAHH-3054 A/B/C,DISCHARGE PRESSURE HIGH HIGH
CS-4,48052,48051,0,320,XS-7772,ACTIVATE - ESD-2 COMPRESSOR K2802 TRAIN-2
CS-4,48053,48051,1,320,LSOV-2059B,CLOSE - COALESCER S3712 OUTLET LV-2059
CS-4,48054,48051,2,320,LSOV-2060B,CLOSE - COALESCER S3712 OUTLET LV-2060
CS-4,48055,48051,3,320,XS-7459,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-2 (K-2802) TO UCP
CS-4,48056,48032,6,320,TAHH-5014,DISCHARGE TEMPERATURE HIGH HIGH
CS-4,48057,48056,0,320,XS-7772,ACTIVATE - ESD-2 COMPRESSOR K2802 TRAIN-2
CS-4,48058,48056,1,320,LSOV-2059B,CLOSE - COALESCER S3712 OUTLET LV-2059
CS-4,48059,48056,2,320,LSOV-2060B,CLOSE - COALESCER S3712 OUTLET LV-2060
CS-4,48060,48056,3,320,XS-7459,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-2 (K-2802) TO UCP
CS-4,48061,48032,7,320,TAHH-5034,DISCHARGE CONTROLLER TEMPERATURE HIGH HIGH
CS-4,48062,48061,0,320,XS-7772,ACTIVATE - ESD-2 COMPRESSOR K2802 TRAIN-2
CS-4,48063,48061,1,320,LSOV-2059B,CLOSE - COALESCER S3712 OUTLET LV-2059
CS-4,48064,48061,2,320,LSOV-2060B,CLOSE - COALESCER S3712 OUTLET LV-2060
CS-4,48065,48061,3,320,XS-7459,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-2 (K-2802) TO UCP
CS-4,48066,48032,8,320,TALL-5034,DISCHARGE CONTROLLER TEMPERATURE LOW LOW
CS-4,48067,48066,0,320,XS-7772,ACTIVATE - ESD-2 COMPRESSOR K2802 TRAIN-2
CS-4,48068,48066,1,320,LSOV-2059B,CLOSE - COALESCER S3712 OUTLET LV-2059
CS-4,48069,48066,2,320,LSOV-2060B,CLOSE - COALESCER S3712 OUTLET LV-2060
CS-4,48070,48066,3,320,XS-7459,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-2 (K-2802) TO UCP
CS-4,48071,48032,9,320,XS-7069,COMP TRIP FROM UCP WITH DEPRESSURISATION
CS-4,48072,48071,0,320,XS-7778,ACTIVATE - BLOW DOWN OF COMPRESSOR TRAIN-2
CS-4,48073,48071,1,320,XS-7772,ACTIVATE - ESD-2 COMPRESSOR K2802 TRAIN-2
CS-4,48074,48071,2,320,LSOV-2059B,CLOSE - COALESCER S3712 OUTLET LV-2059
CS-4,48075,48071,3,320,LSOV-2060B,CLOSE - COALESCER S3712 OUTLET LV-2060
CS-4,48076,48032,10,320,XS-7070,COMP TRIP FROM UCP WITHOUT DEPRESSURISATION
CS-4,48077,48076,0,320,XS-7772,ACTIVATE - ESD-2 COMPRESSOR K2802 TRAIN-2
CS-4,48078,48076,1,320,LSOV-2059B,CLOSE - COALESCER S3712 OUTLET LV-2059
CS-4,48079,48076,2,320,LSOV-2060B,CLOSE - COALESCER S3712 OUTLET LV-2060
CS-4,48080,48032,11,320,LAHH-2028A,COALESCER S3712 LEVEL HIGH HIGH
CS-4,48081,48080,0,320,XS-7772,ACTIVATE - ESD-2 COMPRESSOR K2802 TRAIN-2
CS-4,48082,48080,1,320,LSOV-2059B,CLOSE - COALESCER S3712 OUTLET LV-2059
CS-4,48083,48080,2,320,LSOV-2060B,CLOSE - COALESCER S3712 OUTLET LV-2060
CS-4,48084,48080,3,320,XS-7459,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-2 (K-2802) TO UCP
CS-4,48085,48032,12,320,LALL-2028A,COALESCER S3712 LEVEL LOW LOW
CS-4,48086,48085,0,320,LSOV-2059B,CLOSE - COALESCER S3712 OUTLET LV-2059
CS-4,48087,48032,13,320,LAHH-2028B,COALESCER S3712 LEVEL HIGH HIGH
CS-4,48088,48087,0,320,XS-7772,ACTIVATE - ESD-2 COMPRESSOR K2802 TRAIN-2
CS-4,48089,48087,1,320,LSOV-2059B,CLOSE - COALESCER S3712 OUTLET LV-2059
CS-4,48090,48087,2,320,LSOV-2060B,CLOSE - COALESCER S3712 OUTLET LV-2060
CS-4,48091,48087,3,320,XS-7459,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-2 (K-2802) TO UCP
CS-4,48092,48032,14,320,LALL-2028B,COALESCER S3712 LEVEL LOW LOW
CS-4,48093,48092,0,320,LSOV-2060B,CLOSE - COALESCER S3712 OUTLET LV-2060
CS-4,48094,47327,22,320,COMPRESSOR TRAIN III (K-2803),
CS-4,48095,48094,0,320,LAHH-2021,SCRUBBER V-3703 LEVEL HIGH HIGH
CS-4,48096,48095,0,320,XS-7773,ACTIVATE - ESD-2 COMPRESSOR K2803 TRAIN-3
CS-4,48097,48095,1,320,LSOV-2061B,CLOSE - COALESCER S3713 OUTLET LV-2061
CS-4,48098,48095,2,320,LSOV-2062B,CLOSE - COALESCER S3713 OUTLET LV-2062
CS-4,48099,48095,3,320,XS-7460,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-3 (K-2803) TO UCP
CS-4,48100,48094,1,320,LALL-2021,SCRUBBER V-3703 LEVEL LOW LOW
CS-4,48101,48100,0,320,PPXS-7017,TRIP - SCRUBBER PUMP P-3713
CS-4,48102,48100,1,320,PPXS-7018,TRIP - SCRUBBER PUMP P-3714
CS-4,48103,48100,2,320,SDV-7028,CLOSE - SDV SCRUBBER PUMP P-3711/3712 INLET
CS-4,48104,48094,2,320,PALL-3065,SCRUBBER V-3703 PRESSURE LOW LOW
CS-4,48105,48104,0,320,PPXS-7018,TRIP - SCRUBBER PUMP P-3714
CS-4,48106,48094,3,320,PALL-3066,SCRUBBER V-3703 PRESSURE LOW LOW
CS-4,48107,48106,0,320,PPXS-7017,TRIP - SCRUBBER PUMP P-3713
CS-4,48108,48094,4,320,PALL-3057,SUCTION PRESSURE LOW LOW
CS-4,48109,48108,0,320,XS-7773,ACTIVATE - ESD-2 COMPRESSOR K2803 TRAIN-3
CS-4,48110,48108,1,320,LSOV-2061B,CLOSE - COALESCER S3713 OUTLET LV-2061
CS-4,48111,48108,2,320,LSOV-2062B,CLOSE - COALESCER S3713 OUTLET LV-2062
CS-4,48112,48108,3,320,XS-7460,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-3 (K-2803) TO UCP
CS-4,48113,48094,5,320,PAHH-3058 A/B/C,DISCHARGE PRESSURE HIGH HIGH
CS-4,48114,48113,0,320,XS-7773,ACTIVATE - ESD-2 COMPRESSOR K2803 TRAIN-3
CS-4,48115,48113,1,320,LSOV-2061B,CLOSE - COALESCER S3713 OUTLET LV-2061
CS-4,48116,48113,2,320,LSOV-2062B,CLOSE - COALESCER S3713 OUTLET LV-2062
CS-4,48117,48113,3,320,XS-7460,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-3 (K-2803) TO UCP
CS-4,48118,48094,6,320,TAHH-5018,DISCHARGE TEMPERATURE HIGH HIGH
CS-4,48119,48118,0,320,XS-7773,ACTIVATE - ESD-2 COMPRESSOR K2803 TRAIN-3
CS-4,48120,48118,1,320,LSOV-2061B,CLOSE - COALESCER S3713 OUTLET LV-2061
CS-4,48121,48118,2,320,LSOV-2062B,CLOSE - COALESCER S3713 OUTLET LV-2062
CS-4,48122,48118,3,320,XS-7460,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-3 (K-2803) TO UCP
CS-4,48123,48094,7,320,TAHH-5035,DISCHARGE CONTROLLER TEMPERATURE HIGH HIGH
CS-4,48124,48123,0,320,XS-7773,ACTIVATE - ESD-2 COMPRESSOR K2803 TRAIN-3
CS-4,48125,48123,1,320,LSOV-2061B,CLOSE - COALESCER S3713 OUTLET LV-2061
CS-4,48126,48123,2,320,LSOV-2062B,CLOSE - COALESCER S3713 OUTLET LV-2062
CS-4,48127,48123,3,320,XS-7460,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-3 (K-2803) TO UCP
CS-4,48128,48094,8,320,TALL-5035,DISCHARGE CONTROLLER TEMPERATURE LOW LOW
CS-4,48129,48128,0,320,XS-7773,ACTIVATE - ESD-2 COMPRESSOR K2803 TRAIN-3
CS-4,48130,48128,1,320,LSOV-2061B,CLOSE - COALESCER S3713 OUTLET LV-2061
CS-4,48131,48128,2,320,LSOV-2062B,CLOSE - COALESCER S3713 OUTLET LV-2062
CS-4,48132,48128,3,320,XS-7460,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-3 (K-2803) TO UCP
CS-4,48133,48094,9,320,XS-7071,COMP TRIP FROM UCP WITH DEPRESSURISATION
CS-4,48134,48133,0,320,XS-7779,ACTIVATE - BLOW DOWN OF COMPRESSOR TRAIN-3
CS-4,48135,48133,1,320,XS-7773,ACTIVATE - ESD-2 COMPRESSOR K2803 TRAIN-3
CS-4,48136,48133,2,320,LSOV-2061B,CLOSE - COALESCER S3713 OUTLET LV-2061
CS-4,48137,48133,3,320,LSOV-2062B,CLOSE - COALESCER S3713 OUTLET LV-2062
CS-4,48138,48094,10,320,XS-7072,COMP TRIP FROM UCP WITHOUT DEPRESSURISATION
CS-4,48139,48138,0,320,XS-7773,ACTIVATE - ESD-2 COMPRESSOR K2803 TRAIN-3
CS-4,48140,48138,1,320,LSOV-2061B,CLOSE - COALESCER S3713 OUTLET LV-2061
CS-4,48141,48138,2,320,LSOV-2062B,CLOSE - COALESCER S3713 OUTLET LV-2062
CS-4,48142,48094,11,320,LAHH-2029A,COALESCER S3713 LEVEL HIGH HIGH
CS-4,48143,48142,0,320,XS-7773,ACTIVATE - ESD-2 COMPRESSOR K2803 TRAIN-3
CS-4,48144,48142,1,320,LSOV-2061B,CLOSE - COALESCER S3713 OUTLET LV-2061
CS-4,48145,48142,2,320,LSOV-2062B,CLOSE - COALESCER S3713 OUTLET LV-2062
CS-4,48146,48142,3,320,XS-7460,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-3 (K-2803) TO UCP
CS-4,48147,48094,12,320,LALL-2029A,COALESCER S3713 LEVEL LOW LOW
CS-4,48148,48147,0,320,LSOV-2061B,CLOSE - COALESCER S3713 OUTLET LV-2061
CS-4,48149,48094,13,320,LAHH-2029B,COALESCER S3713 LEVEL HIGH HIGH
CS-4,48150,48149,0,320,XS-7773,ACTIVATE - ESD-2 COMPRESSOR K2803 TRAIN-3
CS-4,48151,48149,1,320,LSOV-2061B,CLOSE - COALESCER S3713 OUTLET LV-2061
CS-4,48152,48149,2,320,LSOV-2062B,CLOSE - COALESCER S3713 OUTLET LV-2062
CS-4,48153,48149,3,320,XS-7460,ACTIVATE - PRESSURISED TRIP COMPRESSOR TRAIN-3 (K-2803) TO UCP
CS-4,48154,48094,14,320,LALL-2029B,COALESCER S3713 LEVEL LOW LOW
CS-4,48155,48154,0,320,LSOV-2062B,CLOSE - COALESCER S3713 OUTLET LV-2062
CS-4,48156,47327,23,320,BLOWDOWN,
CS-4,48157,48156,0,320,ALL COMPRESSOR DOWNTRIP (FEEDBACK FROM PCS),
CS-4,48158,48157,0,320,XS-7777,ACTIVATE - BLOW DOWN OF COMPRESSOR TRAIN-1
CS-4,48159,48157,1,320,XS-7778,ACTIVATE - BLOW DOWN OF COMPRESSOR TRAIN-2
CS-4,48160,48157,2,320,XS-7779,ACTIVATE - BLOW DOWN OF COMPRESSOR TRAIN-3
CS-4,48161,47327,24,320,MANUAL S/D,
CS-4,48162,48161,0,320,HSD-7056L/M,ESD-2 OF COMPRESSOR TRAIN-I PB LTR4 OR MGCR
CS-4,48163,48162,0,320,XS-7056E,ACTIVATE - MANUAL SHUTDOWN FROM LTR4 OR MGCR TO UCP-K2801
CS-4,48164,48161,1,320,HSD-7070L/M,ESD-2 OF COMPRESSOR TRAIN-II PB LTR4 OR MGCR
CS-4,48165,48164,0,320,XS-7070E,ACTIVATE - MANUAL SHUTDOWN FROM LTR4 OR MGCR TO UCP-K2802
CS-4,48166,48161,2,320,HSD-7063L/M,ESD-2 OF COMPRESSOR TRAIN-III PB LTR4 OR MGCR
CS-4,48167,48166,0,320,XS-7063E,ACTIVATE - MANUAL SHUTDOWN FROM LTR4 OR MGCR TO UCP-K2803
CS-4,48168,47327,25,320,CS-4 OUTLET,CS-4 TO AGP TL RMS-2 SEC-2
CS-4,48169,48168,0,320,XS-7761,ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,48170,48169,0,320,XS-7781,ACTIVATE - SEC-2 T/L RMS-2 S/D
CS-4,48171,48169,1,320,SDV-7046/7049,CLOSE - SDV ON LP-3901 DOWN STREAM
CS-4,48172,48169,2,320,PPXS-7019,ACTIVATE - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-01
CS-4,48173,48169,3,320,PPXS-7024,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06
CS-4,48174,48169,4,320,FSOV-1015,CLOSE - FCV-1015
CS-4,48175,48169,5,320,FSOV-1031,CLOSE - FCV-1031
CS-4,48176,48169,6,320,SDV-7065,CLOSE - SDV ON FCV-1031 BYPASS
CS-4,48177,48168,1,320,PALL-3073,LOW LOW PRESSURE
CS-4,48178,48177,0,320,XS-7781,ACTIVATE - SEC-2 T/L RMS-2 S/D
CS-4,48179,48177,1,320,SDV-7046/7049,CLOSE - SDV ON LP-3901 DOWN STREAM
CS-4,48180,48177,2,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,48181,48177,3,320,PPXS-7024,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06
CS-4,48182,48177,4,320,FSOV-1015,CLOSE - FCV-1015
CS-4,48183,48177,5,320,FSOV-1031,CLOSE - FCV-1031
CS-4,48184,48177,6,320,SDV-7065,CLOSE - SDV ON FCV-1031 BYPASS
CS-4,48185,48168,2,320,PAHH-3073,HIGH HIGH PRESSURE
CS-4,48186,48185,0,320,XS-7781,ACTIVATE - SEC-2 T/L RMS-2 S/D
CS-4,48187,48185,1,320,SDV-7046/7049,CLOSE - SDV ON LP-3901 DOWN STREAM
CS-4,48188,48185,2,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,48189,48185,3,320,PPXS-7024,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06
CS-4,48190,48185,4,320,FSOV-1015,CLOSE - FCV-1015
CS-4,48191,48185,5,320,FSOV-1031,CLOSE - FCV-1031
CS-4,48192,48185,6,320,SDV-7065,CLOSE - SDV ON FCV-1031 BYPASS
CS-4,48193,48168,3,320,FAHH-1014,HIGH HIGH FLOW
CS-4,48194,48193,0,320,XS-7781,ACTIVATE - SEC-2 T/L RMS-2 S/D
CS-4,48195,48193,1,320,SDV-7046/7049,CLOSE - SDV ON LP-3901 DOWN STREAM
CS-4,48196,48193,2,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,48197,48193,3,320,PPXS-7024,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06
CS-4,48198,48193,4,320,FSOV-1015,CLOSE - FCV-1015
CS-4,48199,48193,5,320,FSOV-1031,CLOSE - FCV-1031
CS-4,48200,48193,6,320,SDV-7065,CLOSE - SDV ON FCV-1031 BYPASS
CS-4,48201,48168,4,320,FALL-1014,LOW LOW FLOW
CS-4,48202,48201,0,320,XS-7781,ACTIVATE - SEC-2 T/L RMS-2 S/D
CS-4,48203,48201,1,320,SDV-7046/7049,CLOSE - SDV ON LP-3901 DOWN STREAM
CS-4,48204,48201,2,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,48205,48201,3,320,PPXS-7024,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06
CS-4,48206,48201,4,320,FSOV-1015,CLOSE - FCV-1015
CS-4,48207,48201,5,320,FSOV-1031,CLOSE - FCV-1031
CS-4,48208,48201,6,320,SDV-7065,CLOSE - SDV ON FCV-1031 BYPASS
CS-4,48209,48168,5,320,PALL-3095,LOW LOW PRESSURE (TL-7)
CS-4,48210,48209,0,320,XS-7781,ACTIVATE - SEC-2 T/L RMS-2 S/D
CS-4,48211,48209,1,320,SDV-7046/7049,CLOSE - SDV ON LP-3901 DOWN STREAM
CS-4,48212,48209,2,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,48213,48209,3,320,PPXS-7024,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06
CS-4,48214,48209,4,320,FSOV-1015,CLOSE - FCV-1015
CS-4,48215,48209,5,320,FSOV-1031,CLOSE - FCV-1031
CS-4,48216,48209,6,320,SDV-7065,CLOSE - SDV ON FCV-1031 BYPASS
CS-4,48217,48209,7,320,SDV-7043,CLOSE - SHUTDOWN OF RMS-2 INLET TO CS-4
CS-4,48218,48209,8,320,SDV-7061,CLOSE - SHUTDOWN OF RMS-2 INLET TO CS-4
CS-4,48219,48168,6,320,PAHH-3095,HIGH HIGH PRESSURE (TL-7)
CS-4,48220,48219,0,320,XS-7781,ACTIVATE - SEC-2 T/L RMS-2 S/D
CS-4,48221,48219,1,320,SDV-7046/7049,CLOSE - SDV ON LP-3901 DOWN STREAM
CS-4,48222,48219,2,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,48223,48219,3,320,PPXS-7024,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06
CS-4,48224,48219,4,320,FSOV-1015,CLOSE - FCV-1015
CS-4,48225,48219,5,320,FSOV-1031,CLOSE - FCV-1031
CS-4,48226,48219,6,320,SDV-7065,CLOSE - SDV ON FCV-1031 BYPASS
CS-4,48227,48219,7,320,SDV-7043,CLOSE - SHUTDOWN OF RMS-2 INLET TO CS-4
CS-4,48228,48219,8,320,SDV-7061,CLOSE - SHUTDOWN OF RMS-2 INLET TO CS-4
CS-4,48229,47327,26,320,CS-4 OUTLET,CS-4 TO AGP TL RMS-3 SEC-2
CS-4,48230,48229,0,320,XS-7762,ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,48231,48230,0,320,XS-7782,ACTIVATE - SEC-2 T/L RMS-3 S/D
CS-4,48232,48230,1,320,SDV-7047/7050,CLOSE - SDV ON LP-3902 DOWN STREAM
CS-4,48233,48230,2,320,PPXS-7020,ACTIVATE - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-02
CS-4,48234,48230,3,320,PPXS-7025,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07
CS-4,48235,48230,4,320,FSOV-1017,CLOSE - FCV-1017
CS-4,48236,48230,5,320,FSOV-1032,CLOSE - FCV-1032
CS-4,48237,48230,6,320,SDV-7066,CLOSE - SDV ON FCV-1032 BYPASS
CS-4,48238,48229,1,320,PALL-3074,LOW LOW PRESSURE
CS-4,48239,48238,0,320,XS-7782,ACTIVATE - SEC-2 T/L RMS-3 S/D
CS-4,48240,48238,1,320,SDV-7047/7050,CLOSE - SDV ON LP-3902 DOWN STREAM
CS-4,48241,48238,2,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,48242,48238,3,320,PPXS-7025,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07
CS-4,48243,48238,4,320,FSOV-1017,CLOSE - FCV-1017
CS-4,48244,48238,5,320,FSOV-1032,CLOSE - FCV-1032
CS-4,48245,48238,6,320,SDV-7066,CLOSE - SDV ON FCV-1032 BYPASS
CS-4,48246,48229,2,320,PAHH-3074,HIGH HIGH PRESSURE
CS-4,48247,48246,0,320,XS-7782,ACTIVATE - SEC-2 T/L RMS-3 S/D
CS-4,48248,48246,1,320,SDV-7047/7050,CLOSE - SDV ON LP-3902 DOWN STREAM
CS-4,48249,48246,2,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,48250,48246,3,320,PPXS-7025,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07
CS-4,48251,48246,4,320,FSOV-1017,CLOSE - FCV-1017
CS-4,48252,48246,5,320,FSOV-1032,CLOSE - FCV-1032
CS-4,48253,48246,6,320,SDV-7066,CLOSE - SDV ON FCV-1032 BYPASS
CS-4,48254,48229,3,320,FAHH-1016,HIGH HIGH FLOW
CS-4,48255,48254,0,320,XS-7782,ACTIVATE - SEC-2 T/L RMS-3 S/D
CS-4,48256,48254,1,320,SDV-7047/7050,CLOSE - SDV ON LP-3902 DOWN STREAM
CS-4,48257,48254,2,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,48258,48254,3,320,PPXS-7025,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07
CS-4,48259,48254,4,320,FSOV-1017,CLOSE - FCV-1017
CS-4,48260,48254,5,320,FSOV-1032,CLOSE - FCV-1032
CS-4,48261,48254,6,320,SDV-7066,CLOSE - SDV ON FCV-1032 BYPASS
CS-4,48262,48229,4,320,FALL-1016,LOW LOW FLOW
CS-4,48263,48262,0,320,XS-7782,ACTIVATE - SEC-2 T/L RMS-3 S/D
CS-4,48264,48262,1,320,SDV-7047/7050,CLOSE - SDV ON LP-3902 DOWN STREAM
CS-4,48265,48262,2,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,48266,48262,3,320,PPXS-7025,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07
CS-4,48267,48262,4,320,FSOV-1017,CLOSE - FCV-1017
CS-4,48268,48262,5,320,FSOV-1032,CLOSE - FCV-1032
CS-4,48269,48262,6,320,SDV-7066,CLOSE - SDV ON FCV-1032 BYPASS
CS-4,48270,48229,5,320,PALL-3096,LOW LOW PRESSURE (RMS-1)
CS-4,48271,48270,0,320,XS-7782,ACTIVATE - SEC-2 T/L RMS-3 S/D
CS-4,48272,48270,1,320,SDV-7047/7050,CLOSE - SDV ON LP-3902 DOWN STREAM
CS-4,48273,48270,2,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,48274,48270,3,320,PPXS-7025,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07
CS-4,48275,48270,4,320,FSOV-1017,CLOSE - FCV-1017
CS-4,48276,48270,5,320,FSOV-1032,CLOSE - FCV-1032
CS-4,48277,48270,6,320,SDV-7066,CLOSE - SDV ON FCV-1032 BYPASS
CS-4,48278,48270,7,320,SDV-7044,CLOSE - SHUTDOWN OF RMS-3 INLET TO CS-4
CS-4,48279,48270,8,320,SDV-7062,CLOSE - SHUTDOWN OF RMS-3 INLET TO CS-4
CS-4,48280,48229,6,320,PAHH-3096,HIGH HIGH PRESSURE (RMS-1)
CS-4,48281,48280,0,320,XS-7782,ACTIVATE - SEC-2 T/L RMS-3 S/D
CS-4,48282,48280,1,320,SDV-7047/7050,CLOSE - SDV ON LP-3902 DOWN STREAM
CS-4,48283,48280,2,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,48284,48280,3,320,PPXS-7025,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07
CS-4,48285,48280,4,320,FSOV-1017,CLOSE - FCV-1017
CS-4,48286,48280,5,320,FSOV-1032,CLOSE - FCV-1032
CS-4,48287,48280,6,320,SDV-7066,CLOSE - SDV ON FCV-1032 BYPASS
CS-4,48288,48280,7,320,SDV-7044,CLOSE - SHUTDOWN OF RMS-3 INLET TO CS-4
CS-4,48289,48280,8,320,SDV-7062,CLOSE - SHUTDOWN OF RMS-3 INLET TO CS-4
CS-4,48290,47327,27,320,CS-4 OUTLET,CS-4 TO AGP TL DGM-II SEC-2
CS-4,48291,48290,0,320,XS-7763,ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,48292,48291,0,320,XS-7783,ACTIVATE - SEC-2 T/L DGM-II S/D
CS-4,48293,48291,1,320,SDV-7054/7055,CLOSE - SDV ON LP-3903 DOWN STREAM
CS-4,48294,48291,2,320,PPXS-7021,ACTIVATE - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-03
CS-4,48295,48291,3,320,PPXS-7023,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-05
CS-4,48296,48291,4,320,PPXS-7026,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08
CS-4,48297,48291,5,320,FSOV-1021,CLOSE - FCV-1021
CS-4,48298,48291,6,320,FSOV-1034,CLOSE - FCV-1034
CS-4,48299,48291,7,320,SDV-7067,CLOSE - SDV ON FCV-1034 BYPASS
CS-4,48300,48290,1,320,PALL-3078,LOW LOW PRESSURE
CS-4,48301,48300,0,320,XS-7783,ACTIVATE - SEC-2 T/L DGM-II S/D
CS-4,48302,48300,1,320,SDV-7054/7055,CLOSE - SDV ON LP-3903 DOWN STREAM
CS-4,48303,48300,2,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,48304,48300,3,320,PPXS-7026,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08
CS-4,48305,48300,4,320,FSOV-1021,CLOSE - FCV-1021
CS-4,48306,48300,5,320,FSOV-1034,CLOSE - FCV-1034
CS-4,48307,48300,6,320,SDV-7067,CLOSE - SDV ON FCV-1034 BYPASS
CS-4,48308,48290,2,320,PAHH-3078,HIGH HIGH PRESSURE
CS-4,48309,48308,0,320,XS-7783,ACTIVATE - SEC-2 T/L DGM-II S/D
CS-4,48310,48308,1,320,SDV-7054/7055,CLOSE - SDV ON LP-3903 DOWN STREAM
CS-4,48311,48308,2,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,48312,48308,3,320,PPXS-7026,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08
CS-4,48313,48308,4,320,FSOV-1021,CLOSE - FCV-1021
CS-4,48314,48308,5,320,FSOV-1034,CLOSE - FCV-1034
CS-4,48315,48308,6,320,SDV-7067,CLOSE - SDV ON FCV-1034 BYPASS
CS-4,48316,48290,3,320,FAHH-1020,HIGH HIGH FLOW
CS-4,48317,48316,0,320,XS-7783,ACTIVATE - SEC-2 T/L DGM-II S/D
CS-4,48318,48316,1,320,SDV-7054/7055,CLOSE - SDV ON LP-3903 DOWN STREAM
CS-4,48319,48316,2,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,48320,48316,3,320,PPXS-7026,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08
CS-4,48321,48316,4,320,FSOV-1021,CLOSE - FCV-1021
CS-4,48322,48316,5,320,FSOV-1034,CLOSE - FCV-1034
CS-4,48323,48316,6,320,SDV-7067,CLOSE - SDV ON FCV-1034 BYPASS
CS-4,48324,48290,4,320,FALL-1020,LOW LOW FLOW
CS-4,48325,48324,0,320,XS-7783,ACTIVATE - SEC-2 T/L DGM-II S/D
CS-4,48326,48324,1,320,SDV-7054/7055,CLOSE - SDV ON LP-3903 DOWN STREAM
CS-4,48327,48324,2,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,48328,48324,3,320,PPXS-7026,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08
CS-4,48329,48324,4,320,FSOV-1021,CLOSE - FCV-1021
CS-4,48330,48324,5,320,FSOV-1034,CLOSE - FCV-1034
CS-4,48331,48324,6,320,SDV-7067,CLOSE - SDV ON FCV-1034 BYPASS
CS-4,48332,48290,5,320,PALL-3098,LOW LOW PRESSURE (TL-5)
CS-4,48333,48332,0,320,XS-7783,ACTIVATE - SEC-2 T/L DGM-II S/D
CS-4,48334,48332,1,320,SDV-7054/7055,CLOSE - SDV ON LP-3903 DOWN STREAM
CS-4,48335,48332,2,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,48336,48332,3,320,PPXS-7026,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08
CS-4,48337,48332,4,320,FSOV-1021,CLOSE - FCV-1021
CS-4,48338,48332,5,320,FSOV-1034,CLOSE - FCV-1034
CS-4,48339,48332,6,320,SDV-7067,CLOSE - SDV ON FCV-1034 BYPASS
CS-4,48340,48332,7,320,SDV-7052,CLOSE - SHUTDOWN OF DGM-II INLET TO CS-4
CS-4,48341,48332,8,320,SDV-7064,CLOSE - SHUTDOWN OF DGM-II INLET TO CS-4
CS-4,48342,48290,6,320,PAHH-3098,HIGH HIGH PRESSURE (TL-5)
CS-4,48343,48342,0,320,XS-7783,ACTIVATE - SEC-2 T/L DGM-II S/D
CS-4,48344,48342,1,320,SDV-7054/7055,CLOSE - SDV ON LP-3903 DOWN STREAM
CS-4,48345,48342,2,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,48346,48342,3,320,PPXS-7026,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08
CS-4,48347,48342,4,320,FSOV-1021,CLOSE - FCV-1021
CS-4,48348,48342,5,320,FSOV-1034,CLOSE - FCV-1034
CS-4,48349,48342,6,320,SDV-7067,CLOSE - SDV ON FCV-1034 BYPASS
CS-4,48350,48342,7,320,SDV-7052,CLOSE - SHUTDOWN OF DGM-II INLET TO CS-4
CS-4,48351,48342,8,320,SDV-7064,CLOSE - SHUTDOWN OF DGM-II INLET TO CS-4
CS-4,48352,47327,28,320,ADNOC GAS PROCESSING,
CS-4,48353,48352,0,320,XS-3411,SEC-2 RMS-2 TL-7 S/D REQUEST BY AGP
CS-4,48354,48353,0,320,XS-7781,ACTIVATE - SEC-2 T/L RMS-2 S/D
CS-4,48355,48353,1,320,SDV-7046/7049,CLOSE - SDV ON LP-3901 DOWN STREAM
CS-4,48356,48353,2,320,XS-7761,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2701
CS-4,48357,48353,3,320,PPXS-7024,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06
CS-4,48358,48353,4,320,FSOV-1015,CLOSE - FCV-1015
CS-4,48359,48353,5,320,FSOV-1031,CLOSE - FCV-1031
CS-4,48360,48353,6,320,SDV-7065,CLOSE - SDV ON FCV-1031 BYPASS
CS-4,48361,48353,7,320,SDV-7043,CLOSE - SHUTDOWN OF RMS-2 INLET TO CS-4
CS-4,48362,48353,8,320,SDV-7061,CLOSE - SHUTDOWN OF RMS-2 INLET TO CS-4
CS-4,48363,48352,1,320,XS-3412,SEC-2 RMS-3 TL S/D REQUEST BY AGP
CS-4,48364,48363,0,320,XS-7782,ACTIVATE - SEC-2 T/L RMS-3 S/D
CS-4,48365,48363,1,320,SDV-7047/7050,CLOSE - SDV ON LP-3902 DOWN STREAM
CS-4,48366,48363,2,320,XS-7762,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2702
CS-4,48367,48363,3,320,PPXS-7025,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07
CS-4,48368,48363,4,320,FSOV-1017,CLOSE - FCV-1017
CS-4,48369,48363,5,320,FSOV-1032,CLOSE - FCV-1032
CS-4,48370,48363,6,320,SDV-7066,CLOSE - SDV ON FCV-1032 BYPASS
CS-4,48371,48363,7,320,SDV-7044,CLOSE - SHUTDOWN OF RMS-3 INLET TO CS-4
CS-4,48372,48363,8,320,SDV-7062,CLOSE - SHUTDOWN OF RMS-3 INLET TO CS-4
CS-4,48373,48352,2,320,XS-3413,SEC-2 DGM-II TL-6 S/D REQUEST BY AGP
CS-4,48374,48373,0,320,XS-7783,ACTIVATE - SEC-2 T/L DGM-II S/D
CS-4,48375,48373,1,320,SDV-7054/7055,CLOSE - SDV ON LP-3903 DOWN STREAM
CS-4,48376,48373,2,320,XS-7763,ACTIVATE - ESD-2 OF PRODUCTION SEPARATOR V-2703
CS-4,48377,48373,3,320,PPXS-7026,ACTIVATE - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08
CS-4,48378,48373,4,320,FSOV-1021,CLOSE - FCV-1021
CS-4,48379,48373,5,320,FSOV-1034,CLOSE - FCV-1034
CS-4,48380,48373,6,320,SDV-7067,CLOSE - SDV ON FCV-1034 BYPASS
CS-4,48381,48373,7,320,SDV-7052,CLOSE - SHUTDOWN OF DGM-II INLET TO CS-4
CS-4,48382,48373,8,320,SDV-7064,CLOSE - SHUTDOWN OF DGM-II INLET TO CS-4
CS-4,48383,47327,29,320,SEC-2 TRUNKLINE SHUTDOWN,BYPASS
CS-4,48384,48383,0,320,BYPASS MODE ERMS-2 ON,
CS-4,48385,48384,0,320,FSOV-1015,CLOSE - FCV-1015
CS-4,48386,48384,1,320,FSOV-1031,CLOSE - FCV-1031
CS-4,48387,48384,2,320,SDV-7065,CLOSE - SDV ON FCV-1031 BYPASS
CS-4,48388,48384,3,320,XS-7707,ACTIVATE - BYPASS MODE ON - RMS-2 TL
CS-4,48389,48383,1,320,BYPASS MODE ERMS-3 ON,
CS-4,48390,48389,0,320,FSOV-1017,CLOSE - FCV-1017
CS-4,48391,48389,1,320,FSOV-1032,CLOSE - FCV-1032
CS-4,48392,48389,2,320,SDV-7066,CLOSE - SDV ON FCV-1032 BYPASS
CS-4,48393,48389,3,320,XS-7708,ACTIVATE - BYPASS MODE ON - RMS-3 TL
CS-4,48394,48383,2,320,BYPASS MODE DGM-II ON,
CS-4,48395,48394,0,320,FSOV-1021,CLOSE - FCV-1021
CS-4,48396,48394,1,320,FSOV-1034,CLOSE - FCV-1034
CS-4,48397,48394,2,320,SDV-7067,CLOSE - SDV ON FCV-1034 BYPASS
CS-4,48398,48394,3,320,XS-7709,ACTIVATE - BYPASS MODE ONE - DGM-II TL
CS-4,48399,47327,30,320,FLARE SYSTEM,
CS-4,48400,48399,0,320,LAHH-2026A/B/C,HIGH HIGH LEVEL IN FLARE KOD (2oo3)
CS-4,48401,48400,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-4,48402,48399,1,320,LALL-2026A/B/C,LOW LOW LEVEL IN FLARE KOD (2oo3)
CS-4,48403,48402,0,320,PPXS-7005/7006,ACTIVARE - ESD-3 OF FLARE KOD PUMP P-3501 / P-3502
CS-4,48404,48399,2,320,TALL-5032,LOW TEMPERATURE
CS-4,48405,48404,0,320,PPXS-7005/7006,ACTIVARE - ESD-3 OF FLARE KOD PUMP P-3501 / P-3502
CS-4,48406,48399,3,320,XS-7057/58/59/60,FAILURE OF PILOT FLAME AND CONTINOUS SPARK IGN. SYSTEM
CS-4,48407,48406,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-4,48408,47327,31,320,CLOSED DRAIN SYSTEM,
CS-4,48409,48408,0,320,LALL-2023,LEVEL LOW LOW
CS-4,48410,48409,0,320,PPXS-7039/7040,ACTIVATE - ESD-3 OF CLOSED DRAIN PUMPS (P-6701/6702)
CS-4,48411,48409,1,320,EEXS-7037/7039,ACTIVATE - ESD-3 OF CLOSED DRAIN SEAL CLR FAV EXM-6701-01/EXM-6702-01
CS-4,48412,48408,1,320,LAHH-2023,LEVEL HIGH HIGH
CS-4,48413,48412,0,320,LAHH-2023,ALARM - CRITICAL ALARM ON CONSOLE
CS-4,48414,48408,2,320,ESD3-670102,ESD-3 OF CLOSED DRAIN PUMP P-6701/6702
CS-4,48415,48414,0,320,EEXS-7037/7039,ACTIVATE - ESD-3 OF CLOSED DRAIN SEAL CLR FAV EXM-6701-01/EXM-6702-01
CS-4,48416,48408,3,320,EEXA-7037/39,SEAL CLR FAN MOTOR TRIP EXM-6701-01/6702-01
CS-4,48417,48416,0,320,PPXS-7039/7040,ACTIVATE - ESD-3 OF CLOSED DRAIN PUMPS (P-6701/6702)
CS-4,48418,47327,32,320,CHILLED WATER SYSTEM,
CS-4,48419,48418,0,320,LALL-2045,LOW LOW LEVEL
CS-4,48420,48419,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-4,48421,48419,1,320,XS-7001,ACTIVATE - ESD-3 OF CHILLED WATER SYSTEM
CS-4,48422,48418,1,320,PALL-3179,LOW LOW SUCTION PRESSURE
CS-4,48423,48422,0,320,PPXS-7001,ACTIVARE - ESD-3 OF CHILLED WATER CIRCULATION PUMP P-2201
CS-4,48424,48418,2,320,PALL-3180,LOW LOW SUCTION PRESSURE
CS-4,48425,48424,0,320,PPXS-7002,ACTIVATE - ESD-3 OF CHILLED WATER CIRCULATION PUMP P-2202
CS-4,48426,48418,3,320,PALL-3104,LOW LOW SUCTION PRESSURE
CS-4,48427,48426,0,320,PPXS-7003,ACTIVATE - ESD-3 OF FRESH WATER PUMP P-2203
