DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CS-4,48428,48418,4,320,PALL-3105,LOW LOW SUCTION PRESSURE
CS-4,48429,48428,0,320,PPXS-7004,ACTIVATE - ESD-3 OF FRESH WATER PUMP P-2204
CS-4,48430,47327,33,320,INSTRUMENT AIR SYSTEM,
CS-4,48431,48430,0,320,PALL-3036A/B/C,LOW LOW PRESSURE IN INSTRUMENT AIR HEADER (2oo3)
CS-4,48432,48431,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-4,48433,48430,1,320,XS-7797,ESD-2 OF INSTRUMENT AIR SYSTEM
CS-4,48434,48433,0,320,XS-7051,TRIP - INSTRUMENT AIR COMPRESSOR TO MCP-K-6101/02/03/04/05/06 TRIP
CS-4,48435,47327,34,320,SEAL GAS SYSTEM (N2),
CS-4,48436,48435,0,320,PALL-3090A/B/C,LOW LOW PRESSURE IN NITROGEN AIR HEADER (2oo3)
CS-4,48437,48436,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-4,48438,47327,35,320,DIESEL SYSTEM,
CS-4,48439,48438,0,320,LALL-2035,LOW LOW LEVEL
CS-4,48440,48439,0,320,PPXS-7036,TRIP - DIESEL TRANSFER PUMP P-6301
CS-4,48441,47327,36,320,CORROSION INH. SYSTEM,
CS-4,48442,48441,0,320,LALL-2051,LOW LOW LEVEL OF GAS CORR. INH. TANK T-6201
CS-4,48443,48442,0,320,ESD-3 OF GAS CORROSION INH. INJ. PACKAGE,ACTIVATE
CS-4,48444,48441,1,320,LALL-2053,LOW LOW LEVEL OF COND. CORR. INH. TANK-6202
CS-4,48445,48444,0,320,ESD-3 OF COND. CORROSION INH. INJ. PACKAGE,ACTIVATE
CS-4,48446,47327,37,320,HYD. INH. SYSTEM,
CS-4,48447,48446,0,320,LALL-2055,LOW LEVEL OF HYDRATE INH. TANK TX-6203
CS-4,48448,48447,0,320,ESD-3 OF HYDRATE INH. INJ. PACKAGE,ACTIVATE
CS-4,48449,47327,38,320,POWER,
CS-4,48450,48449,0,320,XS-1106,COMPRESSOR STATION POWER FAILURE
CS-4,48451,48450,0,320,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-4,48452,47327,39,320,EDP,
CS-4,48453,48452,0,320,ESD-0,EMERGENCY DEPRESSURISATION
CS-4,48454,48453,0,320,BDV-7007,OPEN - PRODUCTION SEPARATOR V-2701 BDV
CS-4,48455,48453,1,320,BDV-7010,OPEN - PRODUCTION SEPARATOR V-2702 BDV
CS-4,48456,48453,2,320,BDV-7016,OPEN - PRODUCTION SEPARATOR V-2703 BDV
CS-4,48457,48453,3,320,BDV-7022,OPEN - COMPRESSOR SUCTION HEADER BDV
CS-4,48458,48453,4,320,BDV-7032,OPEN - BLOWDOWN OF COMPRESSOR (K-2801) TRAIN-1
CS-4,48459,48453,5,320,BDV-7034,OPEN - BLOWDOWN OF COMPRESSOR (K-2802) TRAIN-2
CS-4,48460,48453,6,320,BDV-7036,OPEN - BLOWDOWN OF COMPRESSOR (K-2803) TRAIN-3
CS-4,48461,48453,7,320,BDV-7056,OPEN - COMPRESSOR COMMON DISCHARGE HEADER BDV
CS-4,48462,48453,8,320,BDV-7065,OPEN - BLOWDOWN OF TL-RMS-2 INLET
CS-4,48463,48453,9,320,BDV-7066,OPEN - BLOWDOWN OF TL-RMS-3 INLET
CS-4,48464,48453,10,320,BDV-7068,OPEN - BLOWDOWN OF DGM-II INLET
CS-4,48465,48453,11,320,BDV-7069,OPEN - BLOWDOWN OF TL-CS4-1
CS-4,48466,48453,12,320,BDV-7070,OPEN - BLOWDOWN OF TL-CS4-2
CS-4,48467,48453,13,320,BDV-7072,OPEN - BLOWDOWN OF TL-CS4-3
CS-4,48468,48452,1,320,XS-7777,BLOW DOWN OF COMPRESSOR TRAIN-1
CS-4,48469,48468,0,320,BDV-7032,OPEN - BLOWDOWN OF COMPRESSOR (K-2801) TRAIN-1
CS-4,48470,48452,2,320,XS-7778,BLOW DOWN OF COMPRESSOR TRAIN-2
CS-4,48471,48470,0,320,BDV-7034,OPEN - BLOWDOWN OF COMPRESSOR (K-2802) TRAIN-2
CS-4,48472,48452,3,320,XS-7779,BLOW DOWN OF COMPRESSOR TRAIN-3
CS-4,48473,48472,0,320,BDV-7036,OPEN - BLOWDOWN OF COMPRESSOR (K-2803) TRAIN-3
CS-4,48474,47327,40,320,MANUAL DEPRESSURISATION FROM LTR/MGCR,
CS-4,48475,48474,0,320,HBD-7660L/M,BLOW DOWN OF TL-RMS-2
CS-4,48476,48475,0,320,BDV-7065,OPEN - BLOWDOWN OF TL-RMS-2 INLET
CS-4,48477,48474,1,320,HBD-7661L/M,BLOW DOWN OF TL-RMS-3
CS-4,48478,48477,0,320,BDV-7066,OPEN - BLOWDOWN OF TL-RMS-3 INLET
CS-4,48479,48474,2,320,HBD-7663L/M,BLOW DOWN OF DGM-II
CS-4,48480,48479,0,320,BDV-7068,OPEN - BLOWDOWN OF DGM-II INLET
CS-4,48481,48474,3,320,HBD-7155L/M,BLOWDOWN OF PRODUCTION SEPARATOR V-2701(MPB)
CS-4,48482,48481,0,320,BDV-7007,OPEN - PRODUCTION SEPARATOR V-2701 BDV
CS-4,48483,48474,4,320,HBD-7156L/M,BLOWDOWN OF PRODUCTION SEPARATOR V-2702(MPB)
CS-4,48484,48483,0,320,BDV-7010,OPEN - PRODUCTION SEPARATOR V-2702 BDV
CS-4,48485,48474,5,320,HBD-7158L/M,BLOWDOWN OF PRODUCTION SEPARATOR V-2703(MPB)
CS-4,48486,48485,0,320,BDV-7016,OPEN - PRODUCTION SEPARATOR V-2703 BDV
CS-4,48487,48474,6,320,HBD-7159L/M,BLOWDOWN OF COMPRESSOR TRAIN 1(MPB)
CS-4,48488,48487,0,320,BDV-7032,OPEN - BLOWDOWN OF COMPRESSOR (K-2801) TRAIN-1
CS-4,48489,48474,7,320,HBD-7161L/M,BLOWDOWN OF COMPRESSOR TRAIN 2(MPB)
CS-4,48490,48489,0,320,BDV-7034,OPEN - BLOWDOWN OF COMPRESSOR (K-2802) TRAIN-2
CS-4,48491,48474,8,320,HBD-7162L/M,BLOWDOWN OF COMPRESSOR TRAIN 3(MPB)
CS-4,48492,48491,0,320,BDV-7036,OPEN - BLOWDOWN OF COMPRESSOR (K-2803) TRAIN-3
CS-4,48493,48474,9,320,HBD-7163L/M,BLOWDOWN OF COMP. SUCTION HEADER (MPB)
CS-4,48494,48493,0,320,BDV-7022,OPEN - COMPRESSOR SUCTION HEADER BDV
CS-4,48495,48474,10,320,HBD-7164L/M,BLOWDOWN OF COMP. DISCH. HEADER (MPB)
CS-4,48496,48495,0,320,BDV-7056,OPEN - COMPRESSOR COMMON DISCHARGE HEADER BDV
CS-4,48497,48474,11,320,HBD-7676L/M,BLOWDOWN OF TL-CS4-1 (MPB)
CS-4,48498,48497,0,320,BDV-7069,OPEN - BLOWDOWN OF TL-CS4-1
CS-4,48499,48474,12,320,HBD-7675L/M,BLOWDOWN OF TL-CS4-2 (MPB)
CS-4,48500,48499,0,320,BDV-7070,OPEN - BLOWDOWN OF TL-CS4-2
CS-4,48501,48474,13,320,HBD-7666L/M,BLOWDOWN OF TL-CS4-3 (MPB)
CS-4,48502,48501,0,320,BDV-7072,OPEN - BLOWDOWN OF TL-CS4-3
CS-4,48503,48474,14,320,PALL-3063A/B/C,INSTRUMENT AIR PRESSURE LOW LOW (2oo3)
CS-4,48504,48503,0,320,BDV-7032,OPEN - BLOWDOWN OF COMPRESSOR (K-2801) TRAIN-1
CS-4,48505,48503,1,320,BDV-7034,OPEN - BLOWDOWN OF COMPRESSOR (K-2802) TRAIN-2
CS-4,48506,48503,2,320,BDV-7036,OPEN - BLOWDOWN OF COMPRESSOR (K-2803) TRAIN-3
CS-4,48507,48474,15,320,PALL-3090A/B/C,NITROGEN HEADER PRESSURE LOW LOW (2oo3)
CS-4,48508,48507,0,320,BDV-7032,OPEN - BLOWDOWN OF COMPRESSOR (K-2801) TRAIN-1
CS-4,48509,48507,1,320,BDV-7034,OPEN - BLOWDOWN OF COMPRESSOR (K-2802) TRAIN-2
CS-4,48510,48507,2,320,BDV-7036,OPEN - BLOWDOWN OF COMPRESSOR (K-2803) TRAIN-3
OGD-0,54171,0,0,317,OGD-0,
OGD-0,54172,54171,0,317,TRUNKLINE-1,
OGD-0,54173,54172,0,317,11-76-HS-7209A,ESD PB AT PLC FOR TL#1 TO 10-V-14
OGD-0,54174,54173,0,317,11-76-SDY-7209A,CLOSE - SOV-A FOR SDV-7209 FOR TL#1
OGD-0,54175,54173,1,317,11-76-SDY-7209B,CLOSE - SOV-B FOR SDV-7209 FOR TL#1
OGD-0,54176,54173,2,317,11-76-HSDA-0307A,ALARM - MANUAL ISOLATION OF TL#1 (SIGNAL TO SCADA)
OGD-0,54177,54173,3,317,11-76-HSDA-0350,ALARM - INDIVIDUAL TRUNKLINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54178,54172,1,317,11-76-HS-7209B,ESD PB AT FENCE GATE 1 FOR TL#1
OGD-0,54179,54178,0,317,11-76-SDY-7209A,CLOSE - SOV-A FOR SDV-7209 FOR TL#1
OGD-0,54180,54178,1,317,11-76-SDY-7209B,CLOSE - SOV-B FOR SDV-7209 FOR TL#1
OGD-0,54181,54178,2,317,11-76-HSDA-0307A,ALARM - MANUAL ISOLATION OF TL#1 (SIGNAL TO SCADA)
OGD-0,54182,54178,3,317,11-76-HSDA-0350,ALARM - INDIVIDUAL TRUNKLINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54183,54172,2,317,11-76-HS-7209C,ESD PB AT FENCE GATE 2 FOR TL#1
OGD-0,54184,54183,0,317,11-76-SDY-7209A,CLOSE - SOV-A FOR SDV-7209 FOR TL#1
OGD-0,54185,54183,1,317,11-76-SDY-7209B,CLOSE - SOV-B FOR SDV-7209 FOR TL#1
OGD-0,54186,54183,2,317,11-76-HSDA-0307A,ALARM - MANUAL ISOLATION OF TL#1 (SIGNAL TO SCADA)
OGD-0,54187,54183,3,317,11-76-HSDA-0350,ALARM - INDIVIDUAL TRUNKLINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54188,54172,3,317,11-76-HSDC-0331,REMOTE ESD COMMAND FROM RTU FOR TL#1
OGD-0,54189,54188,0,317,11-76-SDY-7209A,CLOSE - SOV-A FOR SDV-7209 FOR TL#1
OGD-0,54190,54188,1,317,11-76-SDY-7209B,CLOSE - SOV-B FOR SDV-7209 FOR TL#1
OGD-0,54191,54188,2,317,11-76-HSDA-0307A,ALARM - MANUAL ISOLATION OF TL#1 (SIGNAL TO SCADA)
OGD-0,54192,54188,3,317,11-76-HSDA-0350,ALARM - INDIVIDUAL TRUNKLINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54193,54172,4,317,11-76-HSDC-0328,REMOTE ESD COMMAND FROM RTU FOR OGD-0
OGD-0,54194,54193,0,317,11-76-SDY-7209A,CLOSE - SOV-A FOR SDV-7209 FOR TL#1
OGD-0,54195,54193,1,317,11-76-SDY-7209B,CLOSE - SOV-B FOR SDV-7209 FOR TL#1
OGD-0,54196,54193,2,317,11-76-HSDA-0307A,ALARM - MANUAL ISOLATION OF TL#1 (SIGNAL TO SCADA)
OGD-0,54197,54193,3,317,11-76-HSDA-0350,ALARM - INDIVIDUAL TRUNKLINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54198,54172,5,317,11-76-HS-7209D,PB NEAR SDV-7209 FOR TL#1
OGD-0,54199,54198,0,317,11-76-SDY-7209A,CLOSE - SOV-A FOR SDV-7209 FOR TL#1
OGD-0,54200,54198,1,317,11-76-SDY-7209B,CLOSE - SOV-B FOR SDV-7209 FOR TL#1
OGD-0,54201,54198,2,317,11-76-HSDA-0307B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-0,54202,54198,3,317,11-76-HSDA-0350,ALARM - INDIVIDUAL TRUNKLINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54203,54172,6,317,11-76-HS-7209F,PB AT PLC FOR SDV-7209 FOR TL#1
OGD-0,54204,54203,0,317,11-76-SDY-7209A,CLOSE - SOV-A FOR SDV-7209 FOR TL#1
OGD-0,54205,54203,1,317,11-76-SDY-7209B,CLOSE - SOV-B FOR SDV-7209 FOR TL#1
OGD-0,54206,54203,2,317,11-76-HSDA-0307B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-0,54207,54203,3,317,11-76-HSDA-0350,ALARM - INDIVIDUAL TRUNKLINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54208,54172,7,317,11-76-HS-7209E,PB NEAR SDV-7209 FOR TL#1
OGD-0,54209,54208,0,317,11-76-SDY-7209A,OPEN - SOV-A FOR SDV-7209 FOR TL#1
OGD-0,54210,54208,1,317,11-76-SDY-7209B,OPEN - SOV-B FOR SDV-7209 FOR TL#1
OGD-0,54211,54172,8,317,11-76-HS-7209T,PST PB NEAR SDV-7209 FOR TL#1
OGD-0,54212,54211,0,317,11-76-SDY-7209B,CLOSE - SOV-B FOR SDV-7209 FOR TL#1
OGD-0,54213,54172,9,317,11-76-ZSM-7209,LIMIT SWITCH PST FOR SDV-7209 FOR TL#1
OGD-0,54214,54213,0,317,11-76-SDY-7209B,OPEN - SOV-B FOR SDV-7209 FOR TL#1
OGD-0,54215,54172,10,317,11-76-XA-7209B,PST FAULT FOR SDV-7209 GENERATED BY PLC FOR TL#1
OGD-0,54216,54215,0,317,11-76-XA-7209B,ALARM - PST FAULT SDV-7209 (SIGNAL TO SCADA)
OGD-0,54217,54172,11,317,11-76-XA-7209A,ACTUATOR FAULT FOR SDV-7209 GENERATED BY PLC FOR TL#1
OGD-0,54218,54217,0,317,11-76-XA-7209A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-0,54219,54172,12,317,11-76-ZSL-7209A,LIMIT SWITCH FOR EQAULIZING VALVE OF SDV-7209 FOR TL#1
OGD-0,54220,54219,0,317,11-76-XA-7209C,ALARM - EQUALIZING VALVE OF SDV-7209 NOT CLOSE (SIGNAL TO SCADA)
OGD-0,54221,54172,13,317,11-76-ZSL-7209B,LIMIT SWITCH FOR EQAULIZING VALVE OF SDV-7209 FOR TL#1
OGD-0,54222,54221,0,317,11-76-XA-7209C,ALARM - EQUALIZING VALVE OF SDV-7209 NOT CLOSE (SIGNAL TO SCADA)
OGD-0,54223,54172,14,317,11-76-XFA-7246,TRIP SIGNAL OF FIRE CONFIRMATION FOR OGD-0 (1ooN)
OGD-0,54224,54223,0,317,11-76-SDY-7209A,CLOSE - SOV-A FOR SDV-7209 FOR TL#1
OGD-0,54225,54223,1,317,11-76-SDY-7209B,CLOSE - SOV-B FOR SDV-7209 FOR TL#1
OGD-0,54226,54223,2,317,11-76-XFAS-7262,ALARM - FIRE AUDIBLE ALARM (OGD-0)
OGD-0,54227,54223,3,317,11-76-XFAB-7263,ALARM - FIRE VISUAL ALARM (RED) (OGD-0)
OGD-0,54228,54223,4,317,11-76-HSDA-0307C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-0,54229,54223,5,317,11-76-XFA-7246S,ALARM - TRIP SIGNAL FIRE CONFIRMATION (1ooN) SIGNAL TO SCADA
OGD-0,54230,54223,6,317,11-76-SDY-7211A,CLOSE - SOV-A FOR SDV-7211 FOR TL#2
OGD-0,54231,54223,7,317,11-76-SDY-7211B,CLOSE - SOV-B FOR SDV-7211 FOR TL#2
OGD-0,54232,54223,8,317,11-76-HSDA-0308C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-0,54233,54223,9,317,11-76-HSDA-0350,ALARM - INDIVIDUAL TRUNKLINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54234,54223,10,317,11-76-HSDA-0351,ALARM - INDIVIDUAL TRUNKLINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54235,54172,15,317,11-76-XTGA-7273AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER 10-V-14 TL#1 (1ooN)
OGD-0,54236,54235,0,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54237,54235,1,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54238,54235,2,317,11-76-XTGA-7273AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-0,54239,54172,16,317,11-76-XTGA-7273S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER 10-V-14 FOR TL#1 (2ooN)
OGD-0,54240,54239,0,317,11-76-SDY-7209A,CLOSE - SOV-A FOR SDV-7209 FOR TL#1
OGD-0,54241,54239,1,317,11-76-SDY-7209B,CLOSE - SOV-B FOR SDV-7209 FOR TL#1
OGD-0,54242,54239,2,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54243,54239,3,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54244,54239,4,317,11-76-HSDA-0307C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-0,54245,54239,5,317,11-76-XTGA-7273S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-0,54246,54239,6,317,11-76-HSDA-0350,ALARM - INDIVIDUAL TRUNKLINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54247,54172,17,317,11-76-XGA-5413-01AS,ALARM SIGNAL OF HC GAS DETECTION AT PIG RECEIVER 10-V-14 TL#1 (1ooN)
OGD-0,54248,54247,0,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54249,54247,1,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54250,54247,2,317,11-76-XGA-5413-01AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-0,54251,54171,1,317,TRUNKLINE-2,
OGD-0,54252,54251,0,317,11-76-HS-7211A,ESD PB AT PLC FOR TL#2 TO 10-V-15
OGD-0,54253,54252,0,317,11-76-SDY-7211A,CLOSE - SOV-A FOR SDV-7211 FOR TL#2
OGD-0,54254,54252,1,317,11-76-SDY-7211B,CLOSE - SOV-B FOR SDV-7211 FOR TL#2
OGD-0,54255,54252,2,317,11-76-HSDA-0308A,ALARM - MANUAL ISOLATION OF TL#2 (SIGNAL TO SCADA)
OGD-0,54256,54252,3,317,11-76-HSDA-0351,ALARM - INDIVIDUAL TRUNKLINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54257,54251,1,317,11-76-HS-7211B,ESD PB AT FENCE GATE 1 FOR TL#2
OGD-0,54258,54257,0,317,11-76-SDY-7211A,CLOSE - SOV-A FOR SDV-7211 FOR TL#2
OGD-0,54259,54257,1,317,11-76-SDY-7211B,CLOSE - SOV-B FOR SDV-7211 FOR TL#2
OGD-0,54260,54257,2,317,11-76-HSDA-0308A,ALARM - MANUAL ISOLATION OF TL#2 (SIGNAL TO SCADA)
OGD-0,54261,54257,3,317,11-76-HSDA-0351,ALARM - INDIVIDUAL TRUNKLINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54262,54251,2,317,11-76-HS-7211C,ESD PB AT FENCE GATE 2 FOR TL#2
OGD-0,54263,54262,0,317,11-76-SDY-7211A,CLOSE - SOV-A FOR SDV-7211 FOR TL#2
OGD-0,54264,54262,1,317,11-76-SDY-7211B,CLOSE - SOV-B FOR SDV-7211 FOR TL#2
OGD-0,54265,54262,2,317,11-76-HSDA-0308A,ALARM - MANUAL ISOLATION OF TL#2 (SIGNAL TO SCADA)
OGD-0,54266,54262,3,317,11-76-HSDA-0351,ALARM - INDIVIDUAL TRUNKLINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54267,54251,3,317,11-76-HSDC-0332,REMOTE ESD COMMAND FROM RTU FOR TL#2
OGD-0,54268,54267,0,317,11-76-SDY-7211A,CLOSE - SOV-A FOR SDV-7211 FOR TL#2
OGD-0,54269,54267,1,317,11-76-SDY-7211B,CLOSE - SOV-B FOR SDV-7211 FOR TL#2
OGD-0,54270,54267,2,317,11-76-HSDA-0308A,ALARM - MANUAL ISOLATION OF TL#2 (SIGNAL TO SCADA)
OGD-0,54271,54267,3,317,11-76-HSDA-0351,ALARM - INDIVIDUAL TRUNKLINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54272,54251,4,317,11-76-HSDC-328,REMOTE ESD COMMAND FROM RTU FOR OGD-0
OGD-0,54273,54272,0,317,11-76-SDY-7211A,CLOSE - SOV-A FOR SDV-7211 FOR TL#2
OGD-0,54274,54272,1,317,11-76-SDY-7211B,CLOSE - SOV-B FOR SDV-7211 FOR TL#2
OGD-0,54275,54272,2,317,11-76-HSDA-0308A,ALARM - MANUAL ISOLATION OF TL#2 (SIGNAL TO SCADA)
OGD-0,54276,54272,3,317,11-76-HSDA-0351,ALARM - INDIVIDUAL TRUNKLINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54277,54251,5,317,11-76-HS-7211D,PB NEAR SDV-7211 FOR TL#2
OGD-0,54278,54277,0,317,11-76-SDY-7211A,CLOSE - SOV-A FOR SDV-7211 FOR TL#2
OGD-0,54279,54277,1,317,11-76-SDY-7211B,CLOSE - SOV-B FOR SDV-7211 FOR TL#2
OGD-0,54280,54277,2,317,11-76-HSDA-0308B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-0,54281,54277,3,317,11-76-HSDA-0351,ALARM - INDIVIDUAL TRUNKLINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54282,54251,6,317,11-76-HS-7211F,PB AT PLC FOR SDV-7211 FOR TL#2
OGD-0,54283,54282,0,317,11-76-SDY-7211A,CLOSE - SOV-A FOR SDV-7211 FOR TL#2
OGD-0,54284,54282,1,317,11-76-SDY-7211B,CLOSE - SOV-B FOR SDV-7211 FOR TL#2
OGD-0,54285,54282,2,317,11-76-HSDA-0308B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-0,54286,54282,3,317,11-76-HSDA-0351,ALARM - INDIVIDUAL TRUNKLINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54287,54251,7,317,11-76-HS-7211E,PB NEAR SDV-7211 FOR TL#2
OGD-0,54288,54287,0,317,11-76-SDY-7211A,OPEN - SOV-A FOR SDV-7211 FOR TL#2
OGD-0,54289,54287,1,317,11-76-SDY-7211B,OPEN - SOV-B FOR SDV-7211 FOR TL#2
OGD-0,54290,54251,8,317,11-76-HS-7211T,PST PB NEAR SDV-7211 FOR TL#2
OGD-0,54291,54290,0,317,11-76-SDY-7211B,CLOSE - SOV-B FOR SDV-7211 FOR TL#2
OGD-0,54292,54251,9,317,11-76-ZSM-7211,LIMIT SWITCH PST FOR SDV-7211 FOR TL#2
OGD-0,54293,54292,0,317,11-76-SDY-7211B,OPEN - SOV-B FOR SDV-7211 FOR TL#2
OGD-0,54294,54251,10,317,11-76-XA-7211B,PST FAULT FOR SDV-7211 GENERATED BY PLC FOR TL#2
OGD-0,54295,54294,0,317,11-76-XA-7211B,ALARM - PST FAULT SDV-7211 (SIGNAL TO SCADA)
OGD-0,54296,54251,11,317,11-76-XA-7211A,ACTUATOR FAULT FOR SDV-7211 GENERATED BY PLC FOR TL#2
OGD-0,54297,54296,0,317,11-76-XA-7211B,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-0,54298,54251,12,317,11-76-ZSL-7211A,LIMIT SWITCH FOR EQAULIZING VALVE OF SDV-7211 FOR TL#2
OGD-0,54299,54298,0,317,11-76-XA-7211C,ALARM - EQUALIZING VALVE OF SDV-7211 NOT CLOSE (SIGNAL TO SCADA)
OGD-0,54300,54251,13,317,11-76-ZSL-7211B,LIMIT SWITCH FOR EQAULIZING VALVE OF SDV-7211 FOR TL#2
OGD-0,54301,54300,0,317,11-76-XA-7211C,ALARM - EQUALIZING VALVE OF SDV-7211 NOT CLOSE (SIGNAL TO SCADA)
OGD-0,54302,54251,14,317,11-76-XTGA-7274AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER 10-V-15 TL#2 (1ooN)
OGD-0,54303,54302,0,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54304,54302,1,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54305,54302,2,317,11-76-XTGA-7274AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-0,54306,54251,15,317,11-76-XTGA-7274S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER 10-V-15 FOR TL#2 (2ooN)
OGD-0,54307,54306,0,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54308,54306,1,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54309,54306,2,317,11-76-SDY-7211A,CLOSE - SOV-A FOR SDV-7211 FOR TL#2
OGD-0,54310,54306,3,317,11-76-SDY-7211B,CLOSE - SOV-B FOR SDV-7211 FOR TL#2
OGD-0,54311,54306,4,317,11-76-HSDA-0308C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-0,54312,54306,5,317,11-76-XTGA-7274S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-0,54313,54306,6,317,11-76-HSDA-0351,ALARM - INDIVIDUAL TRUNKLINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54314,54251,16,317,11-76-XGA-5413-02AS,ALARM SIGNAL OF HC GAS DETECTION AT PIG RECEIVER 10-V-15 TL#2 (1ooN)
OGD-0,54315,54314,0,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54316,54314,1,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54317,54314,2,317,11-76-XGA-5413-02A,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-0,54318,54171,2,317,TRUNKLINE-3,
OGD-0,54319,54318,0,317,11-76-HS-7213A,ESD PB AT PLC FOR TL#3 TO 10-V-16
OGD-0,54320,54319,0,317,11-76-SDY-7213A,CLOSE - SOV-A FOR SDV-7213 FOR TL#3
OGD-0,54321,54319,1,317,11-76-SDY-7213B,CLOSE - SOV-B FOR SDV-7213 FOR TL#3
OGD-0,54322,54319,2,317,11-76-HSDA-0309A,ALARM - MANUAL ISOLATION OF TL#3 (SIGNAL TO SCADA)
OGD-0,54323,54319,3,317,11-76-HSDA-0352,ALARM - INDIVIDUAL TRUNKLINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54324,54318,1,317,11-76-HS-7213B,ESD PB AT FENCE GATE 1 FOR TL#3
OGD-0,54325,54324,0,317,11-76-SDY-7213A,CLOSE - SOV-A FOR SDV-7213 FOR TL#3
OGD-0,54326,54324,1,317,11-76-SDY-7213B,CLOSE - SOV-B FOR SDV-7213 FOR TL#3
OGD-0,54327,54324,2,317,11-76-HSDA-0309A,ALARM - MANUAL ISOLATION OF TL#3 (SIGNAL TO SCADA)
OGD-0,54328,54324,3,317,11-76-HSDA-0352,ALARM - INDIVIDUAL TRUNKLINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54329,54318,2,317,11-76-HS-7213C,ESD PB AT FENCE GATE 2 FOR TL#3
OGD-0,54330,54329,0,317,11-76-SDY-7213A,CLOSE - SOV-A FOR SDV-7213 FOR TL#3
OGD-0,54331,54329,1,317,11-76-SDY-7213B,CLOSE - SOV-B FOR SDV-7213 FOR TL#3
OGD-0,54332,54329,2,317,11-76-HSDA-0309A,ALARM - MANUAL ISOLATION OF TL#3 (SIGNAL TO SCADA)
OGD-0,54333,54329,3,317,11-76-HSDA-0352,ALARM - INDIVIDUAL TRUNKLINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54334,54318,3,317,11-76-HSDC-0333,REMOTE ESD COMMAND FROM RTU FOR TL#3
OGD-0,54335,54334,0,317,11-76-SDY-7213A,CLOSE - SOV-A FOR SDV-7213 FOR TL#3
OGD-0,54336,54334,1,317,11-76-SDY-7213B,CLOSE - SOV-B FOR SDV-7213 FOR TL#3
OGD-0,54337,54334,2,317,11-76-HSDA-0309A,ALARM - MANUAL ISOLATION OF TL#3 (SIGNAL TO SCADA)
OGD-0,54338,54334,3,317,11-76-HSDA-0352,ALARM - INDIVIDUAL TRUNKLINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54339,54318,4,317,11-76-HSDC-0328,REMOTE ESD COMMAND FROM RTU FOR OGD-0
OGD-0,54340,54339,0,317,11-76-SDY-7213A,CLOSE - SOV-A FOR SDV-7213 FOR TL#3
OGD-0,54341,54339,1,317,11-76-SDY-7213B,CLOSE - SOV-B FOR SDV-7213 FOR TL#3
OGD-0,54342,54339,2,317,11-76-HSDA-0309A,ALARM - MANUAL ISOLATION OF TL#3 (SIGNAL TO SCADA)
OGD-0,54343,54339,3,317,11-76-HSDA-0352,ALARM - INDIVIDUAL TRUNKLINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54344,54318,5,317,11-76-HS-7213D,PB NEAR SDV-7213 FOR TL#3
OGD-0,54345,54344,0,317,11-76-SDY-7213A,CLOSE - SOV-A FOR SDV-7213 FOR TL#3
OGD-0,54346,54344,1,317,11-76-SDY-7213B,CLOSE - SOV-B FOR SDV-7213 FOR TL#3
OGD-0,54347,54344,2,317,11-76-HSDA-0309B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-0,54348,54344,3,317,11-76-HSDA-0352,ALARM - INDIVIDUAL TRUNKLINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54349,54318,6,317,11-76-HS-7213F,PB AT PLC FOR SDV-7213 FOR TL#3
OGD-0,54350,54349,0,317,11-76-SDY-7213A,CLOSE - SOV-A FOR SDV-7213 FOR TL#3
OGD-0,54351,54349,1,317,11-76-SDY-7213B,CLOSE - SOV-B FOR SDV-7213 FOR TL#3
OGD-0,54352,54349,2,317,11-76-HSDA-0309B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-0,54353,54349,3,317,11-76-HSDA-0352,ALARM - INDIVIDUAL TRUNKLINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54354,54318,7,317,11-76-HS-7213E,PB NEAR SDV-7213 FOR TL#3
OGD-0,54355,54354,0,317,11-76-SDY-7213A,OPEN - SOV-A FOR SDV-7213 FOR TL#3
OGD-0,54356,54354,1,317,11-76-SDY-7213B,OPEN - SOV-B FOR SDV-7213 FOR TL#3
OGD-0,54357,54318,8,317,11-76-HS-7213T,PST PB NEAR SDV-7213 FOR TL#3
OGD-0,54358,54357,0,317,11-76-SDY-7213B,CLOSE - SOV-B FOR SDV-7213 FOR TL#3
OGD-0,54359,54318,9,317,11-76-ZSM-7213,LIMIT SWITCH PST FOR SDV-7213 FOR TL#3
OGD-0,54360,54359,0,317,11-76-SDY-7213B,OPEN - SOV-B FOR SDV-7213 FOR TL#3
OGD-0,54361,54318,10,317,11-76-XA-7213B,PST FAULT FOR SDV-7213 GENERATED BY PLC FOR TL#3
OGD-0,54362,54361,0,317,11-76-XA-7213B,ALARM - PST FAULT SDV-7213 (SIGNAL TO SCADA)
OGD-0,54363,54318,11,317,11-76-XA-7213A,ACTUATOR FAULT FOR SDV-7213 GENERATED BY PLC FOR TL#3
OGD-0,54364,54363,0,317,11-76-XA-7213A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-0,54365,54318,12,317,11-76-ZSL-7213A,LIMIT SWITCH FOR EQAULIZING VALVE OF SDV-7213 FOR TL#3
OGD-0,54366,54365,0,317,11-76-XA-7213C,ALARM - EQUALIZING VALVE OF SDV-7213 NOT CLOSE (SIGNAL TO SCADA)
OGD-0,54367,54318,13,317,11-76-ZSL-7213B,LIMIT SWITCH FOR EQAULIZING VALVE OF SDV-7213 FOR TL#3
OGD-0,54368,54367,0,317,11-76-XA-7213C,ALARM - EQUALIZING VALVE OF SDV-7213 NOT CLOSE (SIGNAL TO SCADA)
OGD-0,54369,54318,14,317,11-76-XFA-7246,TRIP SIGNAL OF FIRE CONFIRMATION FOR OGD-0 (1ooN)
OGD-0,54370,54369,0,317,11-76-SDY-7213A,CLOSE - SOV-A FOR SDV-7213 FOR TL#3
OGD-0,54371,54369,1,317,11-76-SDY-7213B,CLOSE - SOV-B FOR SDV-7213 FOR TL#3
OGD-0,54372,54369,2,317,11-76-XFAS-7262,ALARM - FIRE AUDIBLE ALARM (OGD-0)
OGD-0,54373,54369,3,317,11-76-XFAB-7263,ALARM - FIRE VISUAL ALARM (RED) (OGD-0)
OGD-0,54374,54369,4,317,11-76-HSDA-0309C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-0,54375,54369,5,317,11-76-XFA-7246S,ALARM - TRIP SIGNAL FIRE CONFIRMATION (1ooN) SIGNAL TO SCADA
OGD-0,54376,54369,6,317,11-76-SDY-7207A,CLOSE - SOV-A FOR SDV-7207 FOR TL#4
OGD-0,54377,54369,7,317,11-76-SDY-7207B,CLOSE - SOV-B FOR SDV-7207 FOR TL#4
OGD-0,54378,54369,8,317,11-76-HSDA-0310C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-0,54379,54369,9,317,11-76-HSDA-0352,ALARM - INDIVIDUAL TRUNKLINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54380,54369,10,317,11-76-HSDA-0353,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54381,54318,15,317,11-76-XTGA-7275AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER 10-V-16 TL#3 (1ooN)
OGD-0,54382,54381,0,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54383,54381,1,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54384,54381,2,317,11-76-XTGA-7275AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-0,54385,54318,16,317,11-76-XTGA-7275S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER 10-V-16 FOR TL#3 (2ooN)
OGD-0,54386,54385,0,317,11-76-SDY-7213A,CLOSE - SOV-A FOR SDV-7213 FOR TL#3
OGD-0,54387,54385,1,317,11-76-SDY-7213B,CLOSE - SOV-B FOR SDV-7213 FOR TL#3
OGD-0,54388,54385,2,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54389,54385,3,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54390,54385,4,317,11-76-HSDA-0309C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-0,54391,54385,5,317,11-76-XTGA-7275S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-0,54392,54385,6,317,11-76-HSDA-0352,ALARM - INDIVIDUAL TRUNKLINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54393,54318,17,317,11-76-XGA-5413-03AS,ALARM SIGNAL OF HC GAS DETECTION AT PIG RECEIVER 10-V-16 TL#3 (1ooN)
OGD-0,54394,54393,0,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54395,54393,1,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54396,54393,2,317,11-76-XGA-5413-03AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-0,54397,54171,3,317,TRUNKLINE-4,
OGD-0,54398,54397,0,317,11-76-HS-7207A,ESD PB AT PLC FOR TL#4 TO 10-V-13
OGD-0,54399,54398,0,317,11-76-SDY-7207A,CLOSE - SOV-A FOR SDV-7207 FOR TL#4
OGD-0,54400,54398,1,317,11-76-SDY-7207B,CLOSE - SOV-B FOR SDV-7207 FOR TL#4
OGD-0,54401,54398,2,317,11-76-HSDA-0310A,ALARM - MANUAL ISOLATION OF TL#4 (SIGNAL TO SCADA)
OGD-0,54402,54398,3,317,11-76-HSDA-0353,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54403,54397,1,317,11-76-HS-7207B,ESD PB AT FENCE GATE 1 FOR TL#4
OGD-0,54404,54403,0,317,11-76-SDY-7207A,CLOSE - SOV-A FOR SDV-7207 FOR TL#4
OGD-0,54405,54403,1,317,11-76-SDY-7207B,CLOSE - SOV-B FOR SDV-7207 FOR TL#4
OGD-0,54406,54403,2,317,11-76-HSDA-0310A,ALARM - MANUAL ISOLATION OF TL#4 (SIGNAL TO SCADA)
OGD-0,54407,54403,3,317,11-76-HSDA-0353,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54408,54397,2,317,11-76-HS-7207C,ESD PB AT FENCE GATE 2 FOR TL#4
OGD-0,54409,54408,0,317,11-76-SDY-7207A,CLOSE - SOV-A FOR SDV-7207 FOR TL#4
OGD-0,54410,54408,1,317,11-76-SDY-7207B,CLOSE - SOV-B FOR SDV-7207 FOR TL#4
OGD-0,54411,54408,2,317,11-76-HSDA-0310A,ALARM - MANUAL ISOLATION OF TL#4 (SIGNAL TO SCADA)
OGD-0,54412,54408,3,317,11-76-HSDA-0353,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54413,54397,3,317,11-76-HSDC-0334,REMOTE ESD COMMAND FROM RTU FOR TL#4
OGD-0,54414,54413,0,317,11-76-SDY-7207A,CLOSE - SOV-A FOR SDV-7207 FOR TL#4
OGD-0,54415,54413,1,317,11-76-SDY-7207B,CLOSE - SOV-B FOR SDV-7207 FOR TL#4
OGD-0,54416,54413,2,317,11-76-HSDA-0310A,ALARM - MANUAL ISOLATION OF TL#4 (SIGNAL TO SCADA)
OGD-0,54417,54413,3,317,11-76-HSDA-0353,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54418,54397,4,317,11-76-HSDC-0328,REMOTE ESD COMMAND FROM RTU FOR OGD-0
OGD-0,54419,54418,0,317,11-76-SDY-7207A,CLOSE - SOV-A FOR SDV-7207 FOR TL#4
OGD-0,54420,54418,1,317,11-76-SDY-7207B,CLOSE - SOV-B FOR SDV-7207 FOR TL#4
OGD-0,54421,54418,2,317,11-76-HSDA-0310A,ALARM - MANUAL ISOLATION OF TL#4 (SIGNAL TO SCADA)
OGD-0,54422,54418,3,317,11-76-HSDA-0353,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54423,54397,5,317,11-76-HS-7207D,PB NEAR SDV-7207 FOR TL#4
OGD-0,54424,54423,0,317,11-76-SDY-7207A,CLOSE - SOV-A FOR SDV-7207 FOR TL#4
OGD-0,54425,54423,1,317,11-76-SDY-7207B,CLOSE - SOV-B FOR SDV-7207 FOR TL#4
OGD-0,54426,54423,2,317,11-76-HSDA-0310B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-0,54427,54423,3,317,11-76-HSDA-0353,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54428,54397,6,317,11-76-HS-7207F,PB AT PLC FOR SDV-7207 FOR TL#4
OGD-0,54429,54428,0,317,11-76-SDY-7207A,CLOSE - SOV-A FOR SDV-7207 FOR TL#4
OGD-0,54430,54428,1,317,11-76-SDY-7207B,CLOSE - SOV-B FOR SDV-7207 FOR TL#4
OGD-0,54431,54428,2,317,11-76-HSDA-0310B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-0,54432,54428,3,317,11-76-HSDA-0353,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54433,54397,7,317,11-76-HS-7207E,PB NEAR SDV-7207 FOR TL#4
OGD-0,54434,54433,0,317,11-76-SDY-7207A,OPEN - SOV-A FOR SDV-7207 FOR TL#4
OGD-0,54435,54433,1,317,11-76-SDY-7207B,OPEN - SOV-B FOR SDV-7207 FOR TL#4
OGD-0,54436,54397,8,317,11-76-HS-7207T,PST PB NEAR SDV-7207 FOR TL#4
OGD-0,54437,54436,0,317,11-76-SDY-7207B,CLOSE - SOV-B FOR SDV-7207 FOR TL#4
OGD-0,54438,54397,9,317,11-76-ZSM-7207,LIMIT SWITCH PST FOR SDV-7207 FOR TL#4
OGD-0,54439,54438,0,317,11-76-SDY-7207B,OPEN - SOV-B FOR SDV-7207 FOR TL#4
OGD-0,54440,54397,10,317,11-76-XA-7207B,PST FAULT FOR SDV-7207 GENERATED BY PLC FOR TL#4
OGD-0,54441,54440,0,317,11-76-XA-7207B,ALARM - PST FAULT SDV-7207 (SIGNAL TO SCADA)
OGD-0,54442,54397,11,317,11-76-XA-7207A,ACTUATOR FAULT FOR SDV-7207 GENERATED BY PLC FOR TL#4
OGD-0,54443,54442,0,317,11-76-XA-7207A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-0,54444,54397,12,317,11-76-ZSL-7207A,LIMIT SWITCH FOR EQAULIZING VALVE OF SDV-7207 FOR TL#4
OGD-0,54445,54444,0,317,11-76-XA-7207C,ALARM - EQUALIZING VALVE OF SDV-7207 NOT CLOSE (SIGNAL TO SCADA)
OGD-0,54446,54397,13,317,11-76-ZSL-7207B,LIMIT SWITCH FOR EQAULIZING VALVE OF SDV-7207 FOR TL#4
OGD-0,54447,54446,0,317,11-76-XA-7207C,ALARM - EQUALIZING VALVE OF SDV-7207 NOT CLOSE (SIGNAL TO SCADA)
OGD-0,54448,54397,14,317,11-76-XTGA-7276AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER 10-V-13 TL#4 (1ooN)
OGD-0,54449,54448,0,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54450,54448,1,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54451,54448,2,317,11-76-XTGA-7276AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-0,54452,54397,15,317,11-76-XTGA-7276S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER 10-V-13 FOR TL#4 (2ooN)
OGD-0,54453,54452,0,317,11-76-SDY-7207A,CLOSE - SOV-A FOR SDV-7207 FOR TL#4
OGD-0,54454,54452,1,317,11-76-SDY-7207B,CLOSE - SOV-B FOR SDV-7207 FOR TL#4
OGD-0,54455,54452,2,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54456,54452,3,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54457,54452,4,317,11-76-HSDA-0310C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-0,54458,54452,5,317,11-76-XTGA-7276S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-0,54459,54452,6,317,11-76-HSDA-0353,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54460,54397,16,317,11-76-XGA-5413-04AS,ALARM SIGNAL OF HC GAS DETECTION AT PIG RECEIVER 10-V-13 TL#4 (1ooN)
OGD-0,54461,54460,0,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54462,54460,1,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54463,54460,2,317,11-76-XGA-5413-04AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-0,54464,54171,4,317,TRUNKLINE-6,
OGD-0,54465,54464,0,317,11-76-HS-7215A,ESD PB AT PLC FOR TL#6 TO 10-V-13
OGD-0,54466,54465,0,317,11-76-SDY-7215A,CLOSE - SOV-A FOR SDV-7215 FOR TL#6
OGD-0,54467,54465,1,317,11-76-SDY-7215B,CLOSE - SOV-B FOR SDV-7215 FOR TL#6
OGD-0,54468,54465,2,317,11-76-HSDA-0311A,ALARM - MANUAL ISOLATION OF TL#6 (SIGNAL TO SCADA)
OGD-0,54469,54465,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL TRUNKLINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54470,54464,1,317,11-76-HS-7215B,ESD PB AT FENCE GATE 1 FOR TL#6
OGD-0,54471,54470,0,317,11-76-SDY-7215A,CLOSE - SOV-A FOR SDV-7215 FOR TL#6
OGD-0,54472,54470,1,317,11-76-SDY-7215B,CLOSE - SOV-B FOR SDV-7215 FOR TL#6
OGD-0,54473,54470,2,317,11-76-HSDA-0311A,ALARM - MANUAL ISOLATION OF TL#6 (SIGNAL TO SCADA)
OGD-0,54474,54470,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL TRUNKLINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54475,54464,2,317,11-76-HS-7215C,ESD PB AT FENCE GATE 2 FOR TL#6
OGD-0,54476,54475,0,317,11-76-SDY-7215A,CLOSE - SOV-A FOR SDV-7215 FOR TL#6
OGD-0,54477,54475,1,317,11-76-SDY-7215B,CLOSE - SOV-B FOR SDV-7215 FOR TL#6
OGD-0,54478,54475,2,317,11-76-HSDA-0311A,ALARM - MANUAL ISOLATION OF TL#6 (SIGNAL TO SCADA)
OGD-0,54479,54475,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL TRUNKLINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54480,54464,3,317,11-76-HSDC-0334,REMOTE ESD COMMAND FROM RTU FOR TL#6
OGD-0,54481,54480,0,317,11-76-SDY-7215A,CLOSE - SOV-A FOR SDV-7215 FOR TL#6
OGD-0,54482,54480,1,317,11-76-SDY-7215B,CLOSE - SOV-B FOR SDV-7215 FOR TL#6
OGD-0,54483,54480,2,317,11-76-HSDA-0311A,ALARM - MANUAL ISOLATION OF TL#6 (SIGNAL TO SCADA)
OGD-0,54484,54480,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL TRUNKLINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54485,54464,4,317,11-76-HSDC-0328,REMOTE ESD COMMAND FROM RTU FOR OGD-0
OGD-0,54486,54485,0,317,11-76-SDY-7215A,CLOSE - SOV-A FOR SDV-7215 FOR TL#6
OGD-0,54487,54485,1,317,11-76-SDY-7215B,CLOSE - SOV-B FOR SDV-7215 FOR TL#6
OGD-0,54488,54485,2,317,11-76-HSDA-0311A,ALARM - MANUAL ISOLATION OF TL#6 (SIGNAL TO SCADA)
OGD-0,54489,54485,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL TRUNKLINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54490,54464,5,317,11-76-HS-7215D,PB NEAR SDV-7215 FOR TL#6
OGD-0,54491,54490,0,317,11-76-SDY-7215A,CLOSE - SOV-A FOR SDV-7215 FOR TL#6
OGD-0,54492,54490,1,317,11-76-SDY-7215B,CLOSE - SOV-B FOR SDV-7215 FOR TL#6
OGD-0,54493,54490,2,317,11-76-HSDA-0311B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-0,54494,54490,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL TRUNKLINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54495,54464,6,317,11-76-HS-7215F,PB AT PLC FOR SDV-7215 FOR TL#6
OGD-0,54496,54495,0,317,11-76-SDY-7215A,CLOSE - SOV-A FOR SDV-7215 FOR TL#6
OGD-0,54497,54495,1,317,11-76-SDY-7215B,CLOSE - SOV-B FOR SDV-7215 FOR TL#6
OGD-0,54498,54495,2,317,11-76-HSDA-0311B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-0,54499,54495,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL TRUNKLINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54500,54464,7,317,11-76-HS-7215E,PB NEAR SDV-7215 FOR TL#6
OGD-0,54501,54500,0,317,11-76-SDY-7215A,OPEN - SOV-A FOR SDV-7215 FOR TL#6
OGD-0,54502,54500,1,317,11-76-SDY-7215B,OPEN - SOV-B FOR SDV-7215 FOR TL#6
OGD-0,54503,54464,8,317,11-76-HS-7215T,PST PB NEAR SDV-7215 FOR TL#6
OGD-0,54504,54503,0,317,11-76-SDY-7215B,CLOSE - SOV-B FOR SDV-7215 FOR TL#6
OGD-0,54505,54464,9,317,11-76-ZSM-7215,LIMIT SWITCH PST FOR SDV-7215 FOR TL#6
OGD-0,54506,54505,0,317,11-76-SDY-7215B,OPEN - SOV-B FOR SDV-7215 FOR TL#6
OGD-0,54507,54464,10,317,11-76-XA-7215B,PST FAULT FOR SDV-7215 GENERATED BY PLC FOR TL#6
OGD-0,54508,54507,0,317,11-76-XA-7215B,ALARM - PST FAULT SDV-7215 (SIGNAL TO SCADA)
OGD-0,54509,54464,11,317,11-76-XA-7215A,ACTUATOR FAULT FOR SDV-7215 GENERATED BY PLC FOR TL#6
OGD-0,54510,54509,0,317,11-76-XA-7215A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-0,54511,54464,12,317,11-76-ZSL-7215A,LIMIT SWITCH FOR EQAULIZING VALVE OF SDV-7215 FOR TL#6
OGD-0,54512,54511,0,317,11-76-XA-7215C,ALARM - EQUALIZING VALVE OF SDV-7215 NOT CLOSE (SIGNAL TO SCADA)
OGD-0,54513,54464,13,317,11-76-ZSL-7215B,LIMIT SWITCH FOR EQAULIZING VALVE OF SDV-7215 FOR TL#6
OGD-0,54514,54513,0,317,11-76-XA-7215C,ALARM - EQUALIZING VALVE OF SDV-7215 NOT CLOSE (SIGNAL TO SCADA)
OGD-0,54515,54464,14,317,11-76-XFA-7246,TRIP SIGNAL OF FIRE CONFIRMATION FOR OGD-0 (1ooN)
OGD-0,54516,54515,0,317,11-76-SDY-7215A,CLOSE - SOV-A FOR SDV-7215 FOR TL#6
OGD-0,54517,54515,1,317,11-76-SDY-7215B,CLOSE - SOV-B FOR SDV-7215 FOR TL#6
OGD-0,54518,54515,2,317,11-76-XFAS-7262,ALARM - FIRE AUDIBLE ALARM (OGD-0)
OGD-0,54519,54515,3,317,11-76-XFAB-7263,ALARM - FIRE VISUAL ALARM (RED) (OGD-0)
OGD-0,54520,54515,4,317,11-76-HSDA-0311C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-0,54521,54515,5,317,11-76-XFA-7246S,ALARM - TRIP SIGNAL FIRE CONFIRMATION (1ooN) SIGNAL TO SCADA
OGD-0,54522,54515,6,317,11-76-SDY-7216A,CLOSE - SOV-A FOR SDV-7216 FOR FL BB-455
OGD-0,54523,54515,7,317,11-76-SDY-7216B,CLOSE - SOV-B FOR SDV-7216 FOR FL BB-455
OGD-0,54524,54515,8,317,11-76-HSDA-0354,ALARM - INDIVIDUAL TRUNK LINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54525,54515,9,317,11-76-HSDA-0355,ALARM - INDIVIDUAL TRUNK LINE #FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54526,54464,15,317,11-76-XTGA-7277AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER 10-V-13 TL#6 (1ooN)
OGD-0,54527,54526,0,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54528,54526,1,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54529,54526,2,317,11-76-XTGA-7277AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-0,54530,54464,16,317,11-76-XTGA-7277S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER 10-V-13 FOR TL#6 (2ooN)
OGD-0,54531,54530,0,317,11-76-SDY-7215A,CLOSE - SOV-A FOR SDV-7215 FOR TL#6
OGD-0,54532,54530,1,317,11-76-SDY-7215B,CLOSE - SOV-B FOR SDV-7215 FOR TL#6
OGD-0,54533,54530,2,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54534,54530,3,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54535,54530,4,317,11-76-HSDA-0311C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-0,54536,54530,5,317,11-76-XTGA-7277S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-0,54537,54530,6,317,11-76-HSDA-0354,ALARM - INDIVIDUAL TRUNKLINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54538,54464,17,317,11-76-XGA-5415-01AS,ALARM SIGNAL OF HC GAS DETECTION AT PIG RECEIVER 10-V-13 TL#6 (1ooN)
OGD-0,54539,54538,0,317,11-76-XTGS-7271,ALARM - GAS AUDIBLE ALARM (OGD-0)
OGD-0,54540,54538,1,317,11-76-XTGB-7272,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-0)
OGD-0,54541,54538,2,317,11-76-XGA-5415-01AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-0,54542,54171,5,317,FLOWLINE BB-455,
OGD-0,54543,54542,0,317,11-76-HS-7216A,ESD PB AT PLC FOR FL BB-455 TO 10-V-13
OGD-0,54544,54543,0,317,11-76-SDY-7216A,CLOSE - SOV-A FOR SDV-7216 FOR FL BB-455
OGD-0,54545,54543,1,317,11-76-SDY-7216B,CLOSE - SOV-B FOR SDV-7216 FOR FL BB-455
OGD-0,54546,54543,2,317,11-76-HSDA-0312A,ALARM - MANUAL ISOLATION OF FL BB-455 (SIGNAL TO SCADA)
OGD-0,54547,54543,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54548,54542,1,317,11-76-HS-7216B,ESD PB AT FENCE GATE 1 FOR FL BB-455
OGD-0,54549,54548,0,317,11-76-SDY-7216A,CLOSE - SOV-A FOR SDV-7216 FOR FL BB-455
OGD-0,54550,54548,1,317,11-76-SDY-7216B,CLOSE - SOV-B FOR SDV-7216 FOR FL BB-455
OGD-0,54551,54548,2,317,11-76-HSDA-0312A,ALARM - MANUAL ISOLATION OF FL BB-455 (SIGNAL TO SCADA)
OGD-0,54552,54548,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54553,54542,2,317,11-76-HS-7216C,ESD PB AT FENCE GATE 2 FOR FL BB-455
OGD-0,54554,54553,0,317,11-76-SDY-7216A,CLOSE - SOV-A FOR SDV-7216 FOR FL BB-455
OGD-0,54555,54553,1,317,11-76-SDY-7216B,CLOSE - SOV-B FOR SDV-7216 FOR FL BB-455
OGD-0,54556,54553,2,317,11-76-HSDA-0312A,ALARM - MANUAL ISOLATION OF FL BB-455 (SIGNAL TO SCADA)
OGD-0,54557,54553,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54558,54542,3,317,11-76-HSDC-0334,REMOTE ESD COMMAND FROM RTU FOR FL BB-455
OGD-0,54559,54558,0,317,11-76-SDY-7216A,CLOSE - SOV-A FOR SDV-7216 FOR FL BB-455
OGD-0,54560,54558,1,317,11-76-SDY-7216B,CLOSE - SOV-B FOR SDV-7216 FOR FL BB-455
OGD-0,54561,54558,2,317,11-76-HSDA-0312A,ALARM - MANUAL ISOLATION OF FL BB-455 (SIGNAL TO SCADA)
OGD-0,54562,54558,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54563,54542,4,317,11-76-HSDC-0328,REMOTE ESD COMMAND FROM RTU FOR OGD-0
OGD-0,54564,54563,0,317,11-76-SDY-7216A,CLOSE - SOV-A FOR SDV-7216 FOR FL BB-455
OGD-0,54565,54563,1,317,11-76-SDY-7216B,CLOSE - SOV-B FOR SDV-7216 FOR FL BB-455
OGD-0,54566,54563,2,317,11-76-HSDA-0312A,ALARM - MANUAL ISOLATION OF FL BB-455 (SIGNAL TO SCADA)
OGD-0,54567,54563,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54568,54542,5,317,11-76-HS-7216D,PB NEAR SDV-7216 FOR FL BB-455
OGD-0,54569,54568,0,317,11-76-SDY-7216A,CLOSE - SOV-A FOR SDV-7216 FOR FL BB-455
OGD-0,54570,54568,1,317,11-76-SDY-7216B,CLOSE - SOV-B FOR SDV-7216 FOR FL BB-455
OGD-0,54571,54568,2,317,11-76-HSDA-0312B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-0,54572,54568,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54573,54542,6,317,11-76-HS-7216F,PB AT PLC FOR SDV-7216 FOR FL BB-455
OGD-0,54574,54573,0,317,11-76-SDY-7216A,CLOSE - SOV-A FOR SDV-7216 FOR FL BB-455
OGD-0,54575,54573,1,317,11-76-SDY-7216B,CLOSE - SOV-B FOR SDV-7216 FOR FL BB-455
OGD-0,54576,54573,2,317,11-76-HSDA-0312B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-0,54577,54573,3,317,11-76-HSDA-0354,ALARM - INDIVIDUAL FL BB-455 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-0,54578,54542,7,317,11-76-HS-7216E,PB NEAR SDV-7216 FOR FL BB-455
OGD-0,54579,54578,0,317,11-76-SDY-7216A,OPEN - SOV-A FOR SDV-7216 FOR FL BB-455
OGD-0,54580,54578,1,317,11-76-SDY-7216B,OPEN - SOV-B FOR SDV-7216 FOR FL BB-455
OGD-0,54581,54542,8,317,11-76-HS-7216T,PST PB NEAR SDV-7216 FOR FL BB-455
OGD-0,54582,54581,0,317,11-76-SDY-7216B,CLOSE - SOV-B FOR SDV-7216 FOR FL BB-455
OGD-0,54583,54542,9,317,11-76-ZSM-7216,LIMIT SWITCH PST FOR SDV-7216 FOR FL BB-455
OGD-0,54584,54583,0,317,11-76-SDY-7216B,OPEN - SOV-B FOR SDV-7216 FOR FL BB-455
OGD-0,54585,54542,10,317,11-76-XA-7216B,PST FAULT FOR SDV-7216 GENERATED BY PLC FOR FL BB-455
OGD-0,54586,54585,0,317,11-76-XA-7216B,ALARM - PST FAULT SDV-7216 (SIGNAL TO SCADA)
OGD-0,54587,54542,11,317,11-76-XA-7216A,ACTUATOR FAULT FOR SDV-7216 GENERATED BY PLC FOR FL BB-455
OGD-0,54588,54587,0,317,11-76-XA-7216A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-0,54589,54542,12,317,11-76-ZSL-7216A,LIMIT SWITCH FOR EQAULIZING VALVE OF SDV-7216 FOR FL BB-455
OGD-0,54590,54589,0,317,11-76-XA-7216C,ALARM - EQUALIZING VALVE OF SDV-7216 NOT CLOSE (SIGNAL TO SCADA)
OGD-0,54591,54542,13,317,11-76-ZSL-7216B,LIMIT SWITCH FOR EQAULIZING VALVE OF SDV-7216 FOR FL BB-455
OGD-0,54592,54591,0,317,11-76-XA-7216C,ALARM - EQUALIZING VALVE OF SDV-7216 NOT CLOSE (SIGNAL TO SCADA)
OGD-0,54593,54542,14,317,11-76-HSDA-0356,ALL TRUNK LINE SHUT DOWN/CLOSE
OGD-0,54594,54593,0,317,11-76-HSDA-0356,COMMON SHUTDOWN TRIP OF OGD-0 TO SCADA
OGD-I,54595,0,0,318,OGD-I,
OGD-I,54596,54595,0,318,TRUNKLINE-1,
OGD-I,54597,54596,0,318,11-76-HS-7713A,ESD PB AT PLC FOR TL#1 TO 14-V-113
OGD-I,54598,54597,0,318,11-76-SDY-7713A,CLOSE - SOV-A FOR SDV-7713 FOR TL#1
OGD-I,54599,54597,1,318,11-76-SDY-7713B,CLOSE - SOV-B FOR SDV-7713 FOR TL#1
OGD-I,54600,54597,2,318,11-76-HSDA-0313A,ALARM - MANUAL ISOLATION OF TL#1 (SIGNAL TO SCADA)
OGD-I,54601,54597,3,318,11-76-HSDA-0357,ALARM - INDIVIDUAL TRUNK LINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54602,54596,1,318,11-76-HS-7713B,ESD PB AT FENCE GATE 1 FOR TL#1
OGD-I,54603,54602,0,318,11-76-SDY-7713A,CLOSE - SOV-A FOR SDV-7713 FOR TL#1
OGD-I,54604,54602,1,318,11-76-SDY-7713B,CLOSE - SOV-B FOR SDV-7713 FOR TL#1
OGD-I,54605,54602,2,318,11-76-HSDA-0313A,ALARM - MANUAL ISOLATION OF TL#1 (SIGNAL TO SCADA)
OGD-I,54606,54602,3,318,11-76-HSDA-0357,ALARM - INDIVIDUAL TRUNK LINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54607,54596,2,318,11-76-HS-7713C,ESD PB AT FENCE GATE 2 FOR TL#1
OGD-I,54608,54607,0,318,11-76-SDY-7713A,CLOSE - SOV-A FOR SDV-7713 FOR TL#1
OGD-I,54609,54607,1,318,11-76-SDY-7713B,CLOSE - SOV-B FOR SDV-7713 FOR TL#1
OGD-I,54610,54607,2,318,11-76-HSDA-0313A,ALARM - MANUAL ISOLATION OF TL#1 (SIGNAL TO SCADA)
OGD-I,54611,54607,3,318,11-76-HSDA-0357,ALARM - INDIVIDUAL TRUNK LINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54612,54596,3,318,11-76-HSDC-0336,REMOTE ESD COMMAND FROM RTU FOR TL#1
OGD-I,54613,54612,0,318,11-76-SDY-7713A,CLOSE - SOV-A FOR SDV-7713 FOR TL#1
OGD-I,54614,54612,1,318,11-76-SDY-7713B,CLOSE - SOV-B FOR SDV-7713 FOR TL#1
OGD-I,54615,54612,2,318,11-76-HSDA-0313A,ALARM - MANUAL ISOLATION OF TL#1 (SIGNAL TO SCADA)
OGD-I,54616,54612,3,318,11-76-HSDA-0357,ALARM - INDIVIDUAL TRUNK LINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54617,54596,4,318,11-76-HSDC-0329,REMOTE ESD COMMAND FROM RTU FOR OGD-I
OGD-I,54618,54617,0,318,11-76-SDY-7713A,CLOSE - SOV-A FOR SDV-7713 FOR TL#1
OGD-I,54619,54617,1,318,11-76-SDY-7713B,CLOSE - SOV-B FOR SDV-7713 FOR TL#1
OGD-I,54620,54617,2,318,11-76-HSDA-0313A,ALARM - MANUAL ISOLATION OF TL#1 (SIGNAL TO SCADA)
OGD-I,54621,54617,3,318,11-76-HSDA-0357,ALARM - INDIVIDUAL TRUNK LINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54622,54596,5,318,11-76-HS-7713D,PB NEAR SDV-7713 FOR TL#1
OGD-I,54623,54622,0,318,11-76-SDY-7713A,CLOSE - SOV-A FOR SDV-7713 FOR TL#1
OGD-I,54624,54622,1,318,11-76-SDY-7713B,CLOSE - SOV-B FOR SDV-7713 FOR TL#1
OGD-I,54625,54622,2,318,11-76-HSDA-0313B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-I,54626,54622,3,318,11-76-HSDA-0357,ALARM - INDIVIDUAL TRUNK LINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54627,54596,6,318,11-76-HS-7713F,PB AT PLC FOR SDV-7713 FOR TL#1
OGD-I,54628,54627,0,318,11-76-SDY-7713A,CLOSE - SOV-A FOR SDV-7713 FOR TL#1
OGD-I,54629,54627,1,318,11-76-SDY-7713B,CLOSE - SOV-B FOR SDV-7713 FOR TL#1
OGD-I,54630,54627,2,318,11-76-HSDA-0313B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-I,54631,54627,3,318,11-76-HSDA-0357,ALARM - INDIVIDUAL TRUNK LINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54632,54596,7,318,11-76-HS-7713E,PB NEAR SDV-7713 FOR TL#1
OGD-I,54633,54632,0,318,11-76-SDY-7713A,OPEN - SOV-A FOR SDV-7713 FOR TL#1
OGD-I,54634,54632,1,318,11-76-SDY-7713B,OPEN - SOV-B FOR SDV-7713 FOR TL#1
OGD-I,54635,54596,8,318,11-76-HS-7713T,PST PB NEAR SDV-7713 FOR TL#1
OGD-I,54636,54635,0,318,11-76-SDY-7713B,CLOSE - SOV-B FOR SDV-7713 FOR TL#1
OGD-I,54637,54596,9,318,11-76-ZSM-7713,LIMIT SWITCH PST FOR SDV-7713 FOR TL#1
OGD-I,54638,54637,0,318,11-76-SDY-7713B,OPEN - SOV-B FOR SDV-7713 FOR TL#1
OGD-I,54639,54596,10,318,11-76-XA-7713B,PST FAULT FOR SDV-7713 GENERATED BY PLC FOR TL#1
OGD-I,54640,54639,0,318,11-76-XA-7713B,ALARM - PST FAULT SDV-7713 (SIGNAL TO SCADA)
OGD-I,54641,54596,11,318,11-76-XA-7713A,ACTUATOR FAULT FOR SDV-7713 GENERATED BY PLC FOR TL#1
OGD-I,54642,54641,0,318,11-76-XA-7713A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-I,54643,54596,12,318,11-76-ZSL-7713A,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7713 FOR TL#1
OGD-I,54644,54643,0,318,11-76-XA-7713C,ALARM - EQUALIZING VALVE OF SDV-7713 NOT CLOSE (SIGNAL TO SCADA)
OGD-I,54645,54596,13,318,11-76-ZSL-7713B,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7713 FOR TL#1
OGD-I,54646,54645,0,318,11-76-XA-7713C,ALARM - EQUALIZING VALVE OF SDV-7713 NOT CLOSE (SIGNAL TO SCADA)
OGD-I,54647,54596,14,318,11-76-XFA-7747,TRIP SIGNAL OF FIRE CONFIRMATION FOR OGD-I (1ooN)
OGD-I,54648,54647,0,318,11-76-SDY-7713A,CLOSE - SOV-A FOR SDV-7713 FOR TL#1
OGD-I,54649,54647,1,318,11-76-SDY-7713B,CLOSE - SOV-B FOR SDV-7713 FOR TL#1
OGD-I,54650,54647,2,318,11-76-XFAS-7775,ALARM - FIRE AUDIBLE ALARM (OGD-I)
OGD-I,54651,54647,3,318,11-76-XFAB-7776,ALARM - FIRE VISUAL ALARM (RED) (OGD-I)
OGD-I,54652,54647,4,318,11-76-HSDA-0313C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-I,54653,54647,5,318,11-76-XFA-7747S,ALARM - TRIP SIGNAL FIRE CONFIRMATION (1ooN) SIGNAL TO SCADA
OGD-I,54654,54647,6,318,11-76-SDY-7715A,CLOSE - SOV-A FOR SDV-7715 FOR TL#2
OGD-I,54655,54647,7,318,11-76-SDY-7715B,CLOSE - SOV-B FOR SDV-7715 FOR TL#2
OGD-I,54656,54647,8,318,11-76-HSDA-0314C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-I,54657,54647,9,318,11-76-HSDA-0357,ALARM - INDIVIDUAL TRUNKLINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54658,54647,10,318,11-76-HSDA-0358,ALARM - INDIVIDUAL TRUNKLINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54659,54596,15,318,11-76-XTGA-7784AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER 14-V-113 TL#1 (1ooN)
OGD-I,54660,54659,0,318,11-76-XTGS-7782,ALARM - GAS AUDIBLE ALARM (OGD-I)
