DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
OGD-I,54661,54659,1,318,11-76-XTGB-7783,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-I)
OGD-I,54662,54659,2,318,11-76-XTGA-7784AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-I,54663,54596,16,318,11-76-XTGA-7784S,TRIP SIGNAL OF GAS DETECTION AT PIG RECIEVER 14-V-113 FOR TL#1 (2ooN)
OGD-I,54664,54663,0,318,11-76-SDY-7713A,CLOSE - SOV-A FOR SDV-7713 FOR TL#1
OGD-I,54665,54663,1,318,11-76-SDY-7713B,CLOSE - SOV-B FOR SDV-7713 FOR TL#1
OGD-I,54666,54663,2,318,11-76-XTGS-7782,ALARM - GAS AUDIBLE ALARM (OGD-I)
OGD-I,54667,54663,3,318,11-76-XTGB-7783,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-I)
OGD-I,54668,54663,4,318,11-76-HSDA-0313C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-I,54669,54663,5,318,11-76-XTGA-7784S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-I,54670,54663,6,318,11-76-HSDA-0357,ALARM - INDIVIDUAL TRUNKLINE #1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54671,54595,1,318,TRUNKLINE-2,
OGD-I,54672,54671,0,318,11-76-HS-7715A,ESD PB AT PLC FOR TL#2 TO 14-V-123
OGD-I,54673,54672,0,318,11-76-SDY-7715A,CLOSE - SOV-A FOR SDV-7715 FOR TL#2
OGD-I,54674,54672,1,318,11-76-SDY-7715B,CLOSE - SOV-B FOR SDV-7715 FOR TL#2
OGD-I,54675,54672,2,318,11-76-HSDA-0314A,ALARM - MANUAL ISOLATION OF TL#2 (SIGNAL TO SCADA)
OGD-I,54676,54672,3,318,11-76-HSDA-0358,ALARM - INDIVIDUAL TRUNK LINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54677,54671,1,318,11-76-HS-7715B,ESD PB AT FENCE GATE 1 FOR TL#2
OGD-I,54678,54677,0,318,11-76-SDY-7715A,CLOSE - SOV-A FOR SDV-7715 FOR TL#2
OGD-I,54679,54677,1,318,11-76-SDY-7715B,CLOSE - SOV-B FOR SDV-7715 FOR TL#2
OGD-I,54680,54677,2,318,11-76-HSDA-0314A,ALARM - MANUAL ISOLATION OF TL#2 (SIGNAL TO SCADA)
OGD-I,54681,54677,3,318,11-76-HSDA-0358,ALARM - INDIVIDUAL TRUNK LINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54682,54671,2,318,11-76-HS-7715C,ESD PB AT FENCE GATE 2 FOR TL#2
OGD-I,54683,54682,0,318,11-76-SDY-7715A,CLOSE - SOV-A FOR SDV-7715 FOR TL#2
OGD-I,54684,54682,1,318,11-76-SDY-7715B,CLOSE - SOV-B FOR SDV-7715 FOR TL#2
OGD-I,54685,54682,2,318,11-76-HSDA-0314A,ALARM - MANUAL ISOLATION OF TL#2 (SIGNAL TO SCADA)
OGD-I,54686,54682,3,318,11-76-HSDA-0358,ALARM - INDIVIDUAL TRUNK LINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54687,54671,3,318,11-76-HSDC-0337,REMOTE ESD COMMAND FROM RTU FOR TL#2
OGD-I,54688,54687,0,318,11-76-SDY-7715A,CLOSE - SOV-A FOR SDV-7715 FOR TL#2
OGD-I,54689,54687,1,318,11-76-SDY-7715B,CLOSE - SOV-B FOR SDV-7715 FOR TL#2
OGD-I,54690,54687,2,318,11-76-HSDA-0314A,ALARM - MANUAL ISOLATION OF TL#2 (SIGNAL TO SCADA)
OGD-I,54691,54687,3,318,11-76-HSDA-0358,ALARM - INDIVIDUAL TRUNK LINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54692,54671,4,318,11-76-HSDC-0329,REMOTE ESD COMMAND FROM RTU FOR OGD-I
OGD-I,54693,54692,0,318,11-76-SDY-7715A,CLOSE - SOV-A FOR SDV-7715 FOR TL#2
OGD-I,54694,54692,1,318,11-76-SDY-7715B,CLOSE - SOV-B FOR SDV-7715 FOR TL#2
OGD-I,54695,54692,2,318,11-76-HSDA-0314A,ALARM - MANUAL ISOLATION OF TL#2 (SIGNAL TO SCADA)
OGD-I,54696,54692,3,318,11-76-HSDA-0358,ALARM - INDIVIDUAL TRUNK LINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54697,54671,5,318,11-76-HS-7715D,PB NEAR SDV-7715 FOR TL#2
OGD-I,54698,54697,0,318,11-76-SDY-7715A,CLOSE - SOV-A FOR SDV-7715 FOR TL#2
OGD-I,54699,54697,1,318,11-76-SDY-7715B,CLOSE - SOV-B FOR SDV-7715 FOR TL#2
OGD-I,54700,54697,2,318,11-76-HSDA-0314B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-I,54701,54697,3,318,11-76-HSDA-0358,ALARM - INDIVIDUAL TRUNK LINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54702,54671,6,318,11-76-HS-7715F,PB AT PLC FOR SDV-7715 FOR TL#2
OGD-I,54703,54702,0,318,11-76-SDY-7715A,CLOSE - SOV-A FOR SDV-7715 FOR TL#2
OGD-I,54704,54702,1,318,11-76-SDY-7715B,CLOSE - SOV-B FOR SDV-7715 FOR TL#2
OGD-I,54705,54702,2,318,11-76-HSDA-0314B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-I,54706,54702,3,318,11-76-HSDA-0358,ALARM - INDIVIDUAL TRUNK LINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54707,54671,7,318,11-76-HS-7715E,PB NEAR SDV-7715 FOR TL#2
OGD-I,54708,54707,0,318,11-76-SDY-7715A,OPEN - SOV-A FOR SDV-7715 FOR TL#2
OGD-I,54709,54707,1,318,11-76-SDY-7715B,OPEN - SOV-B FOR SDV-7715 FOR TL#2
OGD-I,54710,54671,8,318,11-76-HS-7715T,PST PB NEAR SDV-7715 FOR TL#2
OGD-I,54711,54710,0,318,11-76-SDY-7715B,CLOSE - SOV-B FOR SDV-7715 FOR TL#2
OGD-I,54712,54671,9,318,11-76-ZSM-7715,LIMIT SWITCH PST FOR SDV-7715 FOR TL#2
OGD-I,54713,54712,0,318,11-76-SDY-7715B,OPEN - SOV-B FOR SDV-7715 FOR TL#2
OGD-I,54714,54671,10,318,11-76-XA-7715B,PST FAULT FOR SDV-7715 GENERATED BY PLC FOR TL#2
OGD-I,54715,54714,0,318,11-76-XA-7715B,ALARM - PST FAULT SDV-7715 (SIGNAL TO SCADA)
OGD-I,54716,54671,11,318,11-76-XA-7715A,ACTUATOR FAULT FOR SDV-7715 GENERATED BY PLC FOR TL#2
OGD-I,54717,54716,0,318,11-76-XA-7715A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-I,54718,54671,12,318,11-76-ZSL-7715A,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7715 FOR TL#2
OGD-I,54719,54718,0,318,11-76-XA-7715C,ALARM - EQUALIZING VALVE OF SDV-7715 NOT CLOSE (SIGNAL TO SCADA)
OGD-I,54720,54671,13,318,11-76-ZSL-7715B,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7715 FOR TL#2
OGD-I,54721,54720,0,318,11-76-XA-7715C,ALARM - EQUALIZING VALVE OF SDV-7715 NOT CLOSE (SIGNAL TO SCADA)
OGD-I,54722,54671,14,318,11-76-XTGA-7785AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER 14-V-123 TL#2 (1ooN)
OGD-I,54723,54722,0,318,11-76-XTGS-7782,ALARM - GAS AUDIBLE ALARM (OGD-I)
OGD-I,54724,54722,1,318,11-76-XTGB-7783,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-I)
OGD-I,54725,54722,2,318,11-76-XTGA-7785AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-I,54726,54671,15,318,11-76-XTGA-7785S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER 14-V-123 FOR TL#2 (2ooN)
OGD-I,54727,54726,0,318,11-76-XTGS-7782,ALARM - GAS AUDIBLE ALARM (OGD-I)
OGD-I,54728,54726,1,318,11-76-XTGB-7783,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-I)
OGD-I,54729,54726,2,318,11-76-SDY-7715A,CLOSE - SOV-A FOR SDV-7715 FOR TL#2
OGD-I,54730,54726,3,318,11-76-SDY-7715B,CLOSE - SOV-B FOR SDV-7715 FOR TL#2
OGD-I,54731,54726,4,318,11-76-HSDA-0314C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-I,54732,54726,5,318,11-76-XTGA-7785S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-I,54733,54726,6,318,11-76-HSDA-0358,ALARM - INDIVIDUAL TRUNK LINE #2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54734,54595,2,318,TRUNKLINE-3,
OGD-I,54735,54734,0,318,11-76-HS-7717A,ESD PB AT PLC FOR TL#3 TO 14-V-133
OGD-I,54736,54735,0,318,11-76-SDY-7717A,CLOSE - SOV-A FOR SDV-7717 FOR TL#3
OGD-I,54737,54735,1,318,11-76-SDY-7717B,CLOSE - SOV-B FOR SDV-7717 FOR TL#3
OGD-I,54738,54735,2,318,11-76-HSDA-0315A,ALARM - MANUAL ISOLATION OF TL#3 (SIGNAL TO SCADA)
OGD-I,54739,54735,3,318,11-76-HSDA-0359,ALARM - INDIVIDUAL TRUNK LINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54740,54734,1,318,11-76-HS-7717B,ESD PB AT FENCE GATE 1 FOR TL#3
OGD-I,54741,54740,0,318,11-76-SDY-7717A,CLOSE - SOV-A FOR SDV-7717 FOR TL#3
OGD-I,54742,54740,1,318,11-76-SDY-7717B,CLOSE - SOV-B FOR SDV-7717 FOR TL#3
OGD-I,54743,54740,2,318,11-76-HSDA-0315A,ALARM - MANUAL ISOLATION OF TL#3 (SIGNAL TO SCADA)
OGD-I,54744,54740,3,318,11-76-HSDA-0359,ALARM - INDIVIDUAL TRUNK LINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54745,54734,2,318,11-76-HS-7717C,ESD PB AT FENCE GATE 2 FOR TL#3
OGD-I,54746,54745,0,318,11-76-SDY-7717A,CLOSE - SOV-A FOR SDV-7717 FOR TL#3
OGD-I,54747,54745,1,318,11-76-SDY-7717B,CLOSE - SOV-B FOR SDV-7717 FOR TL#3
OGD-I,54748,54745,2,318,11-76-HSDA-0315A,ALARM - MANUAL ISOLATION OF TL#3 (SIGNAL TO SCADA)
OGD-I,54749,54745,3,318,11-76-HSDA-0359,ALARM - INDIVIDUAL TRUNK LINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54750,54734,3,318,11-76-HSDC-0338,REMOTE ESD COMMAND FROM RTU FOR TL#3
OGD-I,54751,54750,0,318,11-76-SDY-7717A,CLOSE - SOV-A FOR SDV-7717 FOR TL#3
OGD-I,54752,54750,1,318,11-76-SDY-7717B,CLOSE - SOV-B FOR SDV-7717 FOR TL#3
OGD-I,54753,54750,2,318,11-76-HSDA-0315A,ALARM - MANUAL ISOLATION OF TL#3 (SIGNAL TO SCADA)
OGD-I,54754,54750,3,318,11-76-HSDA-0359,ALARM - INDIVIDUAL TRUNK LINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54755,54734,4,318,11-76-HSDC-0329,REMOTE ESD COMMAND FROM RTU FOR OGD-I
OGD-I,54756,54755,0,318,11-76-SDY-7717A,CLOSE - SOV-A FOR SDV-7717 FOR TL#3
OGD-I,54757,54755,1,318,11-76-SDY-7717B,CLOSE - SOV-B FOR SDV-7717 FOR TL#3
OGD-I,54758,54755,2,318,11-76-HSDA-0315A,ALARM - MANUAL ISOLATION OF TL#3 (SIGNAL TO SCADA)
OGD-I,54759,54755,3,318,11-76-HSDA-0359,ALARM - INDIVIDUAL TRUNK LINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54760,54734,5,318,11-76-HS-7717D,PB NEAR SDV-7717 FOR TL#3
OGD-I,54761,54760,0,318,11-76-SDY-7717A,CLOSE - SOV-A FOR SDV-7717 FOR TL#3
OGD-I,54762,54760,1,318,11-76-SDY-7717B,CLOSE - SOV-B FOR SDV-7717 FOR TL#3
OGD-I,54763,54760,2,318,11-76-HSDA-0315B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-I,54764,54760,3,318,11-76-HSDA-0359,ALARM - INDIVIDUAL TRUNK LINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54765,54734,6,318,11-76-HS-7717F,PB AT PLC FOR SDV-7717 FOR TL#3
OGD-I,54766,54765,0,318,11-76-SDY-7717A,CLOSE - SOV-A FOR SDV-7717 FOR TL#3
OGD-I,54767,54765,1,318,11-76-SDY-7717B,CLOSE - SOV-B FOR SDV-7717 FOR TL#3
OGD-I,54768,54765,2,318,11-76-HSDA-0315B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-I,54769,54765,3,318,11-76-HSDA-0359,ALARM - INDIVIDUAL TRUNK LINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54770,54734,7,318,11-76-HS-7717E,PB NEAR SDV-7717 FOR TL#3
OGD-I,54771,54770,0,318,11-76-SDY-7717A,OPEN - SOV-A FOR SDV-7717 FOR TL#3
OGD-I,54772,54770,1,318,11-76-SDY-7717B,OPEN - SOV-B FOR SDV-7717 FOR TL#3
OGD-I,54773,54734,8,318,11-76-HS-7717T,PST PB NEAR SDV-7717 FOR TL#3
OGD-I,54774,54773,0,318,11-76-SDY-7717B,CLOSE - SOV-B FOR SDV-7717 FOR TL#3
OGD-I,54775,54734,9,318,11-76-ZSM-7717,LIMIT SWITCH PST FOR SDV-7717 FOR TL#3
OGD-I,54776,54775,0,318,11-76-SDY-7717B,OPEN - SOV-B FOR SDV-7717 FOR TL#3
OGD-I,54777,54734,10,318,11-76-XA-7717B,PST FAULT FOR SDV-7717 GENERATED BY PLC FOR TL#3
OGD-I,54778,54777,0,318,11-76-XA-7717B,ALARM - PST FAULT SDV-7717 (SIGNAL TO SCADA)
OGD-I,54779,54734,11,318,11-76-XA-7717A,ACTUATOR FAULT FOR SDV-7717 GENERATED BY PLC FOR TL#3
OGD-I,54780,54779,0,318,11-76-XA-7717A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-I,54781,54734,12,318,11-76-ZSL-7717A,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7717 FOR TL#3
OGD-I,54782,54781,0,318,11-76-XA-7717C,ALARM - EQUALIZING VALVE OF SDV-7717 NOT CLOSE (SIGNAL TO SCADA)
OGD-I,54783,54734,13,318,11-76-ZSL-7717B,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7717 FOR TL#3
OGD-I,54784,54783,0,318,11-76-XA-7717C,ALARM - EQUALIZING VALVE OF SDV-7717 NOT CLOSE (SIGNAL TO SCADA)
OGD-I,54785,54734,14,318,11-76-XFA-7747,TRIP SIGNAL OF FIRE CONFIRMATION FOR OGD-I (1ooN)
OGD-I,54786,54785,0,318,11-76-SDY-7717A,CLOSE - SOV-A FOR SDV-7717 FOR TL#3
OGD-I,54787,54785,1,318,11-76-SDY-7717B,CLOSE - SOV-B FOR SDV-7717 FOR TL#3
OGD-I,54788,54785,2,318,11-76-XFAS-7775,ALARM - FIRE AUDIBLE ALARM (OGD-I)
OGD-I,54789,54785,3,318,11-76-XFAB-7776,ALARM - FIRE VISUAL ALARM (RED) (OGD-I)
OGD-I,54790,54785,4,318,11-76-HSDA-0315C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-I,54791,54785,5,318,11-76-XFA-7747S,ALARM - TRIP SIGNAL FIRE CONFIRMATION (1ooN) SIGNAL TO SCADA
OGD-I,54792,54785,6,318,11-76-SDY-7719A,CLOSE - SOV-A FOR SDV-7719 FOR TL#4
OGD-I,54793,54785,7,318,11-76-SDY-7719B,CLOSE - SOV-B FOR SDV-7719 FOR TL#4
OGD-I,54794,54785,8,318,11-76-HSDA-0316C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-I,54795,54785,9,318,11-76-HSDA-0359,ALARM - INDIVIDUAL TRUNKLINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54796,54785,10,318,11-76-HSDA-0360,ALARM - INDIVIDUAL TRUNKLINE #4 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54797,54734,15,318,11-76-XTGA-7786AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER 14-V-133 TL#3 (1ooN)
OGD-I,54798,54797,0,318,11-76-XTGS-7782,ALARM - GAS AUDIBLE ALARM (OGD-I)
OGD-I,54799,54797,1,318,11-76-XTGB-7783,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-I)
OGD-I,54800,54797,2,318,11-76-XTGA-7786AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-I,54801,54734,16,318,11-76-XTGA-7786S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER 14-V-133 FOR TL#3 (2ooN)
OGD-I,54802,54801,0,318,11-76-SDY-7717A,CLOSE - SOV-A FOR SDV-7717 FOR TL#3
OGD-I,54803,54801,1,318,11-76-SDY-7717B,CLOSE - SOV-B FOR SDV-7717 FOR TL#3
OGD-I,54804,54801,2,318,11-76-XTGS-7782,ALARM - GAS AUDIBLE ALARM (OGD-I)
OGD-I,54805,54801,3,318,11-76-XTGB-7783,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-I)
OGD-I,54806,54801,4,318,11-76-HSDA-0315C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-I,54807,54801,5,318,11-76-XTGA-7786S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-I,54808,54801,6,318,11-76-HSDA-0359,ALARM - INDIVIDUAL TRUNKLINE #3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54809,54595,3,318,TRUNKLINE-4,
OGD-I,54810,54809,0,318,11-76-HS-7719A,ESD PB AT PLC FOR TL#4 TO 14-V-143
OGD-I,54811,54810,0,318,11-76-SDY-7719A,CLOSE - SOV-A FOR SDV-7719 FOR TL#4
OGD-I,54812,54810,1,318,11-76-SDY-7719B,CLOSE - SOV-B FOR SDV-7719 FOR TL#4
OGD-I,54813,54810,2,318,11-76-HSDA-0316A,ALARM - MANUAL ISOLATION OF TL#4 (SIGNAL TO SCADA)
OGD-I,54814,54810,3,318,11-76-HSDA-0360,ALARM - INDIVIDUAL TRUNK LINE #4 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54815,54809,1,318,11-76-HS-7719B,ESD PB AT FENCE GATE 1 FOR TL#4
OGD-I,54816,54815,0,318,11-76-SDY-7719A,CLOSE - SOV-A FOR SDV-7719 FOR TL#4
OGD-I,54817,54815,1,318,11-76-SDY-7719B,CLOSE - SOV-B FOR SDV-7719 FOR TL#4
OGD-I,54818,54815,2,318,11-76-HSDA-0316A,ALARM - MANUAL ISOLATION OF TL#4 (SIGNAL TO SCADA)
OGD-I,54819,54815,3,318,11-76-HSDA-0360,ALARM - INDIVIDUAL TRUNK LINE #4 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54820,54809,2,318,11-76-HS-7719C,ESD PB AT FENCE GATE 2 FOR TL#4
OGD-I,54821,54820,0,318,11-76-SDY-7719A,CLOSE - SOV-A FOR SDV-7719 FOR TL#4
OGD-I,54822,54820,1,318,11-76-SDY-7719B,CLOSE - SOV-B FOR SDV-7719 FOR TL#4
OGD-I,54823,54820,2,318,11-76-HSDA-0316A,ALARM - MANUAL ISOLATION OF TL#4 (SIGNAL TO SCADA)
OGD-I,54824,54820,3,318,11-76-HSDA-0360,ALARM - INDIVIDUAL TRUNK LINE #4 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54825,54809,3,318,11-76-HSDC-0339,REMOTE ESD COMMAND FROM RTU FOR TL#4
OGD-I,54826,54825,0,318,11-76-SDY-7719A,CLOSE - SOV-A FOR SDV-7719 FOR TL#4
OGD-I,54827,54825,1,318,11-76-SDY-7719B,CLOSE - SOV-B FOR SDV-7719 FOR TL#4
OGD-I,54828,54825,2,318,11-76-HSDA-0316A,ALARM - MANUAL ISOLATION OF TL#4 (SIGNAL TO SCADA)
OGD-I,54829,54825,3,318,11-76-HSDA-0360,ALARM - INDIVIDUAL TRUNK LINE #4 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54830,54809,4,318,11-76-HSDC-0329,REMOTE ESD COMMAND FROM RTU FOR OGD-I
OGD-I,54831,54830,0,318,11-76-SDY-7719A,CLOSE - SOV-A FOR SDV-7719 FOR TL#4
OGD-I,54832,54830,1,318,11-76-SDY-7719B,CLOSE - SOV-B FOR SDV-7719 FOR TL#4
OGD-I,54833,54830,2,318,11-76-HSDA-0316A,ALARM - MANUAL ISOLATION OF TL#4 (SIGNAL TO SCADA)
OGD-I,54834,54830,3,318,11-76-HSDA-0360,ALARM - INDIVIDUAL TRUNK LINE #4 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54835,54809,5,318,11-76-HS-7719D,PB NEAR SDV-7719 FOR TL#4
OGD-I,54836,54835,0,318,11-76-SDY-7719A,CLOSE - SOV-A FOR SDV-7719 FOR TL#4
OGD-I,54837,54835,1,318,11-76-SDY-7719B,CLOSE - SOV-B FOR SDV-7719 FOR TL#4
OGD-I,54838,54835,2,318,11-76-HSDA-0316B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-I,54839,54835,3,318,11-76-HSDA-0360,ALARM - INDIVIDUAL TRUNK LINE #4 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54840,54809,6,318,11-76-HS-7719F,PB AT PLC FOR SDV-7719 FOR TL#4
OGD-I,54841,54840,0,318,11-76-SDY-7719A,CLOSE - SOV-A FOR SDV-7719 FOR TL#4
OGD-I,54842,54840,1,318,11-76-SDY-7719B,CLOSE - SOV-B FOR SDV-7719 FOR TL#4
OGD-I,54843,54840,2,318,11-76-HSDA-0316B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-I,54844,54840,3,318,11-76-HSDA-0360,ALARM - INDIVIDUAL TRUNK LINE #4 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54845,54809,7,318,11-76-HS-7719E,PB NEAR SDV-7719 FOR TL#4
OGD-I,54846,54845,0,318,11-76-SDY-7719A,OPEN - SOV-A FOR SDV-7719 FOR TL#4
OGD-I,54847,54845,1,318,11-76-SDY-7719B,OPEN - SOV-B FOR SDV-7719 FOR TL#4
OGD-I,54848,54809,8,318,11-76-HS-7719T,PST PB NEAR SDV-7719 FOR TL#4
OGD-I,54849,54848,0,318,11-76-SDY-7719B,CLOSE - SOV-B FOR SDV-7719 FOR TL#4
OGD-I,54850,54809,9,318,11-76-ZSM-7719,LIMIT SWITCH PST FOR SDV-7719 FOR TL#4
OGD-I,54851,54850,0,318,11-76-SDY-7719B,OPEN - SOV-B FOR SDV-7719 FOR TL#4
OGD-I,54852,54809,10,318,11-76-XA-7719B,PST FAULT FOR SDV-7719 GENERATED BY PLC FOR TL#4
OGD-I,54853,54852,0,318,11-76-XA-7719B,ALARM - PST FAULT SDV-7719 (SIGNAL TO SCADA)
OGD-I,54854,54809,11,318,11-76-XA-7719A,ACTUATOR FAULT FOR SDV-7719 GENERATED BY PLC FOR TL#4
OGD-I,54855,54854,0,318,11-76-XA-7719A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-I,54856,54809,12,318,11-76-ZSL-7719A,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7719 FOR TL#4
OGD-I,54857,54856,0,318,11-76-XA-7719C,ALARM - EQUALIZING VALVE OF SDV-7719 NOT CLOSE (SIGNAL TO SCADA)
OGD-I,54858,54809,13,318,11-76-ZSL-7719B,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7719 FOR TL#4
OGD-I,54859,54858,0,318,11-76-XA-7719C,ALARM - EQUALIZING VALVE OF SDV-7719 NOT CLOSE (SIGNAL TO SCADA)
OGD-I,54860,54809,14,318,11-76-XTGA-7787AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECIEVER 14-V-143 TL#4 (1ooN)
OGD-I,54861,54860,0,318,11-76-XTGS-7782,ALARM - GAS AUDIBLE ALARM (OGD-I)
OGD-I,54862,54860,1,318,11-76-XTGB-7783,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-I)
OGD-I,54863,54860,2,318,11-76-XTGA-7787AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-I,54864,54809,15,318,11-76-XTGA-7787S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER 14-V-143 FOR TL#4 (2ooN)
OGD-I,54865,54864,0,318,11-76-SDY-7719A,CLOSE - SOV-A FOR SDV-7719 FOR TL#4
OGD-I,54866,54864,1,318,11-76-SDY-7719B,CLOSE - SOV-B FOR SDV-7719 FOR TL#4
OGD-I,54867,54864,2,318,11-76-XTGS-7782,ALARM - GAS AUDIBLE ALARM (OGD-I)
OGD-I,54868,54864,3,318,11-76-XTGB-7783,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-I)
OGD-I,54869,54864,4,318,11-76-HSDA-0316C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-I,54870,54864,5,318,11-76-XTGA-7787S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-I,54871,54864,6,318,11-76-HSDA-0360,ALARM - INDIVIDUAL TRUNKLINE #4 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54872,54595,4,318,TRUNKLINE-6,
OGD-I,54873,54872,0,318,11-76-HS-7721A,ESD PB AT PLC FOR TL#6 TO 14-V-153
OGD-I,54874,54873,0,318,11-76-SDY-7721A,CLOSE - SOV-A FOR SDV-7721 FOR TL#6
OGD-I,54875,54873,1,318,11-76-SDY-7721B,CLOSE - SOV-B FOR SDV-7721 FOR TL#6
OGD-I,54876,54873,2,318,11-76-HSDA-0317A,ALARM - MANUAL ISOLATION OF TL#6 (SIGNAL TO SCADA)
OGD-I,54877,54873,3,318,11-76-HSDA-0361,ALARM - INDIVIDUAL TRUNK LINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54878,54872,1,318,11-76-HS-7721B,ESD PB AT FENCE GATE 1 FOR TL#6
OGD-I,54879,54878,0,318,11-76-SDY-7721A,CLOSE - SOV-A FOR SDV-7721 FOR TL#6
OGD-I,54880,54878,1,318,11-76-SDY-7721B,CLOSE - SOV-B FOR SDV-7721 FOR TL#6
OGD-I,54881,54878,2,318,11-76-HSDA-0317A,ALARM - MANUAL ISOLATION OF TL#6 (SIGNAL TO SCADA)
OGD-I,54882,54878,3,318,11-76-HSDA-0361,ALARM - INDIVIDUAL TRUNK LINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54883,54872,2,318,11-76-HS-7721C,ESD PB AT FENCE GATE 2 FOR TL#6
OGD-I,54884,54883,0,318,11-76-SDY-7721A,CLOSE - SOV-A FOR SDV-7721 FOR TL#6
OGD-I,54885,54883,1,318,11-76-SDY-7721B,CLOSE - SOV-B FOR SDV-7721 FOR TL#6
OGD-I,54886,54883,2,318,11-76-HSDA-0317A,ALARM - MANUAL ISOLATION OF TL#6 (SIGNAL TO SCADA)
OGD-I,54887,54883,3,318,11-76-HSDA-0361,ALARM - INDIVIDUAL TRUNK LINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54888,54872,3,318,11-76-HSDC-0340,REMOTE ESD COMMAND FROM RTU FOR TL#6
OGD-I,54889,54888,0,318,11-76-SDY-7721A,CLOSE - SOV-A FOR SDV-7721 FOR TL#6
OGD-I,54890,54888,1,318,11-76-SDY-7721B,CLOSE - SOV-B FOR SDV-7721 FOR TL#6
OGD-I,54891,54888,2,318,11-76-HSDA-0317A,ALARM - MANUAL ISOLATION OF TL#6 (SIGNAL TO SCADA)
OGD-I,54892,54888,3,318,11-76-HSDA-0361,ALARM - INDIVIDUAL TRUNK LINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54893,54872,4,318,11-76-HSDC-0329,REMOTE ESD COMMAND FROM RTU FOR OGD-I
OGD-I,54894,54893,0,318,11-76-SDY-7721A,CLOSE - SOV-A FOR SDV-7721 FOR TL#6
OGD-I,54895,54893,1,318,11-76-SDY-7721B,CLOSE - SOV-B FOR SDV-7721 FOR TL#6
OGD-I,54896,54893,2,318,11-76-HSDA-0317A,ALARM - MANUAL ISOLATION OF TL#6 (SIGNAL TO SCADA)
OGD-I,54897,54893,3,318,11-76-HSDA-0361,ALARM - INDIVIDUAL TRUNK LINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54898,54872,5,318,11-76-HS-7721D,PB NEAR SDV-7721 FOR TL#6
OGD-I,54899,54898,0,318,11-76-SDY-7721A,CLOSE - SOV-A FOR SDV-7721 FOR TL#6
OGD-I,54900,54898,1,318,11-76-SDY-7721B,CLOSE - SOV-B FOR SDV-7721 FOR TL#6
OGD-I,54901,54898,2,318,11-76-HSDA-0317B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-I,54902,54898,3,318,11-76-HSDA-0361,ALARM - INDIVIDUAL TRUNK LINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54903,54872,6,318,11-76-HS-7721F,PB AT PLC FOR SDV-7721 FOR TL#6
OGD-I,54904,54903,0,318,11-76-SDY-7721A,CLOSE - SOV-A FOR SDV-7721 FOR TL#6
OGD-I,54905,54903,1,318,11-76-SDY-7721B,CLOSE - SOV-B FOR SDV-7721 FOR TL#6
OGD-I,54906,54903,2,318,11-76-HSDA-0317B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-I,54907,54903,3,318,11-76-HSDA-0361,ALARM - INDIVIDUAL TRUNK LINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54908,54872,7,318,11-76-HS-7721E,PB NEAR SDV-7721 FOR TL#6
OGD-I,54909,54908,0,318,11-76-SDY-7721A,OPEN - SOV-A FOR SDV-7721 FOR TL#6
OGD-I,54910,54908,1,318,11-76-SDY-7721B,OPEN - SOV-B FOR SDV-7721 FOR TL#6
OGD-I,54911,54872,8,318,11-76-HS-7721T,PST PB NEAR SDV-7721 FOR TL#6
OGD-I,54912,54911,0,318,11-76-SDY-7721B,CLOSE - SOV-B FOR SDV-7721 FOR TL#6
OGD-I,54913,54872,9,318,11-76-ZSM-7721,LIMIT SWITCH PST FOR SDV-7721 FOR TL#6
OGD-I,54914,54913,0,318,11-76-SDY-7721B,OPEN - SOV-B FOR SDV-7721 FOR TL#6
OGD-I,54915,54872,10,318,11-76-XA-7721B,PST FAULT FOR SDV-7721 GENERATED BY PLC FOR TL#6
OGD-I,54916,54915,0,318,11-76-XA-7721B,ALARM - PST FAULT SDV-7721 (SIGNAL TO SCADA)
OGD-I,54917,54872,11,318,11-76-XA-7721A,ACTUATOR FAULT FOR SDV-7721 GENERATED BY PLC FOR TL#6
OGD-I,54918,54917,0,318,11-76-XA-7721A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-I,54919,54872,12,318,11-76-ZSL-7721A,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7721 FOR TL#6
OGD-I,54920,54919,0,318,11-76-XA-7721C,ALARM - EQUALIZING VALVE OF SDV-7721 NOT CLOSE (SIGNAL TO SCADA)
OGD-I,54921,54872,13,318,11-76-ZSL-7721B,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7721 FOR TL#6
OGD-I,54922,54921,0,318,11-76-XA-7721C,ALARM - EQUALIZING VALVE OF SDV-7721 NOT CLOSE (SIGNAL TO SCADA)
OGD-I,54923,54872,14,318,11-76-XFA-7747,TRIP SIGNAL OF FIRE CONFIRMATION FOR OGD-I (1ooN)
OGD-I,54924,54923,0,318,11-76-SDY-7721A,CLOSE - SOV-A FOR SDV-7721 FOR TL#6
OGD-I,54925,54923,1,318,11-76-SDY-7721B,CLOSE - SOV-B FOR SDV-7721 FOR TL#6
OGD-I,54926,54923,2,318,11-76-XFAS-7775,ALARM - FIRE AUDIBLE ALARM (OGD-I)
OGD-I,54927,54923,3,318,11-76-XFAB-7776,ALARM - FIRE VISUAL ALARM (RED) (OGD-I)
OGD-I,54928,54923,4,318,11-76-HSDA-0317C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-I,54929,54923,5,318,11-76-XFA-7747S,ALARM - TRIP SIGNAL FIRE CONFIRMATION (1ooN) SIGNAL TO SCADA
OGD-I,54930,54923,6,318,11-76-SDY-7711A,CLOSE - SOV-A FOR SDV-7711 FOR TL#5
OGD-I,54931,54923,7,318,11-76-SDY-7711B,CLOSE - SOV-B FOR SDV-7711 FOR TL#5
OGD-I,54932,54923,8,318,11-76-HSDA-0318C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-I,54933,54923,9,318,11-76-HSDA-0361,ALARM - INDIVIDUAL TRUNK LINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54934,54923,10,318,11-76-HSDA-0362,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54935,54872,15,318,11-76-XTGA-7788AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER 14-V-153 TL#6 (1ooN)
OGD-I,54936,54935,0,318,11-76-XTGS-7782,ALARM - GAS AUDIBLE ALARM (OGD-I)
OGD-I,54937,54935,1,318,11-76-XTGB-7783,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-I)
OGD-I,54938,54935,2,318,11-76-XTGA-7788AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-I,54939,54872,16,318,11-76-XTGA-7788S,TRIP SIGNAL OF GAS DETECTION AT PIG RECIEVER 14-V-153 FOR TL#6 (2ooN)
OGD-I,54940,54939,0,318,11-76-SDY-7721A,CLOSE - SOV-A FOR SDV-7721 FOR TL#6
OGD-I,54941,54939,1,318,11-76-SDY-7721B,CLOSE - SOV-B FOR SDV-7721 FOR TL#6
OGD-I,54942,54939,2,318,11-76-XTGS-7782,ALARM - GAS AUDIBLE ALARM (OGD-I)
OGD-I,54943,54939,3,318,11-76-XTGB-7783,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-I)
OGD-I,54944,54939,4,318,11-76-HSDA-0317C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-I,54945,54939,5,318,11-76-XTGA-7788S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-I,54946,54939,6,318,11-76-HSDA-0361,ALARM - INDIVIDUAL TRUNK LINE #6 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54947,54595,5,318,TRUNKLINE-5,
OGD-I,54948,54947,0,318,11-76-HS-7711A,ESD PB AT PLC FOR TL#5 TO 14-V-103
OGD-I,54949,54948,0,318,11-76-SDY-7711A,CLOSE - SOV-A FOR SDV-7711 FOR TL#5
OGD-I,54950,54948,1,318,11-76-SDY-7711B,CLOSE - SOV-B FOR SDV-7711 FOR TL#5
OGD-I,54951,54948,2,318,11-76-HSDA-0318A,ALARM - MANUAL ISOLATION OF TL#5 (SIGNAL TO SCADA)
OGD-I,54952,54948,3,318,11-76-HSDA-0362,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54953,54947,1,318,11-76-HS-7711B,ESD PB AT FENCE GATE 1 FOR TL#5
OGD-I,54954,54953,0,318,11-76-SDY-7711A,CLOSE - SOV-A FOR SDV-7711 FOR TL#5
OGD-I,54955,54953,1,318,11-76-SDY-7711B,CLOSE - SOV-B FOR SDV-7711 FOR TL#5
OGD-I,54956,54953,2,318,11-76-HSDA-0318A,ALARM - MANUAL ISOLATION OF TL#5 (SIGNAL TO SCADA)
OGD-I,54957,54953,3,318,11-76-HSDA-0362,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54958,54947,2,318,11-76-HS-7711C,ESD PB AT FENCE GATE 2 FOR TL#5
OGD-I,54959,54958,0,318,11-76-SDY-7711A,CLOSE - SOV-A FOR SDV-7711 FOR TL#5
OGD-I,54960,54958,1,318,11-76-SDY-7711B,CLOSE - SOV-B FOR SDV-7711 FOR TL#5
OGD-I,54961,54958,2,318,11-76-HSDA-0318A,ALARM - MANUAL ISOLATION OF TL#5 (SIGNAL TO SCADA)
OGD-I,54962,54958,3,318,11-76-HSDA-0362,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54963,54947,3,318,11-76-HSDC-0341,REMOTE ESD COMMAND FROM RTU FOR TL#5
OGD-I,54964,54963,0,318,11-76-SDY-7711A,CLOSE - SOV-A FOR SDV-7711 FOR TL#5
OGD-I,54965,54963,1,318,11-76-SDY-7711B,CLOSE - SOV-B FOR SDV-7711 FOR TL#5
OGD-I,54966,54963,2,318,11-76-HSDA-0318A,ALARM - MANUAL ISOLATION OF TL#5 (SIGNAL TO SCADA)
OGD-I,54967,54963,3,318,11-76-HSDA-0362,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54968,54947,4,318,11-76-HSDC-0329,REMOTE ESD COMMAND FROM RTU FOR OGD-I
OGD-I,54969,54968,0,318,11-76-SDY-7711A,CLOSE - SOV-A FOR SDV-7711 FOR TL#5
OGD-I,54970,54968,1,318,11-76-SDY-7711B,CLOSE - SOV-B FOR SDV-7711 FOR TL#5
OGD-I,54971,54968,2,318,11-76-HSDA-0318A,ALARM - MANUAL ISOLATION OF TL#5 (SIGNAL TO SCADA)
OGD-I,54972,54968,3,318,11-76-HSDA-0362,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54973,54947,5,318,11-76-HS-7711D,PB NEAR SDV-7711 FOR TL#5
OGD-I,54974,54973,0,318,11-76-SDY-7711A,CLOSE - SOV-A FOR SDV-7711 FOR TL#5
OGD-I,54975,54973,1,318,11-76-SDY-7711B,CLOSE - SOV-B FOR SDV-7711 FOR TL#5
OGD-I,54976,54973,2,318,11-76-HSDA-0318B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-I,54977,54973,3,318,11-76-HSDA-0362,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54978,54947,6,318,11-76-HS-7711F,PB AT PLC FOR SDV-7711 FOR TL#5
OGD-I,54979,54978,0,318,11-76-SDY-7711A,CLOSE - SOV-A FOR SDV-7711 FOR TL#5
OGD-I,54980,54978,1,318,11-76-SDY-7711B,CLOSE - SOV-B FOR SDV-7711 FOR TL#5
OGD-I,54981,54978,2,318,11-76-HSDA-0318B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-I,54982,54978,3,318,11-76-HSDA-0362,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,54983,54947,7,318,11-76-HS-7711E,PB NEAR SDV-7711 FOR TL#5
OGD-I,54984,54983,0,318,11-76-SDY-7711A,OPEN - SOV-A FOR SDV-7711 FOR TL#5
OGD-I,54985,54983,1,318,11-76-SDY-7711B,OPEN - SOV-B FOR SDV-7711 FOR TL#5
OGD-I,54986,54947,8,318,11-76-HS-7711T,PST PB NEAR SDV-7711 FOR TL#5
OGD-I,54987,54986,0,318,11-76-SDY-7711B,CLOSE - SOV-B FOR SDV-7711 FOR TL#5
OGD-I,54988,54947,9,318,11-76-ZSM-7711,LIMIT SWITCH PST FOR SDV-7711 FOR TL#5
OGD-I,54989,54988,0,318,11-76-SDY-7711B,OPEN - SOV-B FOR SDV-7711 FOR TL#5
OGD-I,54990,54947,10,318,11-76-XA-7711B,PST FAULT FOR SDV-7711 GENERATED BY PLC FOR TL#5
OGD-I,54991,54990,0,318,11-76-XA-7711B,ALARM - PST FAULT SDV-7711 (SIGNAL TO SCADA)
OGD-I,54992,54947,11,318,11-76-XA-7711A,ACTUATOR FAULT FOR SDV-7711 GENERATED BY PLC FOR TL#5
OGD-I,54993,54992,0,318,11-76-XA-7711A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-I,54994,54947,12,318,11-76-ZSL-7711A,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7711 FOR TL#5
OGD-I,54995,54994,0,318,11-76-XA-7711C,ALARM - EQUALIZING VALVE OF SDV-7711 NOT CLOSE (SIGNAL TO SCADA)
OGD-I,54996,54947,13,318,11-76-ZSL-7711B,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7711 FOR TL#5
OGD-I,54997,54996,0,318,11-76-XA-7711C,ALARM - EQUALIZING VALVE OF SDV-7711 NOT CLOSE (SIGNAL TO SCADA)
OGD-I,54998,54947,14,318,11-76-XTGA-7789AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER 14-V-103 TL#5 (1ooN)
OGD-I,54999,54998,0,318,11-76-XTGS-7782,ALARM - GAS AUDIBLE ALARM (OGD-I)
OGD-I,55000,54998,1,318,11-76-XTGB-7783,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-I)
OGD-I,55001,54998,2,318,11-76-XGTA-7789AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-I,55002,54947,15,318,11-76-XTGA-7789S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER 14-V-103 FOR TL#5 (2ooN)
OGD-I,55003,55002,0,318,11-76-XTGS-7782,ALARM - GAS AUDIBLE ALARM (OGD-I)
OGD-I,55004,55002,1,318,11-76-XTGB-7783,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-I)
OGD-I,55005,55002,2,318,11-76-SDY-7711A,CLOSE - SOV-A FOR SDV-7711 FOR TL#5
OGD-I,55006,55002,3,318,11-76-SDY-7711B,CLOSE - SOV-B FOR SDV-7711 FOR TL#5
OGD-I,55007,55002,4,318,11-76-HSDA-0318C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-I,55008,55002,5,318,11-76-XTGA-7789S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-I,55009,55002,6,318,11-76-HSDA-0362,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-I,55010,54947,16,318,11-76-HSDA-0363,ALL TRUNK LINE SHUT DOWN/CLOSE
OGD-I,55011,55010,0,318,11-76-HSDA-0363,ALARM - COMMON SHUTDOWN TRIP OF OGD-I SIGNAL TO SCADA
OGD-II,55012,6,0,319,OGD-II,
OGD-II,55013,17,0,319,TRUNKLINE-RMS-1,
OGD-II,55014,3,0,319,11-30-HS-7331A,ESD PB AT PLC FOR TL#RMS-1 TO RP-3901
OGD-II,55015,43878,0,319,11-30-SDY-7331A,CLOSE - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55016,43878,1,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55017,43878,2,319,11-30-HSDA-0319A,ALARM - MANUAL ISOLATION OF TL#RMS-1 (SIGNAL TO SCADA)
OGD-II,55018,43878,3,319,11-30-HSDA-0364,ALARM - INDIVIDUAL TRUNK LINE #RMS-1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55019,3,1,319,11-30-HS-7331B,ESD PB AT FENCE GATE 1 FOR TL#RMS-1
OGD-II,55020,43883,0,319,11-30-SDY-7331A,CLOSE - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55021,43883,1,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55022,43883,2,319,11-30-HSDA-0319A,ALARM - MANUAL ISOLATION OF TL#RMS-1 (SIGNAL TO SCADA)
OGD-II,55023,43883,3,319,11-30-HSDA-0364,ALARM - INDIVIDUAL TRUNK LINE #RMS-1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55024,3,2,319,11-30-HS-7331C,ESD PB AT FENCE GATE 2 FOR TL#RMS-1
OGD-II,55025,43888,0,319,11-30-SDY-7331A,CLOSE - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55026,43888,1,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55027,43888,2,319,11-30-HSDA-0319A,ALARM - MANUAL ISOLATION OF TL#RMS-1 (SIGNAL TO SCADA)
OGD-II,55028,43888,3,319,11-30-HSDA-0364,ALARM - INDIVIDUAL TRUNK LINE #RMS-1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55029,3,3,319,11-30-HSDC-0342,REMOTE ESD COMMAND FROM RTU FOR TL#RMS-1
OGD-II,55030,43893,0,319,11-30-SDY-7331A,CLOSE - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55031,43893,1,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55032,43893,2,319,11-30-HSDA-0319A,ALARM - MANUAL ISOLATION OF TL#RMS-1 (SIGNAL TO SCADA)
OGD-II,55033,43893,3,319,11-30-HSDA-0364,ALARM - INDIVIDUAL TRUNK LINE #RMS-1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55034,3,4,319,11-30-HSDC-0330,REMOTE ESD COMMAND FROM RTU FOR OGD-II
OGD-II,55035,43898,0,319,11-30-SDY-7331A,CLOSE - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55036,43898,1,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55037,43898,2,319,11-30-HSDA-0319A,ALARM - MANUAL ISOLATION OF TL#RMS-1 (SIGNAL TO SCADA)
OGD-II,55038,43898,3,319,11-30-HSDA-0364,ALARM - INDIVIDUAL TRUNK LINE #RMS-1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55039,3,5,319,11-30-HS-7331D,PB NEAR SDV-7331 FOR TL#RMS-1
OGD-II,55040,43903,0,319,11-30-SDY-7331A,CLOSE - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55041,43903,1,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55042,43903,2,319,11-30-HSDA-0319B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-II,55043,43903,3,319,11-30-HSDA-0364,ALARM - INDIVIDUAL TRUNK LINE #RMS-1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55044,3,6,319,11-30-HS-7331F,PB AT PLC FOR SDV-7331 FOR TL#RMS-1
OGD-II,55045,43908,0,319,11-30-SDY-7331A,CLOSE - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55046,43908,1,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55047,43908,2,319,11-30-HSDA-0319B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-II,55048,43908,3,319,11-30-HSDA-0364,ALARM - INDIVIDUAL TRUNK LINE #RMS-1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55049,1,7,319,11-30-HS-7331E,PB NEAR SDV-7331 FOR TL#RMS-1
OGD-II,55050,43913,0,319,11-30-SDY-7331A,OPEN - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55051,43913,1,319,11-30-SDY-7331B,OPEN - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55052,0,8,319,11-30-HS-7331T,PST PB NEAR SDV-7331 FOR TL#RMS-1
OGD-II,55053,43916,0,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55054,0,9,319,11-30-ZSM-7331,LIMIT SWITCH PST FOR SDV-7331 FOR TL#RMS-1
OGD-II,55055,43918,0,319,11-30-SDY-7331B,OPEN - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55056,0,10,319,11-30-XA-7331B,PST FAULT FOR SDV-7331 GENERATED BY PLC FOR TL#RMS-1
OGD-II,55057,43920,0,319,11-30-XA-7331B,ALARM - PST FAULT SDV-7331 (SIGNAL TO SCADA)
OGD-II,55058,0,11,319,11-30-XA-7331A,ACTUATOR FAULT FOR SDV-7331 GENERATED BY PLC FOR TL#RMS-1
OGD-II,55059,43922,0,319,11-30-XA-7331A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-II,55060,0,12,319,11-30-ZSL-7331A,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7331 FOR TL#RMS-1
OGD-II,55061,43924,0,319,11-30-XA-7331C,ALARM - EQUALIZING VALVE SDV-7331 NOT CLOSE (SIGNAL TO SCADA)
OGD-II,55062,0,13,319,11-30-ZSL-7331B,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7331 FOR TL#RMS-1
OGD-II,55063,43926,0,319,11-30-XA-7331C,ALARM - EQUALIZING VALVE SDV-7331 NOT CLOSE (SIGNAL TO SCADA)
OGD-II,55064,10,14,319,11-30-XFA-7347,TRIP SIGNAL OF FIRE CONFIRMATION FOR OGD-II (1ooN)
OGD-II,55065,43928,0,319,11-30-SDY-7331A,CLOSE - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55066,43928,1,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55067,43928,2,319,11-30-XFAS-0050,ALARM - FIRE AUDIBLE ALARM (OGD-II)
OGD-II,55068,43928,3,319,11-30-XFAB-0051,ALARM - FIRE VISUAL ALARM (RED) (OGD-II)
OGD-II,55069,43928,4,319,11-30-HSDA-0319C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-II,55070,43928,5,319,11-30-XFA-7347S,ALARM - TRIP SIGNAL FIRE CONFIRMATION (1ooN) SIGNAL TO SCADA
OGD-II,55071,43928,6,319,11-30-SDY-7333A,CLOSE - SOV-A FOR SDV-7333 FOR TL#RMS-1
OGD-II,55072,43928,7,319,11-30-SDY-7333B,CLOSE - SOV-B FOR SDV-7333 FOR TL#RMS-1
OGD-II,55073,43928,8,319,11-30-HSDA-0320C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-II,55074,43928,9,319,11-30-HSDA-0364,ALARM - INDIVIDUAL TRUNK LINE #RMS-1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55075,43928,10,319,11-30-HSDA-0365,ALARM - INDIVIDUAL TRUNK LINE #RMS-2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55076,2,15,319,11-30-XTGA-0041AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER RP-3901 TL#RMS-1 (1ooN)
OGD-II,55077,43940,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55078,43940,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55079,43940,2,319,11-30-XTGA-0041AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-II,55080,6,16,319,11-30-XTGA-0041S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER RP-3901 FOR TL#RMS-1 (2ooN)
OGD-II,55081,43944,0,319,11-30-SDY-7331A,CLOSE - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55082,43944,1,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55083,43944,2,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55084,43944,3,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55085,43944,4,319,11-30-HSDA-0319C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-II,55086,43944,5,319,11-30-XTGA-0041S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-II,55087,43944,6,319,11-30-HSDA-0364,ALARM - INDIVIDUAL TRUNK LINE #RMS-1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55088,2,17,319,11-30-XGA-5418-04AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER RP-3901 FOR TL#RMS-1 (1ooN)
OGD-II,55089,43952,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55090,43952,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55091,43952,2,319,11-30-XGA-5418-04AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-II,55092,18,1,319,TRUNKLINE-RMS-2,
OGD-II,55093,3,0,319,11-30-HS-7333A,ESD PB AT PLC FOR TL#RMS-2 TO RP-3902
OGD-II,55094,43957,0,319,11-30-SDY-7333A,CLOSE - SOV-A FOR SDV-7333 FOR TL#RMS-2
OGD-II,55095,43957,1,319,11-30-SDY-7333B,CLOSE - SOV-B FOR SDV-7333 FOR TL#RMS-2
OGD-II,55096,43957,2,319,11-30-HSDA-0320A,ALARM - MANUAL ISOLATION OF TL#RMS-2 (SIGNAL TO SCADA)
OGD-II,55097,43957,3,319,11-30-HSDA-0365,ALARM - INDIVIDUAL TRUNK LINE #RMS-2  ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55098,3,1,319,11-30-HS-7333B,ESD PB AT FENCE GATE 1 FOR TL#RMS-2
OGD-II,55099,43962,0,319,11-30-SDY-7333A,CLOSE - SOV-A FOR SDV-7333 FOR TL#RMS-2
OGD-II,55100,43962,1,319,11-30-SDY-7333B,CLOSE - SOV-B FOR SDV-7333 FOR TL#RMS-2
OGD-II,55101,43962,2,319,11-30-HSDA-0320A,ALARM - MANUAL ISOLATION OF TL#RMS-2 (SIGNAL TO SCADA)
OGD-II,55102,43962,3,319,11-30-HSDA-0365,ALARM - INDIVIDUAL TRUNK LINE #RMS-2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55103,3,2,319,11-30-HS-7333C,ESD PB AT FENCE GATE 2 FOR TL#RMS-2
OGD-II,55104,43967,0,319,11-30-SDY-7333A,CLOSE - SOV-A FOR SDV-7333 FOR TL#RMS-2
OGD-II,55105,43967,1,319,11-30-SDY-7333B,CLOSE - SOV-B FOR SDV-7333 FOR TL#RMS-2
OGD-II,55106,43967,2,319,11-30-HSDA-0320A,ALARM - MANUAL ISOLATION OF TL#RMS-2 (SIGNAL TO SCADA)
OGD-II,55107,43967,3,319,11-30-HSDA-0365,ALARM - INDIVIDUAL TRUNK LINE #RMS-2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55108,3,3,319,11-30-HSDC-0343,REMOTE ESD COMMAND FROM RTU FOR TL#RMS-2
OGD-II,55109,43972,0,319,11-30-SDY-7333A,CLOSE - SOV-A FOR SDV-7333 FOR TL#RMS-2
OGD-II,55110,43972,1,319,11-30-SDY-7333B,CLOSE - SOV-B FOR SDV-7333 FOR TL#RMS-2
OGD-II,55111,43972,2,319,11-30-HSDA-0320A,ALARM - MANUAL ISOLATION OF TL#RMS-2 (SIGNAL TO SCADA)
OGD-II,55112,43972,3,319,11-30-HSDA-0365,ALARM - INDIVIDUAL TRUNK LINE #RMS-2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55113,3,4,319,11-30-HSDC-0330,REMOTE ESD COMMAND FROM RTU FOR OGD-II
OGD-II,55114,43977,0,319,11-30-SDY-7333A,CLOSE - SOV-A FOR SDV-7333 FOR TL#RMS-2
OGD-II,55115,43977,1,319,11-30-SDY-7333B,CLOSE - SOV-B FOR SDV-7333 FOR TL#RMS-2
OGD-II,55116,43977,2,319,11-30-HSDA-0320A,ALARM - MANUAL ISOLATION OF TL#RMS-2 (SIGNAL TO SCADA)
OGD-II,55117,43977,3,319,11-30-HSDA-0365,ALARM - INDIVIDUAL TRUNK LINE #RMS-2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55118,3,5,319,11-30-HS-7333D,PB NEAR SDV-7333 FOR TL#RMS-2
OGD-II,55119,43982,0,319,11-30-SDY-7333A,CLOSE - SOV-A FOR SDV-7333 FOR TL#RMS-2
OGD-II,55120,43982,1,319,11-30-SDY-7333B,CLOSE - SOV-B FOR SDV-7333 FOR TL#RMS-2
OGD-II,55121,43982,2,319,11-30-HSDA-0320B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-II,55122,43982,3,319,11-30-HSDA-0365,ALARM - INDIVIDUAL TRUNK LINE #RMS-2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55123,3,6,319,11-30-HS-7333F,PB AT PLC FOR SDV-7333 FOR TL#RMS-2
OGD-II,55124,43987,0,319,11-30-SDY-7333A,CLOSE - SOV-A FOR SDV-7333 FOR TL#RMS-2
OGD-II,55125,43987,1,319,11-30-SDY-7333B,CLOSE - SOV-B FOR SDV-7333 FOR TL#RMS-2
OGD-II,55126,43987,2,319,11-30-HSDA-0320B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-II,55127,43987,3,319,11-30-HSDA-0365,ALARM - INDIVIDUAL TRUNK LINE #RMS-2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55128,1,7,319,11-30-HS-7333E,PB NEAR SDV-7333 FOR TL#RMS-2
OGD-II,55129,43992,0,319,11-30-SDY-7333A,OPEN - SOV-A FOR SDV-7333 FOR TL#RMS-2
OGD-II,55130,43992,1,319,11-30-SDY-7333B,OPEN - SOV-B FOR SDV-7333 FOR TL#RMS-2
OGD-II,55131,0,8,319,11-30-HS-7333T,PST PB NEAR SDV-7333 FOR TL#RMS-2
OGD-II,55132,43995,0,319,11-30-SDY-7333B,CLOSE - SOV-B FOR SDV-7333 FOR TL#RMS-2
OGD-II,55133,0,9,319,11-30-ZSM-7333,LIMIT SWITCH PST FOR SDV-7333 FOR TL#RMS-2
OGD-II,55134,43997,0,319,11-30-SDY-7333B,OPEN - SOV-B FOR SDV-7333 FOR TL#RMS-2
OGD-II,55135,0,10,319,11-30-XA-7333B,PST FAULT FOR SDV-7333 GENERATED BY PLC FOR TL#RMS-2
OGD-II,55136,43999,0,319,11-30-XA-7333B,ALARM - PST FAULT SDV-7333 (SIGNAL TO SCADA)
OGD-II,55137,0,11,319,11-30-XA-7333A,ACTUATOR FAULT FOR SDV-7333 GENERATED BY PLC FOR TL#RMS-2
OGD-II,55138,44001,0,319,11-30-XA-7333A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-II,55139,0,12,319,11-30-ZSL-7333A,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7333 FOR TL#RMS-2
OGD-II,55140,44003,0,319,11-30-XA-7333C,ALARM - EQUALIZING VALVE SDV-7333 NOT CLOSE (SIGNAL TO SCADA)
OGD-II,55141,0,13,319,11-30-ZSL-7333B,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7333 FOR TL#RMS-2
OGD-II,55142,44005,0,319,11-30-XA-7333C,ALARM - EQUALIZING VALVE SDV-7333 NOT CLOSE (SIGNAL TO SCADA)
OGD-II,55143,7,14,319,11-30-HS-7001,ESD PB FOR FACILITY S/D
OGD-II,55144,44007,0,319,11-30-SDY-7331A,CLOSE - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55145,44007,1,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55146,44007,2,319,11-30-HSDA-0319A,ALARM - MANUAL ISOLATION OF TL#RMS-1 (SIGNAL TO SCADA)
OGD-II,55147,44007,3,319,11-30-SDY-7333A,CLOSE - SOV-A FOR SDV-7333 FOR TL#RMS-2
OGD-II,55148,44007,4,319,11-30-SDY-7333B,CLOSE - SOV-B FOR SDV-7333 FOR TL#RMS-2
OGD-II,55149,44007,5,319,11-30-HSDA-0320A,ALARM - MANUAL ISOLATION OF TL#RMS-2 (SIGNAL TO SCADA)
OGD-II,55150,44007,6,319,11-30-HSDA-0364,ALARM - INDIVIDUAL TRUNK LINE #RMS-1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55151,44007,7,319,11-30-HSDA-0365,ALARM - INDIVIDUAL TRUNK LINE #RMS-2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55152,7,15,319,11-30-HS-7002,ESD PB AT MAIN ENTRANCE-1 FOR FACILITY S/D
OGD-II,55153,44016,0,319,11-30-SDY-7331A,CLOSE - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55154,44016,1,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55155,44016,2,319,11-30-HSDA-0319A,ALARM - MANUAL ISOLATION OF TL#RMS-1 (SIGNAL TO SCADA)
OGD-II,55156,44016,3,319,11-30-SDY-7333A,CLOSE - SOV-A FOR SDV-7333 FOR TL#RMS-2
OGD-II,55157,44016,4,319,11-30-SDY-7333B,CLOSE - SOV-B FOR SDV-7333 FOR TL#RMS-2
OGD-II,55158,44016,5,319,11-30-HSDA-0320A,ALARM - MANUAL ISOLATION OF TL#RMS-2 (SIGNAL TO SCADA)
OGD-II,55159,44016,6,319,11-30-HSDA-0364,ALARM - INDIVIDUAL TRUNK LINE #RMS-1 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55160,44016,7,319,11-30-HSDA-0365,ALARM - INDIVIDUAL TRUNK LINE #RMS-2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55161,2,16,319,11-30-XTGA-0042AS,SIGNAL OF GAS DETECTION AT PIG RECEIVER RP-3902 TL#RMS-2 (1ooN)
OGD-II,55162,44025,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55163,44025,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55164,44025,2,319,11-30-XTGA-0042AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-II,55165,6,17,319,11-30-XTGA-0042S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER RP-3902 FOR TL#RMS-2 (2ooN)
OGD-II,55166,44029,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55167,44029,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55168,44029,2,319,11-30-SDY-7331A,CLOSE - SOV-A FOR SDV-7331 FOR TL#RMS-1
OGD-II,55169,44029,3,319,11-30-SDY-7331B,CLOSE - SOV-B FOR SDV-7331 FOR TL#RMS-1
OGD-II,55170,44029,4,319,11-30-HSDA-0320C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-II,55171,44029,5,319,11-30-XTGA-0042S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-II,55172,44029,6,319,11-30-HSDA-0365,ALARM - INDIVIDUAL TRUNK LINE #RMS-2 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55173,2,18,319,11-30-XGA-5418-05AS,ALARM SIGNAL OF HC GAS DETECTION AT PIG RECEIVER RP-3902 FOR TL#RMS-2 (1ooN)
OGD-II,55174,44037,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55175,44037,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55176,44037,2,319,11-30-XGA-5418-05AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-II,55177,17,2,319,TRUNKLINE-RMS-3,
OGD-II,55178,3,0,319,11-30-HS-7335A,ESD PB AT PLC FOR TL#RMS-3 TO RP-3903
OGD-II,55179,44042,0,319,11-30-SDY-7335A,CLOSE - SOV-A FOR SDV-7335 FOR TL#RMS-3
OGD-II,55180,44042,1,319,11-30-SDY-7335B,CLOSE - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55181,44042,2,319,11-30-HSDA-0321A,ALARM - MANUAL ISOLATION OF TL#RMS-3 (SIGNAL TO SCADA)
OGD-II,55182,44042,3,319,11-30-HSDA-0366,ALARM - INDIVIDUAL TRUNK LINE #RMS-3  ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55183,3,1,319,11-30-HS-7335B,ESD PB AT FENCE GATE 1 FOR TL#RMS-3
OGD-II,55184,44047,0,319,11-30-SDY-7335A,CLOSE - SOV-A FOR SDV-7335 FOR TL#RMS-3
OGD-II,55185,44047,1,319,11-30-SDY-7335B,CLOSE - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55186,44047,2,319,11-30-HSDA-0321A,ALARM - MANUAL ISOLATION OF TL#RMS-3 (SIGNAL TO SCADA)
OGD-II,55187,44047,3,319,11-30-HSDA-0366,ALARM - INDIVIDUAL TRUNK LINE #RMS-3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55188,3,2,319,11-30-HS-7335C,ESD PB AT FENCE GATE 2 FOR TL#RMS-3
OGD-II,55189,44052,0,319,11-30-SDY-7335A,CLOSE - SOV-A FOR SDV-7335 FOR TL#RMS-3
OGD-II,55190,44052,1,319,11-30-SDY-7335B,CLOSE - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55191,44052,2,319,11-30-HSDA-0321A,ALARM - MANUAL ISOLATION OF TL#RMS-3 (SIGNAL TO SCADA)
OGD-II,55192,44052,3,319,11-30-HSDA-0366,ALARM - INDIVIDUAL TRUNK LINE #RMS-3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55193,3,3,319,11-30-HSDC-0344,REMOTE ESD COMMAND FROM RTU FOR TL#RMS-3
OGD-II,55194,44057,0,319,11-30-SDY-7335A,CLOSE - SOV-A FOR SDV-7335 FOR TL#RMS-3
OGD-II,55195,44057,1,319,11-30-SDY-7335B,CLOSE - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55196,44057,2,319,11-30-HSDA-0321A,ALARM - MANUAL ISOLATION OF TL#RMS-3 (SIGNAL TO SCADA)
OGD-II,55197,44057,3,319,11-30-HSDA-0366,ALARM - INDIVIDUAL TRUNK LINE #RMS-3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55198,3,4,319,11-30-HSDC-0330,REMOTE ESD COMMAND FROM RTU FOR OGD-II
OGD-II,55199,44062,0,319,11-30-SDY-7335A,CLOSE - SOV-A FOR SDV-7335 FOR TL#RMS-3
OGD-II,55200,44062,1,319,11-30-SDY-7335B,CLOSE - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55201,44062,2,319,11-30-HSDA-0321A,ALARM - MANUAL ISOLATION OF TL#RMS-3 (SIGNAL TO SCADA)
OGD-II,55202,44062,3,319,11-30-HSDA-0366,ALARM - INDIVIDUAL TRUNK LINE #RMS-3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55203,3,5,319,11-30-HS-7335D,PB NEAR SDV-7335 FOR TL#RMS-3
OGD-II,55204,44067,0,319,11-30-SDY-7335A,CLOSE - SOV-A FOR SDV-7335 FOR TL#RMS-3
OGD-II,55205,44067,1,319,11-30-SDY-7335B,CLOSE - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55206,44067,2,319,11-30-HSDA-0321B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-II,55207,44067,3,319,11-30-HSDA-0366,ALARM - INDIVIDUAL TRUNK LINE #RMS-3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55208,3,6,319,11-30-HS-7335F,PB AT PLC FOR SDV-7335 FOR TL#RMS-3
OGD-II,55209,44072,0,319,11-30-SDY-7335A,CLOSE - SOV-A FOR SDV-7335 FOR TL#RMS-3
