DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
OGD-II,55210,44072,1,319,11-30-SDY-7335B,CLOSE - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55211,44072,2,319,11-30-HSDA-0321B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-II,55212,44072,3,319,11-30-HSDA-0366,ALARM - INDIVIDUAL TRUNK LINE #RMS-3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55213,1,7,319,11-30-HS-7335E,PB NEAR SDV-7335 FOR TL#RMS-3
OGD-II,55214,44077,0,319,11-30-SDY-7335A,OPEN - SOV-A FOR SDV-7335 FOR TL#RMS-3
OGD-II,55215,44077,1,319,11-30-SDY-7335B,OPEN - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55216,0,8,319,11-30-HS-7335T,PST PB NEAR SDV-7335 FOR TL#RMS-3
OGD-II,55217,44080,0,319,11-30-SDY-7335B,CLOSE - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55218,0,9,319,11-30-ZSM-7335,LIMIT SWITCH PST FOR SDV-7335 FOR TL#RMS-3
OGD-II,55219,44082,0,319,11-30-SDY-7335B,OPEN - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55220,0,10,319,11-30-XA-7335B,PST FAULT FOR SDV-7335 GENERATED BY PLC FOR TL#RMS-3
OGD-II,55221,44084,0,319,11-30-XA-7335B,ALARM - PST FAULT SDV-7335 (SIGNAL TO SCADA)
OGD-II,55222,0,11,319,11-30-XA-7335A,ACTUATOR FAULT FOR SDV-7335 GENERATED BY PLC FOR TL#RMS-3
OGD-II,55223,44086,0,319,11-30-XA-7335A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-II,55224,0,12,319,11-30-ZSL-7335A,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7335 FOR TL#RMS-3
OGD-II,55225,44088,0,319,11-30-XA-7335C,ALARM - EQUALIZING VALVE SDV-7335 NOT CLOSE (SIGNAL TO SCADA)
OGD-II,55226,0,13,319,11-30-ZSL-7335B,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7335 FOR TL#RMS-3
OGD-II,55227,44090,0,319,11-30-XA-7335C,ALARM - EQUALIZING VALVE SDV-7335 NOT CLOSE (SIGNAL TO SCADA)
OGD-II,55228,10,14,319,11-30-XFA-7347,TRIP SIGNAL OF FIRE CONFIRMATION FOR OGD-II (1ooN)
OGD-II,55229,44092,0,319,11-30-SDY-7335A,CLOSE - SOV-A FOR SDV-7335 FOR TL#RMS-3
OGD-II,55230,44092,1,319,11-30-SDY-7335B,CLOSE - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55231,44092,2,319,11-30-XFAS-0050,ALARM - FIRE AUDIBLE ALARM (OGD-II)
OGD-II,55232,44092,3,319,11-30-XFAB-0051,ALARM - FIRE VISUAL ALARM (RED) (OGD-II)
OGD-II,55233,44092,4,319,11-30-HSDA-0321C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-II,55234,44092,5,319,11-30-XFA-7347S,ALARM - TRIP SIGNAL FIRE CONFIRMATION (1ooN) SIGNAL TO SCADA
OGD-II,55235,44092,6,319,11-30-SDY-7337A,CLOSE - SOV-A FOR SDV-7337 FOR TL#5
OGD-II,55236,44092,7,319,11-30-SDY-7337B,CLOSE - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55237,44092,8,319,11-30-HSDA-0322C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-II,55238,44092,9,319,11-30-HSDA-0366,ALARM - INDIVIDUAL TRUNK LINE #RMS-3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55239,44092,10,319,11-30-HSDA-0367,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55240,2,15,319,11-30-XTGA-0043AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECIEVER RP-3903 TL#RMS-3 (1ooN)
OGD-II,55241,44104,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55242,44104,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55243,44104,2,319,11-30-XTGA-0043AS,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-II,55244,6,16,319,11-30-XTGA-0043S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER RP-3903 FOR TL#RMS-3 (2ooN)
OGD-II,55245,44108,0,319,11-30-SDY-7335A,CLOSE - SOV-A FOR SDV-7335 FOR TL#RMS-3
OGD-II,55246,44108,1,319,11-30-SDY-7335B,CLOSE - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55247,44108,2,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55248,44108,3,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55249,44108,4,319,11-30-HSDA-0321C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-II,55250,44108,5,319,11-30-XTGA-0043S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-II,55251,44108,6,319,11-30-HSDA-0366,ALARM - INDIVIDUAL TRUNK LINE #RMS-3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55252,2,17,319,11-30-XGA-5418-06AS,ALARM SIGNAL OF HC GAS DETECTION AT PIG RECEIVER RP-3903 FOR TL#RMS-3 (1ooN)
OGD-II,55253,44116,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55254,44116,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55255,44116,2,319,11-30-XGA-5418-06AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-II,55256,18,3,319,TRUNKLINE-5,
OGD-II,55257,3,0,319,11-30-HS-7337A,ESD PB AT PLC FOR TL#5 TO RP-3905
OGD-II,55258,44121,0,319,11-30-SDY-7337A,CLOSE - SOV-A FOR SDV-7337 FOR TL#5
OGD-II,55259,44121,1,319,11-30-SDY-7337B,CLOSE - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55260,44121,2,319,11-30-HSDA-0322A,ALARM - MANUAL ISOLATION OF TL#5 (SIGNAL TO SCADA)
OGD-II,55261,44121,3,319,11-30-HSDA-0367,ALARM - INDIVIDUAL TRUNK LINE #5  ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55262,3,1,319,11-30-HS-7337B,ESD PB AT FENCE GATE 1 FOR TL#5
OGD-II,55263,44126,0,319,11-30-SDY-7337A,CLOSE - SOV-A FOR SDV-7337 FOR TL#5
OGD-II,55264,44126,1,319,11-30-SDY-7337B,CLOSE - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55265,44126,2,319,11-30-HSDA-0322A,ALARM - MANUAL ISOLATION OF TL#5 (SIGNAL TO SCADA)
OGD-II,55266,44126,3,319,11-30-HSDA-0367,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55267,3,2,319,11-30-HS-7337C,ESD PB AT FENCE GATE 2 FOR TL#5
OGD-II,55268,44131,0,319,11-30-SDY-7337A,CLOSE - SOV-A FOR SDV-7337 FOR TL#5
OGD-II,55269,44131,1,319,11-30-SDY-7337B,CLOSE - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55270,44131,2,319,11-30-HSDA-0322A,ALARM - MANUAL ISOLATION OF TL#5 (SIGNAL TO SCADA)
OGD-II,55271,44131,3,319,11-30-HSDA-0367,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55272,3,3,319,11-30-HSDC-0345,REMOTE ESD COMMAND FROM RTU FOR TL#5
OGD-II,55273,44136,0,319,11-30-SDY-7337A,CLOSE - SOV-A FOR SDV-7337 FOR TL#5
OGD-II,55274,44136,1,319,11-30-SDY-7337B,CLOSE - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55275,44136,2,319,11-30-HSDA-0322A,ALARM - MANUAL ISOLATION OF TL#5 (SIGNAL TO SCADA)
OGD-II,55276,44136,3,319,11-30-HSDA-0367,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55277,3,4,319,11-30-HSDC-0330,REMOTE ESD COMMAND FROM RTU FOR OGD-II
OGD-II,55278,44141,0,319,11-30-SDY-7337A,CLOSE - SOV-A FOR SDV-7337 FOR TL#5
OGD-II,55279,44141,1,319,11-30-SDY-7337B,CLOSE - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55280,44141,2,319,11-30-HSDA-0322A,ALARM - MANUAL ISOLATION OF TL#5 (SIGNAL TO SCADA)
OGD-II,55281,44141,3,319,11-30-HSDA-0367,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55282,3,5,319,11-30-HS-7337D,PB NEAR SDV-7337 FOR TL#5
OGD-II,55283,44146,0,319,11-30-SDY-7337A,CLOSE - SOV-A FOR SDV-7337 FOR TL#5
OGD-II,55284,44146,1,319,11-30-SDY-7337B,CLOSE - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55285,44146,2,319,11-30-HSDA-0322B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-II,55286,44146,3,319,11-30-HSDA-0367,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55287,3,6,319,11-30-HS-7337F,PB AT PLC FOR SDV-7337 FOR TL#5
OGD-II,55288,44151,0,319,11-30-SDY-7337A,CLOSE - SOV-A FOR SDV-7337 FOR TL#5
OGD-II,55289,44151,1,319,11-30-SDY-7337B,CLOSE - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55290,44151,2,319,11-30-HSDA-0322B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-II,55291,44151,3,319,11-30-HSDA-0367,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55292,1,7,319,11-30-HS-7337E,PB NEAR SDV-7337 FOR TL#5
OGD-II,55293,44156,0,319,11-30-SDY-7337A,OPEN - SOV-A FOR SDV-7337 FOR TL#5
OGD-II,55294,44156,1,319,11-30-SDY-7337B,OPEN - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55295,0,8,319,11-30-HS-7337T,PST PB NEAR SDV-7337 FOR TL#5
OGD-II,55296,44159,0,319,11-30-SDY-7337B,CLOSE - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55297,0,9,319,11-30-ZSM-7337,LIMIT SWITCH PST FOR SDV-7337 FOR TL#5
OGD-II,55298,44161,0,319,11-30-SDY-7337B,OPEN - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55299,0,10,319,11-30-XA-7337B,PST FAULT FOR SDV-7337 GENERATED BY PLC FOR TL#5
OGD-II,55300,44163,0,319,11-30-XA-7337B,ALARM - PST FAULT SDV-7337 (SIGNAL TO SCADA)
OGD-II,55301,0,11,319,11-30-XA-7337A,ACTUATOR FAULT FOR SDV-7337 GENERATED BY PLC FOR TL#5
OGD-II,55302,44165,0,319,11-30-XA-7337A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-II,55303,0,12,319,11-30-ZSL-7337A,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7337 FOR TL#5
OGD-II,55304,44167,0,319,11-30-XA-7337C,ALARM - EQUALIZING VALVE SDV-7337 NOT CLOSE (SIGNAL TO SCADA)
OGD-II,55305,0,13,319,11-30-ZSL-7337B,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7337 FOR TL#5
OGD-II,55306,44169,0,319,11-30-XA-7337C,ALARM - EQUALIZING VALVE SDV-7337 NOT CLOSE (SIGNAL TO SCADA)
OGD-II,55307,7,14,319,11-30-HS-7001,ESD PB FOR FACILITY S/D
OGD-II,55308,44171,0,319,11-30-SDY-7335A,CLOSE - SOV-A FOR SDV-7335 FOR TL#RMS-3
OGD-II,55309,44171,1,319,11-30-SDY-7335B,CLOSE - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55310,44171,2,319,11-30-HSDA-0321A,ALARM - MANUAL ISOLATION OF TL#RMS-3 (SIGNAL TO SCADA)
OGD-II,55311,44171,3,319,11-30-SDY-7337A,CLOSE - SOV-A FOR SDV-7337 FOR TL#5
OGD-II,55312,44171,4,319,11-30-SDY-7337B,CLOSE - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55313,44171,5,319,11-30-HSDA-0322A,ALARM - MANUAL ISOLATION OF TL#5 (SIGNAL TO SCADA)
OGD-II,55314,44171,6,319,11-30-HSDA-0366,ALARM - INDIVIDUAL TRUNK LINE #RMS-3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55315,44171,7,319,11-30-HSDA-0367,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55316,7,15,319,11-30-HS-7002,ESD PB AT MAIN ENTRANCE-1 FOR FACILITY S/D
OGD-II,55317,44180,0,319,11-30-SDY-7335A,CLOSE - SOV-A FOR SDV-7335 FOR TL#RMS-3
OGD-II,55318,44180,1,319,11-30-SDY-7335B,CLOSE - SOV-B FOR SDV-7335 FOR TL#RMS-3
OGD-II,55319,44180,2,319,11-30-HSDA-0321A,ALARM - MANUAL ISOLATION OF TL#RMS-3 (SIGNAL TO SCADA)
OGD-II,55320,44180,3,319,11-30-SDY-7337A,CLOSE - SOV-A FOR SDV-7337 FOR TL#5
OGD-II,55321,44180,4,319,11-30-SDY-7337B,CLOSE - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55322,44180,5,319,11-30-HSDA-0322A,ALARM - MANUAL ISOLATION OF TL#5 (SIGNAL TO SCADA)
OGD-II,55323,44180,6,319,11-30-HSDA-0366,ALARM - INDIVIDUAL TRUNK LINE #RMS-3 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55324,44180,7,319,11-30-HSDA-0367,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55325,2,16,319,11-30-XTGA-0044AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER RP-3905 TL#5 (1ooN)
OGD-II,55326,44189,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55327,44189,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55328,44189,2,319,11-30-XTGA-0044AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-II,55329,6,17,319,11-30-XTGA-0044S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER RP-3905 FOR TL#5 (2ooN)
OGD-II,55330,44193,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55331,44193,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55332,44193,2,319,11-30-SDY-7337A,CLOSE - SOV-A FOR SDV-7337 FOR TL#5
OGD-II,55333,44193,3,319,11-30-SDY-7337B,CLOSE - SOV-B FOR SDV-7337 FOR TL#5
OGD-II,55334,44193,4,319,11-30-HSDA-0322C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-II,55335,44193,5,319,11-30-XTGA-0044S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-II,55336,44193,6,319,11-30-HSDA-0367,ALARM - INDIVIDUAL TRUNK LINE #5 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55337,2,18,319,11-30-XGA-5418-01AS,ALARM SIGNAL OF HC GAS DETECTION AT PIG RECEIVER RP-3905 FOR TL#5 (1ooN)
OGD-II,55338,44201,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55339,44201,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55340,44201,2,319,11-30-XGA-5418-01AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-II,55341,17,4,319,TRUNKLINE-7,
OGD-II,55342,3,0,319,11-30-HS-7339A,ESD PB AT PLC FOR TL#7 TO RP-3907
OGD-II,55343,44206,0,319,11-30-SDY-7339A,CLOSE - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55344,44206,1,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55345,44206,2,319,11-30-HSDA-0323A,ALARM - MANUAL ISOLATION OF TL#7 (SIGNAL TO SCADA)
OGD-II,55346,44206,3,319,11-30-HSDA-0368,ALARM - INDIVIDUAL TRUNK LINE #7  ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55347,3,1,319,11-30-HS-7339B,ESD PB AT FENCE GATE 1 FOR TL#7
OGD-II,55348,44211,0,319,11-30-SDY-7339A,CLOSE - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55349,44211,1,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55350,44211,2,319,11-30-HSDA-0323A,ALARM - MANUAL ISOLATION OF TL#7 (SIGNAL TO SCADA)
OGD-II,55351,44211,3,319,11-30-HSDA-0368,ALARM - INDIVIDUAL TRUNK LINE #7 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55352,3,2,319,11-30-HS-7339C,ESD PB AT FENCE GATE 2 FOR TL#7
OGD-II,55353,44216,0,319,11-30-SDY-7339A,CLOSE - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55354,44216,1,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55355,44216,2,319,11-30-HSDA-0323A,ALARM - MANUAL ISOLATION OF TL#7 (SIGNAL TO SCADA)
OGD-II,55356,44216,3,319,11-30-HSDA-0368,ALARM - INDIVIDUAL TRUNK LINE #7 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55357,3,3,319,11-30-HSDC-0346,REMOTE ESD COMMAND FROM RTU FOR TL#7
OGD-II,55358,44221,0,319,11-30-SDY-7339A,CLOSE - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55359,44221,1,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55360,44221,2,319,11-30-HSDA-0323A,ALARM - MANUAL ISOLATION OF TL#7 (SIGNAL TO SCADA)
OGD-II,55361,44221,3,319,11-30-HSDA-0368,ALARM - INDIVIDUAL TRUNK LINE #7 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55362,3,4,319,11-30-HSDC-0330,REMOTE ESD COMMAND FROM RTU FOR OGD-II
OGD-II,55363,44226,0,319,11-30-SDY-7339A,CLOSE - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55364,44226,1,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55365,44226,2,319,11-30-HSDA-0323A,ALARM - MANUAL ISOLATION OF TL#7 (SIGNAL TO SCADA)
OGD-II,55366,44226,3,319,11-30-HSDA-0368,ALARM - INDIVIDUAL TRUNK LINE #7 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55367,3,5,319,11-30-HS-7339D,PB NEAR SDV-7339 FOR TL#7
OGD-II,55368,44231,0,319,11-30-SDY-7339A,CLOSE - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55369,44231,1,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55370,44231,2,319,11-30-HSDA-0323B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-II,55371,44231,3,319,11-30-HSDA-0368,ALARM - INDIVIDUAL TRUNK LINE #7 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55372,3,6,319,11-30-HS-7339F,PB AT PLC FOR SDV-7339 FOR TL#7
OGD-II,55373,44236,0,319,11-30-SDY-7339A,CLOSE - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55374,44236,1,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55375,44236,2,319,11-30-HSDA-0323B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-II,55376,44236,3,319,11-30-HSDA-0368,ALARM - INDIVIDUAL TRUNK LINE #7 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55377,1,7,319,11-30-HS-7339E,PB NEAR SDV-7339 FOR TL#7
OGD-II,55378,44241,0,319,11-30-SDY-7339A,OPEN - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55379,44241,1,319,11-30-SDY-7339B,OPEN - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55380,0,8,319,11-30-HS-7339T,PST PB NEAR SDV-7339 FOR TL#7
OGD-II,55381,44244,0,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55382,0,9,319,11-30-ZSM-7339,LIMIT SWITCH PST FOR SDV-7339 FOR TL#7
OGD-II,55383,44246,0,319,11-30-SDY-7339B,OPEN - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55384,0,10,319,11-30-XA-7339B,PST FAULT FOR SDV-7339 GENERATED BY PLC FOR TL#7
OGD-II,55385,44248,0,319,11-30-XA-7339B,ALARM - PST FAULT SDV-7339 (SIGNAL TO SCADA)
OGD-II,55386,0,11,319,11-30-XA-7339A,ACTUATOR FAULT FOR SDV-7339 GENERATED BY PLC FOR TL#7
OGD-II,55387,44250,0,319,11-30-XA-7339A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-II,55388,0,12,319,11-30-ZSL-7339A,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7339 FOR TL#7
OGD-II,55389,44252,0,319,11-30-XA-7339C,ALARM - EQUALIZING VALVE SDV-7339 NOT CLOSE (SIGNAL TO SCADA)
OGD-II,55390,0,13,319,11-30-ZSL-7339B,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7339 FOR TL#7
OGD-II,55391,44254,0,319,11-30-XA-7339C,ALARM - EQUALIZING VALVE SDV-7339 NOT CLOSE (SIGNAL TO SCADA)
OGD-II,55392,10,14,319,11-30-XFA-7347,TRIP SIGNAL OF FIRE CONFIRMATION FOR OGD-II (1ooN)
OGD-II,55393,44256,0,319,11-30-SDY-7339A,CLOSE - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55394,44256,1,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55395,44256,2,319,11-30-XFAS-0050,ALARM - FIRE AUDIBLE ALARM (OGD-II)
OGD-II,55396,44256,3,319,11-30-XFAS-0051,ALARM - FIRE VISUAL ALARM (RED) (OGD-II)
OGD-II,55397,44256,4,319,11-30-HSDA-0323C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-II,55398,44256,5,319,11-30-XFA-7347S,ALARM - TRIP SIGNAL FIRE CONFIRMATION (1ooN) SIGNAL TO SCADA
OGD-II,55399,44256,6,319,11-30-SDY-7341A,CLOSE - SOV-A FOR SDV-7341 FOR TL#8
OGD-II,55400,44256,7,319,11-30-SDY-7341B,CLOSE - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55401,44256,8,319,11-30-HSDA-0324C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-II,55402,44256,9,319,11-30-HSDA-0368,ALARM - INDIVIDUAL TRUNK LINE #7 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55403,44256,10,319,11-30-HSDA-0369,ALARM - INDIVIDUAL TRUNK LINE #8 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55404,2,15,319,11-30-XTGA-0045AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER RP-3907 TL#7 (1ooN)
OGD-II,55405,44268,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55406,44268,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55407,44268,2,319,11-30-XTGA-0045AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-II,55408,5,16,319,11-30-XTGA-0045S,TRIP SIGNAL OF GAS DETECTION AT PIG RECIEVER RP-3907 FOR TL#7 (2ooN)
OGD-II,55409,44272,0,319,11-30-SDY-7339A,CLOSE - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55410,44272,1,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55411,44272,2,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55412,44272,3,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55413,44272,4,319,11-30-HSDA-0323C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-II,55414,44272,5,319,11-30-XTGA-0045S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-II,55415,2,17,319,11-30-XGA-5416-01AS,ALARM SIGNAL OF HC GAS DETECTION AT PIG RECEIVER RP-3907 FOR TL#7 (1ooN)
OGD-II,55416,44279,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55417,44279,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55418,44279,2,319,11-30-XGA-5416-01AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-II,55419,19,5,319,TRUNKLINE-8,
OGD-II,55420,3,0,319,11-30-HS-7341A,ESD PB AT PLC FOR TL#8 TO RP-3908
OGD-II,55421,44284,0,319,11-30-SDY-7341A,CLOSE - SOV-A FOR SDV-7341 FOR TL#8
OGD-II,55422,44284,1,319,11-30-SDY-7341B,CLOSE - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55423,44284,2,319,11-30-HSDA-0324A,ALARM - MANUAL ISOLATION OF TL#8 (SIGNAL TO SCADA)
OGD-II,55424,44284,3,319,11-30-HSDA-0369,ALARM - INDIVIDUAL TRUNK LINE #8  ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55425,3,1,319,11-30-HS-7341B,ESD PB AT FENCE GATE 1 FOR TL#8
OGD-II,55426,44289,0,319,11-30-SDY-7341A,CLOSE - SOV-A FOR SDV-7341 FOR TL#8
OGD-II,55427,44289,1,319,11-30-SDY-7341B,CLOSE - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55428,44289,2,319,11-30-HSDA-0324A,ALARM - MANUAL ISOLATION OF TL#8 (SIGNAL TO SCADA)
OGD-II,55429,44289,3,319,11-30-HSDA-0369,ALARM - INDIVIDUAL TRUNK LINE #8 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55430,3,2,319,11-30-HS-7341C,ESD PB AT FENCE GATE 2 FOR TL#8
OGD-II,55431,44294,0,319,11-30-SDY-7341A,CLOSE - SOV-A FOR SDV-7341 FOR TL#8
OGD-II,55432,44294,1,319,11-30-SDY-7341B,CLOSE - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55433,44294,2,319,11-30-HSDA-0324A,ALARM - MANUAL ISOLATION OF TL#8 (SIGNAL TO SCADA)
OGD-II,55434,44294,3,319,11-30-HSDA-0369,ALARM - INDIVIDUAL TRUNK LINE #8 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55435,3,3,319,11-30-HSDC-0346,REMOTE ESD COMMAND FROM RTU FOR TL#8
OGD-II,55436,44299,0,319,11-30-SDY-7341A,CLOSE - SOV-A FOR SDV-7341 FOR TL#8
OGD-II,55437,44299,1,319,11-30-SDY-7341B,CLOSE - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55438,44299,2,319,11-30-HSDA-0324A,ALARM - MANUAL ISOLATION OF TL#8 (SIGNAL TO SCADA)
OGD-II,55439,44299,3,319,11-30-HSDA-0369,ALARM - INDIVIDUAL TRUNK LINE #8 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55440,3,4,319,11-30-HSDC-0330,REMOTE ESD COMMAND FROM RTU FOR OGD-II
OGD-II,55441,44304,0,319,11-30-SDY-7341A,CLOSE - SOV-A FOR SDV-7341 FOR TL#8
OGD-II,55442,44304,1,319,11-30-SDY-7341B,CLOSE - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55443,44304,2,319,11-30-HSDA-0324A,ALARM - MANUAL ISOLATION OF TL#8 (SIGNAL TO SCADA)
OGD-II,55444,44304,3,319,11-30-HSDA-0369,ALARM - INDIVIDUAL TRUNK LINE #8 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55445,3,5,319,11-30-HS-7341D,PB NEAR SDV-7341 FOR TL#8
OGD-II,55446,44309,0,319,11-30-SDY-7341A,CLOSE - SOV-A FOR SDV-7341 FOR TL#8
OGD-II,55447,44309,1,319,11-30-SDY-7341B,CLOSE - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55448,44309,2,319,11-30-HSDA-0324B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-II,55449,44309,3,319,11-30-HSDA-0369,ALARM - INDIVIDUAL TRUNK LINE #8 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55450,3,6,319,11-30-HS-7341F,PB AT PLC FOR SDV-7341 FOR TL#8
OGD-II,55451,44314,0,319,11-30-SDY-7341A,CLOSE - SOV-A FOR SDV-7341 FOR TL#8
OGD-II,55452,44314,1,319,11-30-SDY-7341B,CLOSE - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55453,44314,2,319,11-30-HSDA-0324B,ALARM - VALVE CLOSE COMMAND INITIATED (SIGNAL TO SCADA)
OGD-II,55454,44314,3,319,11-30-HSDA-0369,ALARM - INDIVIDUAL TRUNK LINE #8 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55455,1,7,319,11-30-HS-7341E,PB NEAR SDV-7341 FOR TL#8
OGD-II,55456,44319,0,319,11-30-SDY-7341A,OPEN - SOV-A FOR SDV-7341 FOR TL#8
OGD-II,55457,44319,1,319,11-30-SDY-7341B,OPEN - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55458,0,8,319,11-30-HS-7341T,PST PB NEAR SDV-7341 FOR TL#8
OGD-II,55459,44322,0,319,11-30-SDY-7341B,CLOSE - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55460,0,9,319,11-30-ZSM-7341,LIMIT SWITCH PST FOR SDV-7341 FOR TL#8
OGD-II,55461,44324,0,319,11-30-SDY-7341B,OPEN - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55462,0,10,319,11-30-XA-7341B,PST FAULT FOR SDV-7341 GENERATED BY PLC FOR TL#8
OGD-II,55463,44326,0,319,11-30-XA-7341B,ALARM - PST FAULT SDV-7341 (SIGNAL TO SCADA)
OGD-II,55464,0,11,319,11-30-XA-7341A,ACTUATOR FAULT FOR SDV-7341 GENERATED BY PLC FOR TL#8
OGD-II,55465,44328,0,319,11-30-XA-7341A,ALARM - ACTUATOR FAULT (SIGNAL TO SCADA)
OGD-II,55466,0,12,319,11-30-ZSL-7341A,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7341 FOR TL#8
OGD-II,55467,44330,0,319,11-30-XA-7341C,ALARM - EQUALIZING VALVE SDV-7341 NOT CLOSE (SIGNAL TO SCADA)
OGD-II,55468,0,13,319,11-30-ZSL-7341B,LIMIT SWITCH FOR EQUALIZING VALVE OF SDV-7341 FOR TL#8
OGD-II,55469,44332,0,319,11-30-XA-7341C,ALARM - EQUALIZING VALVE SDV-7341 NOT CLOSE (SIGNAL TO SCADA)
OGD-II,55470,7,14,319,11-30-HS-7001,ESD PB FOR FACILITY S/D
OGD-II,55471,44334,0,319,11-30-SDY-7339A,CLOSE - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55472,44334,1,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55473,44334,2,319,11-30-HSDA-0323A,ALARM - MANUAL ISOLATION OF TL#7 (SIGNAL TO SCADA)
OGD-II,55474,44334,3,319,11-30-SDY-7341A,CLOSE - SOV-A FOR SDV-7341 FOR TL#8
OGD-II,55475,44334,4,319,11-30-SDY-7341B,CLOSE - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55476,44334,5,319,11-30-HSDA-0324A,ALARM - MANUAL ISOLATION OF TL#8 (SIGNAL TO SCADA)
OGD-II,55477,44334,6,319,11-30-HSDA-0368,ALARM - INDIVIDUAL TRUNK LINE #7 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55478,44334,7,319,11-30-HSDA-0369,ALARM - INDIVIDUAL TRUNK LINE #8 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55479,7,15,319,11-30-HS-7002,ESD PB AT MAIN ENTRANCE-1 FOR FACILITY S/D
OGD-II,55480,44343,0,319,11-30-SDY-7339A,CLOSE - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55481,44343,1,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55482,44343,2,319,11-30-HSDA-0323A,ALARM - MANUAL ISOLATION OF TL#7 (SIGNAL TO SCADA)
OGD-II,55483,44343,3,319,11-30-SDY-7341A,CLOSE - SOV-A FOR SDV-7341 FOR TL#8
OGD-II,55484,44343,4,319,11-30-SDY-7341B,CLOSE - SOV-B FOR SDV-7341 FOR TL#8
OGD-II,55485,44343,5,319,11-30-HSDA-0324A,ALARM - MANUAL ISOLATION OF TL#8 (SIGNAL TO SCADA)
OGD-II,55486,44343,6,319,11-30-HSDA-0368,ALARM - INDIVIDUAL TRUNK LINE #7 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55487,44343,7,319,11-30-HSDA-0369,ALARM - INDIVIDUAL TRUNK LINE #8 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55488,2,16,319,11-30-XTGA-0046AS,ALARM SIGNAL OF GAS DETECTION AT PIG RECEIVER RP-3908 TL#8 (1ooN)
OGD-II,55489,44352,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55490,44352,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55491,44352,2,319,11-30-XTGA-0046AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-II,55492,6,17,319,11-30-XTGA-0046S,TRIP SIGNAL OF GAS DETECTION AT PIG RECEIVER RP-3908 FOR TL#8 (2ooN)
OGD-II,55493,44356,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55494,44356,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55495,44356,2,319,11-30-SDY-7339A,CLOSE - SOV-A FOR SDV-7339 FOR TL#7
OGD-II,55496,44356,3,319,11-30-SDY-7339B,CLOSE - SOV-B FOR SDV-7339 FOR TL#7
OGD-II,55497,44356,4,319,11-30-HSDA-0324C,ALARM - AUTO SHUTDOWN SIGNAL TO SCADA
OGD-II,55498,44356,5,319,11-30-XTGA-0046S,ALARM - SHUTDOWN SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (2ooN)
OGD-II,55499,44356,6,319,11-30-HSDA-0369,ALARM - INDIVIDUAL TRUNK LINE #8 ISOLATION SHUTDOWN SIGNAL TO SCADA
OGD-II,55500,0,18,319,11-30-HSDA-0370,ALL TRUNK LINE SHUT DOWN/CLOSE
OGD-II,55501,44364,0,319,11-30-HSDA-0370,ALARM - COMMON SHUTDOWN TRIP OF OGD-I SIGNAL TO SCADA
OGD-II,55502,2,19,319,11-76-XGA-5417-01AS,ALARM SIGNAL OF HC GAS DETECTION AT PIG RECEIVER RP-3908 FOR TL#8 (1ooN)
OGD-II,55503,44366,0,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55504,44366,1,319,11-30-XTGB-0053,ALARM - GAS VISUAL ALARM (YELLOW) (OGD-II)
OGD-II,55505,44366,2,319,11-30-XGA-5417-01AS,ALARM - ALARM SIGNAL OF GAS DETECTION (SIGNAL TO SCADA) (1ooN)
OGD-II,55506,27,6,319,DGM-I,
OGD-II,55507,6,0,319,11-30-HSDA-0348,REMOTE SHUTDOWN COMMAND FROM RTU FOR LEVEL 1 S/D FOR OGD-II
OGD-II,55508,44371,0,319,11-30-SDV-7054B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55509,44371,1,319,11-30-SDV-7055B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55510,44371,2,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55511,44371,3,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55512,44371,4,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55513,44371,5,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55514,44371,6,319,11-30-XA-7004,ALARM - LEVEL 1 ESD ALARM TO SCADA
OGD-II,55515,6,1,319,11-30-HS-7008,ESD PB AT PLC CABINET FOR LEVEL 1 S/D FOR OGD-II
OGD-II,55516,44379,0,319,11-30-SDV-7054B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55517,44379,1,319,11-30-SDV-7055B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55518,44379,2,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55519,44379,3,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55520,44379,4,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55521,44379,5,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55522,44379,6,319,11-30-XA-7004,ALARM - LEVEL 1 ESD ALARM TO SCADA
OGD-II,55523,6,2,319,11-30-HS-7000,ESD PB AT MANIFOLD AREA FOR LEVEL 1 S/D FOR OGD-II
OGD-II,55524,44387,0,319,11-30-SDV-7054B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55525,44387,1,319,11-30-SDV-7055B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55526,44387,2,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55527,44387,3,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55528,44387,4,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55529,44387,5,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55530,44387,6,319,11-30-XA-7004,ALARM - LEVEL 1 ESD ALARM TO SCADA
OGD-II,55531,6,3,319,11-30-HS-7001,ESD PB FOR FACILITY S/D FOR OGD-II
OGD-II,55532,44395,0,319,11-30-SDV-7054B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55533,44395,1,319,11-30-SDV-7055B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55534,44395,2,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55535,44395,3,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55536,44395,4,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55537,44395,5,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55538,44395,6,319,11-30-XA-7004,ALARM - LEVEL 1 ESD ALARM TO SCADA
OGD-II,55539,6,4,319,11-30-HS-7002,ESD PB AT MAIN ENTRANCE-1 FOR FACILITY S/D FOR OGD-II
OGD-II,55540,44403,0,319,11-30-SDV-7054B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55541,44403,1,319,11-30-SDV-7055B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55542,44403,2,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55543,44403,3,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55544,44403,4,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55545,44403,5,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55546,44403,6,319,11-30-XA-7004,ALARM - LEVEL 1 ESD ALARM TO SCADA
OGD-II,55547,6,5,319,11-30-HS-7003,ESD PB AT MAIN ENTRANCE-2 FOR LEVEL-1 S/D FOR OGD-II
OGD-II,55548,44411,0,319,11-30-SDV-7054B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55549,44411,1,319,11-30-SDV-7055B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55550,44411,2,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55551,44411,3,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55552,44411,4,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55553,44411,5,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55554,44411,6,319,11-30-XA-7004,ALARM - LEVEL 1 ESD ALARM TO SCADA
OGD-II,55555,6,6,319,11-30-HS-7004,ESD PB AT ESCAPE GATE FOR LEVEL-1 S/D FOR OGD-II
OGD-II,55556,44419,0,319,11-30-SDV-7054B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55557,44419,1,319,11-30-SDV-7055B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55558,44419,2,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55559,44419,3,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55560,44419,4,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55561,44419,5,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55562,44419,6,319,11-30-XA-7004,ALARM - LEVEL 1 ESD ALARM TO SCADA
OGD-II,55563,5,7,319,11-30-XTGD-25-28,GAS DETECTOR AT TEST SEPARATOR AREA FOR LEVEL 2 USD (2ooN) FOR OGD-II
OGD-II,55564,44427,0,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55565,44427,1,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55566,44427,2,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55567,44427,3,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55568,44427,4,319,11-30-XA-7005,ALARM - LEVEL 2 USD ALARM TO SCADA
OGD-II,55569,44427,5,319,11-30-XTGA-7002,ALARM - DETECTION ALARM FOR TEST SEPARATOR TO SCADA
OGD-II,55570,4,8,319,11-30-HS-7007A,ESD PB AT FENCE GATE 1 FOR LEVEL 2 USD FOR OGD-II
OGD-II,55571,44434,0,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55572,44434,1,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55573,44434,2,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55574,44434,3,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55575,44434,4,319,11-30-XA-7005,ALARM - LEVEL 2 USD ALARM TO SCADA
OGD-II,55576,4,9,319,11-30-HS-7007B,ESD PB AT FENCE GATE 2 FOR LEVEL 2 USD FOR OGD-II
OGD-II,55577,44440,0,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55578,44440,1,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55579,44440,2,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55580,44440,3,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55581,44440,4,319,11-30-XA-7005,ALARM - LEVEL 2 USD ALARM TO SCADA
OGD-II,55582,6,10,319,FIRE DETECTOR,"ALL FIRE DETECTORS AT TL, TEST SEPARATOR AND MANIFOLD AREA (QTY=14) FOR OGD-II"
OGD-II,55583,44446,0,319,11-30-SDV-7054B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55584,44446,1,319,11-30-SDV-7055B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55585,44446,2,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55586,44446,3,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55587,44446,4,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55588,44446,5,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55589,44446,6,319,11-30-XA-7004,ALARM - LEVEL 1 ESD ALARM TO SCADA
OGD-II,55590,0,11,319,11-30-XTGD-19-24,H2S GAS DETECTOR AT MANIFOLD AREA (2ooN) FOR OGD-II
OGD-II,55591,44454,0,319,11-30-XTGA-7007,ALARM - H2S GAS DETECTION ALARM FOR MANIFOLD AREA TO SCADA
OGD-II,55592,2,12,319,11-30-XTGD-19-28,H2S GAS DETECTOR AT TEST SEPARATOR AND MANIFOLD AREA (1ooN) FOR OGD-II
OGD-II,55593,44456,0,319,11-30-XA-7003,ALARM - GAS ALARM FOR TEST SEPARATOR AND MANIFOLD AREA TO SCADA
OGD-II,55594,44456,1,319,11-30-XTGS-0052,ALARM - GAS AUDIBLE ALARM (OGD-II)
OGD-II,55595,44456,2,319,11-30-XTGS-0053,ALARM - GAS VISUAL ALARM (OGD-II)
OGD-II,55596,6,13,319,11-30-HS-7005,ESD PB AT ESD PANEL FOR LEVEL-1 S/D
OGD-II,55597,44460,0,319,11-30-SDV-7054B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55598,44460,1,319,11-30-SDV-7055B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55599,44460,2,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55600,44460,3,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55601,44460,4,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55602,44460,5,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55603,44460,6,319,11-30-XA-7004,ALARM - LEVEL 1 ESD ALARM TO SCADA
OGD-II,55604,5,14,319,11-30-HS-7006,ESD PB AT ESD PANEL FOR LEVEL-2 USD
OGD-II,55605,44468,0,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55606,44468,1,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55607,44468,2,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55608,44468,3,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55609,44468,4,319,11-30-XA-7005,ALARM - LEVEL 2 USD ALARM TO SCADA
OGD-II,55610,44468,5,319,11-30-XA-7006,ALARM - TEST SEPARATOR SHUTDOWN ALARM TO SCADA
OGD-II,55611,4,15,319,11-30-LSDH-2006,HIGH OIL LEVEL FOR TEST SEPARATOR V-2701
OGD-II,55612,44475,0,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55613,44475,1,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55614,44475,2,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55615,44475,3,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55616,44475,4,319,11-30-LSAH-2006,ALARM - TEST SEPARATOR SHUTDOWN ALARM TO SCADA
OGD-II,55617,5,16,319,11-30-LSDL-2007,LOW OIL LEVEL FOR TEST SEPARATOR V-2701
OGD-II,55618,44481,0,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55619,44481,1,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55620,44481,2,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55621,44481,3,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55622,44481,4,319,11-30-LSAL-2007,ALARM - TEST SEPARATOR SHUTDOWN ALARM TO SCADA
OGD-II,55623,44481,5,319,11-30-SDV-2005,CLOSE - TEST SEPARATOR CONDENSATE SDV
OGD-II,55624,4,17,319,11-30-LSDH-2002,HIGH INTERFACE LEVEL FOR TEST SEPARATOR V-2701
OGD-II,55625,44488,0,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55626,44488,1,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55627,44488,2,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55628,44488,3,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55629,44488,4,319,11-30-LSAH-2002,ALARM - TEST SEPARATOR SHUTDOWN ALARM TO SCADA
OGD-II,55630,5,18,319,11-30-LSDL-2003,LOW INTERFACE LEVEL FOR TEST SEPARATOR V-2701
OGD-II,55631,44494,0,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55632,44494,1,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55633,44494,2,319,11-30-SDV-7501B,CLOSE - TEST SEPARATOR OUTLET SDV
OGD-II,55634,44494,3,319,11-30-SDV-7510B,OPEN - TEST SEPARATOR BLOWDOWN SDV
OGD-II,55635,44494,4,319,11-30-LSAL-2003,ALARM - TEST SEPARATOR SHUTDOWN ALARM TO SCADA
OGD-II,55636,44494,5,319,11-30-SDV-2001,CLOSE - TEST SEPARATOR WATER SDV
OGD-II,55637,0,19,319,11-30-PSH-3052,HIGH PRESSURE FOR TEST SEPARATOR V-2701
OGD-II,55638,44501,0,319,11-30-PAH-3052,ALARM - TEST SEPARATOR HIGH PRESSURE ALARM TO SCADA
OGD-II,55639,0,20,319,11-30-PSL-3053,LOW PRESSURE FOR TEST SEPARATOR V-2701
OGD-II,55640,44503,0,319,11-30-PAH-3053,ALARM - TEST SEPARATOR LOW PRESSURE ALARM TO SCADA
OGD-II,55641,2,21,319,11-30-PSDH-3022(A/B/C),HIGH PRESSURE PRODUCTION HEADER (2oo3 VOTING)
OGD-II,55642,44505,0,319,11-30-SDV-7054B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55643,44505,1,319,11-30-SDV-7055B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55644,44505,2,319,11-30-PSAH-3022(A/B/C),ALARM - PRODUCTION HEADER HIGH PRESSURE ALARM TO SCADA
OGD-II,55645,2,22,319,11-30-PSDL-3023(A/B/C),LOW PRESSURE PRODUCTION HEADER (2oo3 VOTING)
OGD-II,55646,44509,0,319,11-30-SDV-7054B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55647,44509,1,319,11-30-SDV-7055B,CLOSE - PRODUCTION HEADER SDV
OGD-II,55648,44509,2,319,11-30-PSAL-3023(A/B/C),ALARM - PRODUCTION HEADER LOW PRESSURE ALARM TO SCADA
OGD-II,55649,2,23,319,11-30-PSDH-3050(A/B/C),HIGH PRESSURE TEST HEADER (2oo3 VOTING)
OGD-II,55650,44513,0,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55651,44513,1,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55652,44513,2,319,11-30-PSAH-3050(A/B/C),ALARM - TEST HEADER HIGH PRESSURE ALARM TO SCADA
OGD-II,55653,2,24,319,11-30-PSDL-3051(A/B/C),LOW PRESSURE TEST HEADER (2oo3 VOTING)
OGD-II,55654,44517,0,319,11-30-SDV-7101B,CLOSE - TEST HEADER SDV
OGD-II,55655,44517,1,319,11-30-SDV-7102B,CLOSE - TEST HEADER SDV
OGD-II,55656,44517,2,319,11-30-PSAL-3051(A/B/C),ALARM - TEST HEADER LOW PRESSURE ALARM TO SCADA
OGD-II,55657,0,25,319,11-30-PSH-3100,HIGH PRESSURE FOR TL#5 OUTLET
OGD-II,55658,44521,0,319,11-30-PAH-3100,ALARM - T/L 5 HIGH PRESSURE ALARM TO SCADA
OGD-II,55659,0,26,319,11-30-PSH-3101,HIGH PRESSURE FOR TL#7 OUTLET
OGD-II,55660,44523,0,319,11-30-PAH-3101,ALARM - T/L 7 HIGH PRESSURE ALARM TO SCADA
OGD-II,55661,0,27,319,11-30-PSH-3102,HIGH PRESSURE FOR TL#8 OUTLET
OGD-II,55662,44525,0,319,11-30-PAH-3102,ALARM - T/L 8 HIGH PRESSURE ALARM TO SCADA
CS-1,55663,0,0,321,CS-1,COMPRESSION STATION-1
CS-1,55664,55663,0,321,ESD,LEVEL 0
CS-1,55665,55664,0,321,XA-7331,ESD-0
CS-1,55666,55665,0,321,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-1,55667,55665,1,321,XS-6901-01,SHUTDOWN - N2 GENERATION PACKAGE TRAIN-1
CS-1,55668,55665,2,321,XS-6901-02,SHUTDOWN - N2 GENERATION PACKAGE TRAIN-2
CS-1,55669,55665,3,321,ESD-2 OF FLARE KO DRUM,ACTIVATE
CS-1,55670,55665,4,321,ESD-2 OF INSTRUMENT AIR SYSTEM,ACTIVATE
CS-1,55671,55665,5,321,ESD-2 OF CHILLED WATER SYSTEM,ACTIVATE
CS-1,55672,55665,6,321,EMERGENCY DEPRESSURISATION EDP,ACTIVATE
CS-1,55673,55665,7,321,SDV-7173/7176,CLOSE - SDV ON GAS CONDITIONING SKID
CS-1,55674,55664,1,321,XEFA-7001,CONFIRMED FIRE
CS-1,55675,55674,0,321,ESD-0,ACTIVATE - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-1,55676,55664,2,321,XEGA-7001,CONFIRMED HYDROCARBON LEAK
CS-1,55677,55676,0,321,ESD-0,ACTIVATE - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-1,55678,55664,3,321,XETA-7001,CONFIRMED H2S GAS LEAK
CS-1,55679,55678,0,321,ESD-0,ACTIVATE - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-1,55680,55663,1,321,ESD,LEVEL 1
CS-1,55681,55680,0,321,XA-7332,ESD-1
CS-1,55682,55681,0,321,ESD-2 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-1,55683,55681,1,321,ESD-2 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-1,55684,55681,2,321,ESD-2 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-1,55685,55681,3,321,ESD-2 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-1,55686,55681,4,321,ESD-2 OF COMPRESSOR TRAIN-1,ACTIVATE
CS-1,55687,55681,5,321,ESD-2 OF COMPRESSOR TRAIN-2,ACTIVATE
CS-1,55688,55681,6,321,ESD-2 OF COMPRESSOR TRAIN-3,ACTIVATE
CS-1,55689,55681,7,321,ESD-2 OF GAS CORROSION INH. INJ. PACKAGE,ACTIVATE
CS-1,55690,55681,8,321,ESD-2 OF HYDRATE INH. INJ. PACKAGE,ACTIVATE
CS-1,55691,55681,9,321,ESD-2 OF COND. CORR. INH. INJ. PACKAGE,ACTIVATE
CS-1,55692,55681,10,321,XS-3101,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO TL-1
CS-1,55693,55681,11,321,XS-3102,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO TL-4
CS-1,55694,55681,12,321,XS-3103,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO TL-7
CS-1,55695,55681,13,321,XS-3104,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO DGM
CS-1,55696,55681,14,321,SDV-7046/7049,CLOSE - SDV TL-1 SECTION-2
CS-1,55697,55681,15,321,SDV-7047/7050,CLOSE - SDV TL-4 SECTION-2
CS-1,55698,55681,16,321,SDV-7054/7055,CLOSE  - SDV DGM SECTION-2
CS-1,55699,55681,17,321,SDV-7043/7061,CLOSE  - SDV TL-1 (SECTION -1)
CS-1,55700,55681,18,321,SDV-7044/7062,CLOSE  - SDV TL-4 (SECTION-1)
CS-1,55701,55681,19,321,SDV-7045/7063,CLOSE  - SDV TL-7 (SECTION-1)
CS-1,55702,55681,20,321,SDV-7052/7064,CLOSE  - SDV DGM (SECTION-1)
CS-1,55704,55703,0,321,HSD-7147A,ESD-0 PB AT MGCR
CS-1,55705,55704,0,321,ESD-0,ACTIVATE - MANUAL - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-1,55706,55703,1,321,HSD-7147B,ESD-0 PB AT LTR
CS-1,55707,55706,0,321,ESD-0,ACTIVATE - MANUAL - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-1,55708,55703,2,321,HSD-7147C,ESD-0 PB AT MAIN GATE
CS-1,55709,55708,0,321,ESD-0,ACTIVATE - MANUAL - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-1,55710,55703,3,321,HSD-7147D,ESD-0 PB AT NORTH GATE
CS-1,55711,55710,0,321,ESD-0,ACTIVATE - MANUAL - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-1,55712,55703,4,321,HSD-7147E,ESD-0 PB AT SOUTH GATE
CS-1,55713,55712,0,321,ESD-0,ACTIVATE - MANUAL - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-1,55714,55703,5,321,HSD-7147F,ESD-0 PB AT PIG TRAP AREA
CS-1,55715,55714,0,321,ESD-0,ACTIVATE - MANUAL - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-1,55717,55716,0,321,HSD-7148A,ESD-1 PB AT MGCR
CS-1,55718,55717,0,321,ESD-1,ACTIVATE - MANUAL - TOTAL COMPRESSOR STATION SHUTDOWN
CS-1,55719,55716,1,321,HSD-7148B,ESD-1 OB AT LTR
CS-1,55720,55719,0,321,ESD-1,ACTIVATE - MANUAL - TOTAL COMPRESSOR STATION SHUTDOWN
CS-1,55721,55663,4,321,ESD,LEVEL-2
CS-1,55722,55721,0,321,XA-7100,ESD-2 OF PROD. SEPARATOR V-2701
CS-1,55723,55722,0,321,SDV-7043/7061,CLOSE - SDV TL-1 SECTION-1
CS-1,55724,55722,1,321,ESD-3 OF PROD. SEPARATOR V-2701,ACTIVATE
CS-1,55725,55722,2,321,ESD-3 OF CONDENSATE PUMP P-3701/02,ACTIVATE
CS-1,55726,55722,3,321,XS-3101,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO TL-1
CS-1,55727,55721,1,321,XA-7101,ESD-2 OF PROD. SEPARATOR V-2702
CS-1,55728,55727,0,321,SDV-7044/7062,CLOSE - SDV TL-4 SECTION-1
CS-1,55729,55727,1,321,ESD-3 OF PROD. SEPARATOR V-2702,ACTIVATE
CS-1,55730,55727,2,321,ESD-3 OF CONDENSATE PUMP P-3703/04,ACTIVATE
CS-1,55731,55727,3,321,XS-3102,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO TL-4
CS-1,55732,55721,2,321,XA-7102,ESD-2 OF PROD. SEPARATOR V-2703
CS-1,55733,55732,0,321,SDV-7045/7063,CLOSE - SDV TL-7 SECTION-1
CS-1,55734,55732,1,321,ESD-3 OF PROD. SEPARATOR V-2703,ACTIVATE
CS-1,55735,55732,2,321,ESD-3 OF CONDENSATE PUMP P-3705/06,ACTIVATE
CS-1,55736,55732,3,321,XS-3103,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO TL-7
CS-1,55737,55721,3,321,XA-7103,ESD-2 OF PROD. SEPARATOR V-2704
CS-1,55738,55737,0,321,SDV-7052/7064,CLOSE - SDV DGM SECTION-1
CS-1,55739,55737,1,321,ESD-3 OF PROD. SEPARATOR V-2704,ACTIVATE
CS-1,55740,55737,2,321,ESD-3 OF CONDENSATE PUMP P-3707/08,ACTIVATE
CS-1,55741,55737,3,321,ESD-3 OF PIGGING PUMP P-3715,ACTIVATE
CS-1,55742,55737,4,321,XS-3104,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO DGM
CS-1,55743,55721,4,321,XA-7338,ESD-2 OF COMPRESSOR TRAIN-1
CS-1,55744,55743,0,321,SDV-7023/24,CLOSE - INLET SDV TRAIN-1
CS-1,55745,55743,1,321,SDV-7033,CLOSE - OUTLET SDV TRAIN-1
CS-1,55746,55743,2,321,ESD-3 OF INLET COOLER E-3701,ACTIVATE
CS-1,55747,55743,3,321,ESD-3 OF SCRUBBER PUMP P-3709/10,ACTIVATE
CS-1,55748,55743,4,321,ESD-3 OF COMPRESSOR K-2801,ACTIVATE
CS-1,55749,55743,5,321,ESD-3 OF DISCHARGE COOLER E-3704,ACTIVATE
CS-1,55750,55743,6,321,COMP. TRAIN-1 DEPRESSURISATION,ACTIVATE
CS-1,55751,55721,5,321,XA-7337,ESD-2 OF COMPRESSOR TRAIN-2
CS-1,55752,55751,0,321,SDV-7026/27,CLOSE - INLET SDV TRAIN-2
CS-1,55753,55751,1,321,SDV-7035,CLOSE - OUTLET SDV TRAIN-2
CS-1,55754,55751,2,321,ESD-3 OF INLET COOLER E-3702,ACTIVATE
CS-1,55755,55751,3,321,ESD-3 OF SCRUBBER PUMP P-3711/12,ACTIVATE
CS-1,55756,55751,4,321,ESD-3 OF COMPRESSOR K-2802,ACTIVATE
CS-1,55757,55751,5,321,ESD-3 OF DISCHARGE COOLER E-3705,ACTIVATE
CS-1,55758,55751,6,321,COMP. TRAIN-2 DEPRESSURISATION,ACTIVATE
CS-1,55759,55721,6,321,XA-7336,ESD-2 COMPRESSOR TRAIN-3
CS-1,55760,55759,0,321,SDV-7029/30,CLOSE - INLET SDV TRAIN-3
CS-1,55761,55759,1,321,SDV-7037,CLOSE - OUTLET SDV TRAIN-3
CS-1,55762,55759,2,321,ESD-3 OF INLET COOLER E-3703,ACTIVATE
CS-1,55763,55759,3,321,ESD-3 OF SCRUBBER PUMP P-3713/14,ACTIVATE
CS-1,55764,55759,4,321,ESD-3 OF COMPRESSOR K-2803,ACTIVATE
CS-1,55765,55759,5,321,ESD-3 OF DISCHARGE COOLER E-3706,ACTIVATE
CS-1,55766,55759,6,321,COMP. TRAIN-3 DEPRESSURISATION,ACTIVATE
CS-1,55767,55721,7,321,ESD-2 OF FLARE KO DRUM,
CS-1,55768,55767,0,321,ESD-3 OF FLARE KOD PUMP P-3501/3502,ACTIVATE
CS-1,55769,55721,8,321,ESD-2 OF CHILLED WATER SYSTEM,
CS-1,55771,55769,1,321,ESD-3 OF CHILLER PACKAGE U-2801/02/03/04,ACTIVATE
CS-1,55772,55721,9,321,ESD-2 OF PROD. SEPARATOR V-2701,
CS-1,55773,55772,0,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-01,ACTIVATE
CS-1,55774,55772,1,321,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-01,ACTIVATE
CS-1,55775,55772,2,321,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-01,ACTIVATE
CS-1,55776,55721,10,321,ESD-2 OF PROD. SEPARATOR V-2702,
CS-1,55777,55776,0,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-02,ACTIVATE
CS-1,55778,55776,1,321,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-02,ACTIVATE
CS-1,55779,55776,2,321,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-02,ACTIVATE
CS-1,55780,55721,11,321,ESD-2 OF PROD. SEPARATOR V-2703,
CS-1,55781,55780,0,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-03,ACTIVATE
CS-1,55782,55780,1,321,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-03,ACTIVATE
CS-1,55783,55721,12,321,ESD-2 OF PROD. SEPARATOR V-2704,
CS-1,55784,55783,0,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-04,ACTIVATE
CS-1,55785,55783,1,321,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-04,ACTIVATE
CS-1,55786,55721,13,321,ESD-2 OF INSTRUMENT AIR SYSTEM,
CS-1,55787,55786,0,321,ESD-3 OF INSTRUMENT AIR COMP. PACKAGE,ACTIVATE
CS-1,55788,55721,14,321,ESD-2 OF GAS CORROSION INH. INJ. PACKAGE,
CS-1,55789,55788,0,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-01,ACTIVATE
CS-1,55790,55788,1,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-02,ACTIVATE
CS-1,55791,55788,2,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-03,ACTIVATE
CS-1,55792,55788,3,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-04,ACTIVATE
CS-1,55793,55788,4,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-05,ACTIVATE
CS-1,55794,55788,5,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06,ACTIVATE
CS-1,55795,55788,6,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07,ACTIVATE
CS-1,55796,55788,7,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-09,ACTIVATE
CS-1,55797,55788,8,321,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-10,ACTIVATE
CS-1,55798,55721,15,321,ESD-2 OF HYDRATE INH. INJ. PACKAGE,
CS-1,55799,55798,0,321,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-01,ACTIVATE
CS-1,55800,55798,1,321,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-02,ACTIVATE
CS-1,55801,55798,2,321,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-03,ACTIVATE
CS-1,55802,55721,16,321,ESD-2 OF COND. CORR. INH. INJ. PACKAGE,
CS-1,55803,55802,0,321,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-01,ACTIVATE
CS-1,55804,55802,1,321,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-02,ACTIVATE
CS-1,55805,55802,2,321,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-03,ACTIVATE
CS-1,55806,55802,3,321,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-04,ACTIVATE
CS-1,55807,55802,4,321,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-05,ACTIVATE
CS-1,55809,55808,0,321,HSD-7149A/B/C,ESD-2 OF PROD. SEPARATOR V-2701 PB
CS-1,55810,55809,0,321,SDV-7043/7061,CLOSE - SDV TL-1 SECTION-1
CS-1,55811,55809,1,321,ESD-3 OF PROD. SEPARATOR V-2701,ACTIVATE
CS-1,55812,55809,2,321,ESD-3 OF CONDENSATE PUMP P-3701/02,ACTIVATE
