DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CS-2,56534,56465,14,322,ESD-2 OF GAS CORROSION INH. INJ. PACKAGE,
CS-2,56535,56534,0,322,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-01,ACTIVATE
CS-2,56536,56534,1,322,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-02,ACTIVATE
CS-2,56537,56534,2,322,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-03,ACTIVATE
CS-2,56538,56534,3,322,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-04,ACTIVATE
CS-2,56539,56534,4,322,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-05,ACTIVATE
CS-2,56540,56534,5,322,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06,ACTIVATE
CS-2,56541,56534,6,322,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07,ACTIVATE
CS-2,56542,56534,7,322,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08,ACTIVATE
CS-2,56543,56534,8,322,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-10,ACTIVATE
CS-2,56544,56465,15,322,ESD-2 OF HYDRATE INH. INJ. PACKAGE,
CS-2,56545,56544,0,322,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-01,ACTIVATE
CS-2,56546,56544,1,322,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-02,ACTIVATE
CS-2,56547,56544,2,322,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-03,ACTIVATE
CS-2,56548,56544,3,322,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-04,ACTIVATE
CS-2,56549,56544,4,322,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-05,ACTIVATE
CS-2,56550,56465,16,322,ESD-2 OF COND. CORR. INH. INJ. PACKAGE,
CS-2,56551,56550,0,322,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-01,ACTIVATE
CS-2,56552,56550,1,322,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-02,ACTIVATE
CS-2,56553,56550,2,322,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-03,ACTIVATE
CS-2,56554,56550,3,322,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-04,ACTIVATE
CS-2,56555,56550,4,322,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-05,ACTIVATE
CS-2,56557,56556,0,322,HSD-7149A/B/C,ESD-2 OF PROD. SEPARATOR V-2701 PB
CS-2,56558,56557,0,322,SDV-7043/7061,CLOSE - SDV TL-2 SECTION-1
CS-2,56559,56557,1,322,ESD-3 OF PROD. SEPARATOR V-2701,ACTIVATE
CS-2,56560,56557,2,322,ESD-3 OF CONDENSATE PUMP P-3701/02,ACTIVATE
CS-2,56561,56557,3,322,XS-3201,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO TL-2
CS-2,56562,56556,1,322,HSD-7150A/B/C,ESD-2 OF PROD. SEPARATOR V-2702 PB
CS-2,56563,56562,0,322,SDV-7044/7062,CLOSE - SDV TL-3 SECTION-1
CS-2,56564,56562,1,322,ESD-3 OF PROD. SEPARATOR V-2702,ACTIVATE
CS-2,56565,56562,2,322,ESD-3 OF CONDENSATE PUMP P-3703/04,ACTIVATE
CS-2,56566,56562,3,322,XS-3202,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO TL-3
CS-2,56567,56556,2,322,HSD-7151A/B/C,ESD-2 OF PROD. SEPARATOR V-2703 PB
CS-2,56568,56567,0,322,SDV-7045/7063,CLOSE - SDV TL-8 SECTION-1
CS-2,56569,56567,1,322,ESD-3 OF PROD. SEPARATOR V-2703,ACTIVATE
CS-2,56570,56567,2,322,ESD-3 OF CONDENSATE PUMP P-3705/06,ACTIVATE
CS-2,56571,56567,3,322,XS-3203,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO TL-8
CS-2,56572,56556,3,322,HSD-7152A/B/C,ESD-2 OF PROD. SEPARATOR V-2704 PB
CS-2,56573,56572,0,322,SDV-7052/7064,CLOSE - SDV RMS-1 SECTION-1
CS-2,56574,56572,1,322,ESD-3 OF PROD. SEPARATOR V-2704,ACTIVATE
CS-2,56575,56572,2,322,ESD-3 OF CONDENSATE PUMP P-3707/08,ACTIVATE
CS-2,56576,56572,3,322,XS-3204,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO RMS-1
CS-2,56577,56556,4,322,HSD-7056A/B/C,ESD-2 OF COMPRESSOR TRAIN-1 PB
CS-2,56578,56577,0,322,SDV-7023/24,CLOSE - INLET SDV TRAIN-1
CS-2,56579,56577,1,322,SDV-7033,CLOSE - OUTLET SDV TRAIN-1
CS-2,56580,56577,2,322,ESD-3 OF INLET COOLER E-3701,ACTIVATE
CS-2,56581,56577,3,322,ESD-3 OF SCRUBBER PUMP P-3709/10,ACTIVATE
CS-2,56582,56577,4,322,ESD-3 OF COMPRESSOR K-2801,ACTIVATE
CS-2,56583,56577,5,322,ESD-3 OF DISCHARGE COOLER E-3704,ACTIVATE
CS-2,56584,56577,6,322,COMP. TRAIN-1 DEPRESSURISATION,ACTIVATE
CS-2,56585,56556,5,322,HSD-7070A/B/C,ESD-2 OF COMPRESSOR TRAIN-2 PB
CS-2,56586,56585,0,322,SDV-7026/27,CLOSE - INLET SDV TRAIN-2
CS-2,56587,56585,1,322,SDV-7035,CLOSE - OUTLET SDV TRAIN-2
CS-2,56588,56585,2,322,ESD-3 OF INLET COOLER E-3702,ACTIVATE
CS-2,56589,56585,3,322,ESD-3 OF SCRUBBER PUMP P-3711/12,ACTIVATE
CS-2,56590,56585,4,322,ESD-3 OF COMPRESSOR K-2802,ACTIVATE
CS-2,56591,56585,5,322,ESD-3 OF DISCHARGE COOLER E-3705,ACTIVATE
CS-2,56592,56585,6,322,COMP. TRAIN-2 DEPRESSURISATION,ACTIVATE
CS-2,56593,56556,6,322,HSD-7063A/B/C,ESD-2 OF COMPRESSOR TRAIN-3 PB
CS-2,56594,56593,0,322,SDV-7029/30,CLOSE - INLET SDV TRAIN-3
CS-2,56595,56593,1,322,SDV-7037,CLOSE - OUTLET SDV TRAIN-3
CS-2,56596,56593,2,322,ESD-3 OF INLET COOLER E-3703,ACTIVATE
CS-2,56597,56593,3,322,ESD-3 OF SCRUBBER PUMP P-3713/14,ACTIVATE
CS-2,56598,56593,4,322,ESD-3 OF COMPRESSOR K-2803,ACTIVATE
CS-2,56599,56593,5,322,ESD-3 OF DISCHARGE COOLER E-3706,ACTIVATE
CS-2,56600,56593,6,322,COMP. TRAIN-3 DEPRESSURISATION,ACTIVATE
CS-2,56601,56408,6,322,PIGGING SEPARATOR FAILURE,ESD-2 OF PROD. SEPARATOR V-2704
CS-2,56602,56601,0,322,MOV-7033,CLOSED
CS-2,56603,56602,0,322,SDV-7043/7061,CLOSE - SDV TL-2 (SECTION-1)
CS-2,56604,56601,1,322,MOV-7037,OPEN
CS-2,56605,56604,0,322,SDV-7043/7061,CLOSE - SDV TL-2 (SECTION-1)
CS-2,56606,56601,2,322,MOV-7034,CLOSED
CS-2,56607,56606,0,322,SDV-7044/7062,CLOSE - SDV TL-3 (SECTION-1)
CS-2,56608,56601,3,322,MOV-7039,OPEN
CS-2,56609,56608,0,322,SDV-7044/7062,CLOSE - SDV TL-3 (SECTION-1)
CS-2,56610,56601,4,322,MOV-7035,CLOSED
CS-2,56611,56610,0,322,SDV-7045/7063,CLOSE - SDV TL-8 (SECTION-1)
CS-2,56612,56601,5,322,MOVE-7041,OPEN
CS-2,56613,56612,0,322,SDV-7045/7063,CLOSE - SDV TL-8 (SECTION-1)
CS-2,56614,56408,7,322,ESD,LEVEL-3
CS-2,56615,56614,0,322,ESD-3 OF PROD. SEPARATOR V-2701,
CS-2,56616,56615,0,322,SDV-7001,CLOSE - SDV VALVE INLET SEPARATOR V-2701
CS-2,56617,56615,1,322,SDV-7018,CLOSE - SDV VALVE GAS OUTLET SEPARATOR V-2701
CS-2,56618,56615,2,322,SDV-7008,CLOSE - SDV VALVE LIQUID OUTLET SEPARATOR V-2701
CS-2,56619,56615,3,322,PPXS-3701/2,TRIP - CONDENSATE PUMP P-3701/02
CS-2,56620,56615,4,322,SDV-7039,CLOSE - SDV FROM CLOSED DRAIN DRUM 6701
CS-2,56621,56615,5,322,SDV-7006,CLOSE - SDV FROM COMPRESSOR SCRUBBERS
CS-2,56622,56615,6,322,SDV-7057,CLOSE - SDV TO CONDENSATE MANIFOLD
CS-2,56623,56614,1,322,ESD-3 OF PROD. SEPARATOR V-2702,
CS-2,56624,56623,0,322,SDV-7002,CLOSE - SDV VALVE INLET SEPARATOR V-2702
CS-2,56625,56623,1,322,SDV-7019,CLOSE - SDV VALVE GAS OUTLET SEPARATOR V-2702
CS-2,56626,56623,2,322,SDV-7011,CLOSE - SDV VALVE LIQUID OUTLET SEPARATOR V-2702
CS-2,56627,56623,3,322,PPXS-3703/4,TRIP - CONDENSATE PUMP P-3703/04
CS-2,56628,56623,4,322,SDV-7040,CLOSE - SDV FROM CLOSED DRAIN DRUM 6701
CS-2,56629,56623,5,322,SDV-7009,CLOSE - SDV FROM COMPRESSOR SCRUBBERS
CS-2,56630,56623,6,322,SDV-7058,CLOSE - SDV TO CONDENSATE MANIFOLD
CS-2,56631,56614,2,322,ESD-3 OF PROD. SEPARATOR V-2703,
CS-2,56632,56631,0,322,SDV-7003,CLOSE - SDV VALVE INLET SEPARATOR V-2703
CS-2,56633,56631,1,322,SDV-7020,CLOSE - SDV VALVE GAS OUTLET SEPARATOR V-2703
CS-2,56634,56631,2,322,SDV-7014,CLOSE - SDV VALVE LIQUID OUTLET SEPARATOR V-2703
CS-2,56635,56631,3,322,PPXS-3705/6,TRIP - CONDENSATE PUMP P-3705/06
CS-2,56636,56631,4,322,SDV-7041,CLOSE - SDV FROM CLOSED DRAIN DRUM 6701
CS-2,56637,56631,5,322,SDV-7012,CLOSE - SDV FROM COMPRESSOR SCRUBBERS
CS-2,56638,56631,6,322,SDV-7059,CLOSE - SDV TO CONDENSATE MANIFOLD
CS-2,56639,56614,3,322,ESD-3 OF PROD. SEPARATOR V-2704,
CS-2,56640,56639,0,322,SDV-7004,CLOSE - SDV VALVE INLET SEPARATOR V-2704
CS-2,56641,56639,1,322,SDV-7021,CLOSE - SDV VALVE GAS OUTLET SEPARATOR V-2704
CS-2,56642,56639,2,322,SDV-7017,CLOSE - SDV VALVE LIQUID OUTLET SEPARATOR V-2704
CS-2,56643,56639,3,322,PPXS-3707/8,TRIP - CONDENSATE PUMP P-3707/08
CS-2,56644,56639,4,322,SDV-7042,CLOSE - SDV FROM CLOSED DRAIN DRUM 6701
CS-2,56645,56639,5,322,SDV-7015,CLOSE - SDV FROM COMPRESSOR SCRUBBERS
CS-2,56646,56639,6,322,SDV-7060,CLOSE - SDV TO CONDENSATE MANIFOLD
CS-2,56647,56614,4,322,ESD-3 PUMP P-3701/02,
CS-2,56648,56647,0,322,PPXS-3701/2,TRIP - CONDENSATE PUMP P-3701/02
CS-2,56649,56647,1,322,PPXS-6202-01,TRIP - ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-01
CS-2,56650,56614,5,322,ESD-3 PUMP P-3703/04,
CS-2,56651,56650,0,322,PPXS-3703/4,TRIP - CONDENSATE PUMP P-3703/04
CS-2,56652,56650,1,322,PPXS-6202-02,TRIP - ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-02
CS-2,56653,56614,6,322,ESD-3 PUMP P-3705/06,
CS-2,56654,56653,0,322,PPXS-3705/6,TRIP - CONDENSATE PUMP P-3705/06
CS-2,56655,56653,1,322,PPXS-6202-03,TRIP - ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-03
CS-2,56656,56614,7,322,ESD-3 PUMP P-3707/08,
CS-2,56657,56656,0,322,PPXS-3707/8,TRIP - CONDENSATE PUMP P-3707/08
CS-2,56658,56656,1,322,PPXS-6202-04,TRIP - ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-04
CS-2,56659,56614,8,322,ESD-3 INLET COOLER E-3701,
CS-2,56660,56659,0,322,EEXS-3701,TRIP - INLET COOLER E-3701
CS-2,56661,56614,9,322,ESD-3 INLET COOLER E-3702,
CS-2,56662,56661,0,322,EEXS-3702,TRIP - INLET COOLER E-3702
CS-2,56663,56614,10,322,ESD-3 INLET COOLER E-3703,
CS-2,56664,56663,0,322,EEXS-3703,TRIP - INLET COOLER E-3703
CS-2,56665,56614,11,322,ESD-3 OF PUMP P-3709/10,
CS-2,56666,56665,0,322,PPXS-3709/10,TRIP - SCRUBBER PUMP P-3709/10
CS-2,56667,56614,12,322,ESD-3 OF PUMP P-3711/12,
CS-2,56668,56667,0,322,PPXS-3711/12,TRIP - SCRUBBER PUMP P-3711/12
CS-2,56669,56614,13,322,ESD-3 OF PUMP P-3713/14,
CS-2,56670,56669,0,322,PPXS-3713/14,TRIP - SCRUBBER PUMP P-3713/14
CS-2,56671,56614,14,322,ESD-3 OF SCRUBBER V-3701,
CS-2,56672,56671,0,322,PPXS-3709/10,TRIP - SCRUBBER PUMP P-3709/10
CS-2,56673,56671,1,322,SDV-7023/7024,CLOSE - SDV INLET COOLER E-3701
CS-2,56674,56671,2,322,SDV-7025,CLOSE - SDV LIQUID OUTLET COMP. SCRUBBER V-3701
CS-2,56675,56671,3,322,SDV-7033,CLOSE - SDV OUTLET DISCH. COOLER E-3704
CS-2,56676,56614,15,322,ESD-3 OF SCRUBBER V-3702,
CS-2,56677,56676,0,322,PPXS-3711/12,TRIP - SCRUBBER PUMP P-3711/12
CS-2,56678,56676,1,322,SDV-7026/7027,CLOSE - SDV INLET COOLER E-3702
CS-2,56679,56676,2,322,SDV-7028,CLOSE - SDV LIQUID OUTLET COMP. SCRUBBER V-3702
CS-2,56680,56676,3,322,SDV-7035,CLOSE - SDV OUTLET DISCH. COOLER E-3705
CS-2,56681,56614,16,322,ESD-3 OF SCRUBBER V-3703,
CS-2,56682,56681,0,322,PPXS-3713/14,TRIP - SCRUBBER PUMP P-3713/14
CS-2,56683,56681,1,322,SDV-7029/7030,CLOSE - SDV INLET COOLER E-3703
CS-2,56684,56681,2,322,SDV-7031,CLOSE - SDV LIQUID OUTLET COMP. SCRUBBER V-3703
CS-2,56685,56681,3,322,SDV-7037,CLOSE - SDV OUTLET DISCH. COOLER E-3706
CS-2,56686,56614,17,322,ESD-3 OF COMPRESSOR K-2801,
CS-2,56687,56686,0,322,XS-7451,TRIP - COMPRESSOR K-2801
CS-2,56688,56686,1,322,XS-7453,TRIP - COMPRESSOR K-2802
CS-2,56689,56686,2,322,XS-7455,TRIP - COMPRESSOR K-2803
CS-2,56690,56614,18,322,ESD-3 OF DISCHARGE COOLER E-3704,
CS-2,56691,56690,0,322,EEXS-3704,TRIP - DISCHARGE COOLER E-3704
CS-2,56692,56614,19,322,ESD-3 OF DISCHARGE COOLER E-3705,
CS-2,56693,56692,0,322,EEXS-3705,TRIP - DISCHARGE COOLER E-3705
CS-2,56694,56614,20,322,ESD-3 OF DISCHARGE COOLER E-3706,
CS-2,56695,56694,0,322,EEXS-3706,TRIP - DISCHARGE COOLER E-3706
CS-2,56696,56614,21,322,ESD-3 OF CLOSED DRAIN PUMP P-6701/6702,
CS-2,56697,56696,0,322,PPXS-6701/2,TRIP - CLOSED DRAIN PUMPS P-6701/6702
CS-2,56698,56614,22,322,ESD-3 OF FLARE KOD PUMP P-3501/3502,
CS-2,56699,56698,0,322,PPXS-3501/2,TRIP - FLARE KOD PUMPS P-3501/3502
CS-2,56700,56614,23,322,ESD-3 OF FRESH WATER PUMP P-2203/2204,
CS-2,56701,56700,0,322,PPXS-2203/4,TRIP - FRESH WATER PUMP P-2203/04
CS-2,56703,56702,0,322,PPXS-2201/2,TRIP - CHILLED WATER CIRCULATION PUMP P-2201/02
CS-2,56704,56614,25,322,ESD-3 OF CHILLERS PACKAGE U-2801/02/03/04,
CS-2,56705,56704,0,322,XS-2800,TRIP - CHILLERS U-2801/02/03/04
CS-2,56706,56614,26,322,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-01,
CS-2,56707,56706,0,322,PPXS-6201-01,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-01
CS-2,56708,56614,27,322,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-02,
CS-2,56709,56708,0,322,PPXS-6201-02,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-02
CS-2,56710,56614,28,322,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-03,
CS-2,56711,56710,0,322,PPXS-6201-03,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-03
CS-2,56712,56614,29,322,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-04,
CS-2,56713,56712,0,322,PPXS-6201-04,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-04
CS-2,56714,56614,30,322,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-05,
CS-2,56715,56714,0,322,PPXS-6201-05,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-05
CS-2,56716,56614,31,322,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-06,
CS-2,56717,56716,0,322,PPXS-6201-06,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06
CS-2,56718,56614,32,322,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-07,
CS-2,56719,56718,0,322,PPXS-6201-07,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-07
CS-2,56720,56614,33,322,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-08,
CS-2,56721,56720,0,322,PPXS-6201-08,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08
CS-2,56722,56614,34,322,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-10,
CS-2,56723,56722,0,322,PPXS-6201-10,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-10
CS-2,56724,56614,35,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-01,
CS-2,56725,56724,0,322,PPXS-6202-01,TRIP - ESD-3 OF COND. CORROSION INJ. INJ. PUMP P-6202-01
CS-2,56726,56614,36,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-02,
CS-2,56727,56726,0,322,PPXS-6202-02,TRIP - ESD-3 OF COND. CORROSION INJ. INJ. PUMP P-6202-02
CS-2,56728,56614,37,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-03,
CS-2,56729,56728,0,322,PPXS-6202-03,TRIP - ESD-3 OF COND. CORROSION INJ. INJ. PUMP P-6202-03
CS-2,56730,56614,38,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-04,
CS-2,56731,56730,0,322,PPXS-6202-04,TRIP - ESD-3 OF COND. CORROSION INJ. INJ. PUMP P-6202-04
CS-2,56732,56614,39,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-05,
CS-2,56733,56732,0,322,PPXS-6202-05,TRIP - ESD-3 OF COND. CORROSION INJ. INJ. PUMP P-6202-05
CS-2,56734,56614,40,322,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-01,
CS-2,56735,56734,0,322,PPXS-6203-01,TRIP - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-01
CS-2,56736,56614,41,322,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-02,
CS-2,56737,56736,0,322,PPXS-6203-02,TRIP - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-02
CS-2,56738,56614,42,322,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-03,
CS-2,56739,56738,0,322,PPXS-6203-03,TRIP - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-03
CS-2,56740,56614,43,322,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-04,
CS-2,56741,56740,0,322,PPXS-6203-04,TRIP - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-04
CS-2,56742,56614,44,322,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-05,
CS-2,56743,56742,0,322,PPXS-6203-05,TRIP - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-05
CS-2,56744,56614,45,322,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-06,
CS-2,56745,56744,0,322,PPXS-6203-06,TRIP - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-06
CS-2,56746,56408,8,322,TL-2,SECTION-1
CS-2,56747,56746,0,322,PALL-3081,PRESSURE LOW LOW
CS-2,56748,56747,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-2,56749,56746,1,322,PAHH-3001 A/B/C,PRESSURE HIGH HIGH (2oo3)
CS-2,56750,56749,0,322,SDV-7043,CLOSE - SDV TL-1 STATION INLET
CS-2,56751,56749,1,322,ESD-2 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-2,56752,56749,2,322,XS-3201,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO TL-2
CS-2,56753,56749,3,322,SDV-7061,CLOSE - SDV TL-2 STATION INLET
CS-2,56754,56746,2,322,PALL-3091,PRESSURE LOW LOW
CS-2,56755,56754,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-2,56756,56408,9,322,TL-3,SECTION-1
CS-2,56757,56756,0,322,PALL-3083,PRESSURE LOW LOW
CS-2,56758,56757,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-2,56759,56756,1,322,PAHH-3002 A/B/C,PRESSURE HIGH HIGH (2oo3)
CS-2,56760,56759,0,322,SDV-7044,CLOSE - SDV TL-3 STATION INLET
CS-2,56761,56759,1,322,ESD-2 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-2,56762,56759,2,322,XS-3202,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO TL-3
CS-2,56763,56759,3,322,SDV-7062,CLOSE - SDV TL-3 STATION INLET
CS-2,56764,56756,2,322,PALL-3092,PRESSURE LOW LOW
CS-2,56765,56764,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-2,56766,56408,10,322,TL-8,SECTION-1
CS-2,56767,56766,0,322,PALL-3085,PRESSURE LOW LOW
CS-2,56768,56767,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-2,56769,56766,1,322,PAHH-3003 A/B/C,PRESSURE HIGH HIGH (2oo3)
CS-2,56770,56769,0,322,SDV-7045,CLOSE - SDV TL-8 STATION INLET
CS-2,56771,56769,1,322,ESD-2 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-2,56772,56769,2,322,XS-3203,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO TL-8
CS-2,56773,56769,3,322,SDV-7063,CLOSE - SDV TL-8 STATION INLET
CS-2,56774,56766,2,322,PALL-3093,PRESSURE LOW LOW
CS-2,56775,56774,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-2,56776,56408,11,322,RMS-1,SECTION-1
CS-2,56777,56776,0,322,PALL-3087,PRESSURE LOW LOW
CS-2,56778,56777,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-2,56779,56776,1,322,PAHH-3004 A/B/C,PRESSURE HIGH HIGH (2oo3)
CS-2,56780,56779,0,322,SDV-7052,CLOSE - SDV RMS-1 STATION INLET
CS-2,56781,56779,1,322,ESD-2 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-2,56782,56779,2,322,XS-3204,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO RMS-1
CS-2,56783,56779,3,322,SDV-7064,CLOSE - SDV RMS-1 STATION INLET
CS-2,56784,56776,2,322,PALL-3094,PRESSURE LOW LOW
CS-2,56785,56784,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-2,56786,56408,12,322,PRODUCTION SEPARATORS,V-2701
CS-2,56787,56786,0,322,PAHH-3014,PRESSURE HIGH HIGH
CS-2,56788,56787,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-2,56789,56786,1,322,LALL-2003,LEVEL LOW LOW
CS-2,56790,56789,0,322,ESD-3 OF CONDENSATE PUMP P-3701,ACTIVATE
CS-2,56791,56789,1,322,ESD-3 OF CONDENSATE PUMP P-3702,ACTIVATE
CS-2,56792,56789,2,322,SDV-7008,ACTIVATE - SDV CONDENSATE PUMP P-3701/3702 INLET
CS-2,56793,56789,3,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-01,ACTIVATE
CS-2,56794,56786,2,322,LAHH-2003,LEVEL HIGH HIGH
CS-2,56795,56794,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-2,56796,56408,13,322,PRODUCTION SEPARATORS,V-2702
CS-2,56797,56796,0,322,PAHH-3020,PRESSURE HIGH HIGH
CS-2,56798,56797,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-2,56799,56796,1,322,LALL-2006,LEVEL LOW LOW
CS-2,56800,56799,0,322,ESD-3 OF CONDENSATE PUMP P-3703,ACTIVATE
CS-2,56801,56799,1,322,ESD-3 OF CONDENSATE PUMP P-3704,ACTIVATE
CS-2,56802,56799,2,322,SDV-7011,ACTIVATE - SDV CONDENSATE PUMP P-3703/3704 INLET
CS-2,56803,56799,3,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-02,ACTIVATE
CS-2,56804,56796,2,322,LAHH-2006,LEVEL HIGH HIGH
CS-2,56805,56804,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-2,56806,56408,14,322,PRODUCTION SEPARATORS,V-2703
CS-2,56807,56806,0,322,PAHH-3026,PRESSURE HIGH HIGH
CS-2,56808,56807,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-2,56809,56806,1,322,LALL-2009,LEVEL LOW LOW
CS-2,56810,56809,0,322,ESD-3 OF CONDENSATE PUMP P-3705,ACTIVATE
CS-2,56811,56809,1,322,ESD-3 OF CONDENSATE PUMP P-3706,ACTIVATE
CS-2,56812,56809,2,322,SDV-7014,ACTIVATE - SDV CONDENSATE PUMP P-3705/3706 INLET
CS-2,56813,56809,3,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-03,ACTIVATE
CS-2,56814,56806,2,322,LAHH-2009,LEVEL HIGH HIGH
CS-2,56815,56814,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-2,56816,56408,15,322,PRODUCTION SEPARATORS,V-2704
CS-2,56817,56816,0,322,PAHH-3032,PRESSURE HIGH HIGH
CS-2,56818,56817,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-2,56819,56816,1,322,LALL-2012,LEVEL LOW LOW
CS-2,56820,56819,0,322,ESD-3 OF CONDENSATE PUMP P-3707,ACTIVATE
CS-2,56821,56819,1,322,ESD-3 OF CONDENSATE PUMP P-3708,ACTIVATE
CS-2,56822,56819,2,322,SDV-7017,ACTIVATE - SDV CONDENSATE PUMP P-3707/3708 INLET
CS-2,56823,56819,3,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-04,ACTIVATE
CS-2,56824,56816,2,322,LAHH-2012,LEVEL HIGH HIGH
CS-2,56825,56824,0,322,ESD-2 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-2,56826,56408,16,322,CONDENSATE PUMPS,P-3701/3702
CS-2,56827,56826,0,322,PALL-3015,LOW SUCTION PRESSURE
CS-2,56828,56827,0,322,ESD-3 OF CONDENSATE PUMP P-3701,ACTIVATE
CS-2,56829,56826,1,322,PAHH-3016,HIGH DISCHARGE PRESSURE
CS-2,56830,56829,0,322,ESD-3 OF CONDENSATE PUMP P-3701,ACTIVATE
CS-2,56831,56826,2,322,PALL-3017,LOW SUCTION PRESSURE
CS-2,56832,56831,0,322,ESD-3 OF CONDENSATE PUMP P-3702,ACTIVATE
CS-2,56833,56826,3,322,PAHH-3018,HIGH DISCHARGE PRESSURE
CS-2,56834,56833,0,322,ESD-3 OF CONDENSATE PUMP P-3702,ACTIVATE
CS-2,56835,56408,17,322,CONDENSATE PUMPS,P-3703/3704
CS-2,56836,56835,0,322,PALL-3021,LOW SUCTION PRESSURE
CS-2,56837,56836,0,322,ESD-3 OF CONDENSATE PUMP P-3703,ACTIVATE
CS-2,56838,56835,1,322,PAHH-3022,HIGH DISCHARGE PRESSURE
CS-2,56839,56838,0,322,ESD-3 OF CONDENSATE PUMP P-3703,ACTIVATE
CS-2,56840,56835,2,322,PALL-3023,LOW SUCTION PRESSURE
CS-2,56841,56840,0,322,ESD-3 OF CONDENSATE PUMP P-3704,ACTIVATE
CS-2,56842,56835,3,322,PAHH-3024,HIGH DISCHARGE PRESSURE
CS-2,56843,56842,0,322,ESD-3 OF CONDENSATE PUMP P-3704,ACTIVATE
CS-2,56844,56408,18,322,CONDENSATE PUMPS,P-3705/3706
CS-2,56845,56844,0,322,PALL-3027,LOW SUCTION PRESSURE
CS-2,56846,56845,0,322,ESD-3 OF CONDENSATE PUMP P-3705,ACTIVATE
CS-2,56847,56844,1,322,PAHH-3028,HIGH DISCHARGE PRESSURE
CS-2,56848,56847,0,322,ESD-3 OF CONDENSATE PUMP P-3705,ACTIVATE
CS-2,56849,56844,2,322,PALL-3029,LOW SUCTION PRESSURE
CS-2,56850,56849,0,322,ESD-3 OF CONDENSATE PUMP P-3706,ACTIVATE
CS-2,56851,56844,3,322,PAHH-3030,HIGH DISCHARGE PRESSURE
CS-2,56852,56851,0,322,ESD-3 OF CONDENSATE PUMP P-3706,ACTIVATE
CS-2,56853,56408,19,322,CONDENSATE PUMPS,P-3707/3708
CS-2,56854,56853,0,322,PALL-3033,LOW SUCTION PRESSURE
CS-2,56855,56854,0,322,ESD-3 OF CONDENSATE PUMP P-3707,ACTIVATE
CS-2,56856,56853,1,322,PAHH-3034,HIGH DISCHARGE PRESSURE
CS-2,56857,56856,0,322,ESD-3 OF CONDENSATE PUMP P-3707,ACTIVATE
CS-2,56858,56853,2,322,PALL-3035,LOW SUCTION PRESSURE
CS-2,56859,56858,0,322,ESD-3 OF CONDENSATE PUMP P-3708,ACTIVATE
CS-2,56860,56853,3,322,PAHH-3036,HIGH DISCHARGE PRESSURE
CS-2,56861,56860,0,322,ESD-3 OF CONDENSATE PUMP P-3708,ACTIVATE
CS-2,56862,56408,20,322,COMPRESSOR TRAIN-1,
CS-2,56863,56862,0,322,LAHH-2015,COMP. SCRUBBER V-3701 LEVEL HIGH HIGH
CS-2,56864,56863,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 1,ACTIVATE
CS-2,56865,56862,1,322,LALL-2015,COMP. SCRUBBER V-3701 LEVEL LOW LOW
CS-2,56866,56865,0,322,ESD-3 OF PUMP P-3709,ACTIVATE
CS-2,56867,56865,1,322,ESD-3 OF PUMP P-3710,ACTIVATE
CS-2,56868,56865,2,322,SDV-7025,CLOSE - SDV SCRUBBER PUMP P-3709/3710 INLET
CS-2,56869,56862,2,322,PALL-3038,COMP. SCRUBBER V-3701 PRESSURE LOW LOW
CS-2,56870,56869,0,322,ESD-3 OF PUMP P-3710,ACTIVATE
CS-2,56871,56862,3,322,PALL-3044,COMP. SCRUBBER V-3701 PRESSURE LOW LOW
CS-2,56872,56871,0,322,ESD-3 OF PUMP P-3709,ACTIVATE
CS-2,56873,56862,4,322,PALL-3048,COMP. SUCT. K-2801 PRESSURE LOW LOW
CS-2,56874,56873,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 1,ACTIVATE
CS-2,56875,56862,5,322,PAHH-3050A/B/C,COMP. DISCHARGE K-2801 PRESSURE HIGH HIGH (2oo3)
CS-2,56876,56875,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 1,ACTIVATE
CS-2,56877,56862,6,322,PALL-3050A/B/C,COMP. DISCHARGE K-2801 PRESSURE LOW LOW (2oo3)
CS-2,56878,56877,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 1,ACTIVATE
CS-2,56879,56862,7,322,TAHH-5010,COMP. DISCHARGE K-2801 TEMPERATURE HIGH HIGH
CS-2,56880,56879,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 1,ACTIVATE
CS-2,56881,56862,8,322,TAHH-5033,DISCH. COOLER E-3704 TEMPERATURE HIGH HIGH
CS-2,56882,56881,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 1,ACTIVATE
CS-2,56883,56862,9,322,XS-7067,SEAL SYSTEM SEAL FAILURE (MECHANICAL)
CS-2,56884,56883,0,322,BLOWDOWN OF COMPRESSOR TRAIN-1,ACTIVATE
CS-2,56885,56862,10,322,XS-7068,SEAL SYSTEM TRIP WITHOUT DE-PRESSURIZING (MECHANICAL)
CS-2,56886,56885,0,322,BLOWDOWN OF COMPRESSOR TRAIN-1,ACTIVATE
CS-2,56887,56408,21,322,COMPRESSOR TRAIN-2,
CS-2,56888,56887,0,322,LAHH-2018,COMP. SCRUBBER V-3702 LEVEL HIGH HIGH
CS-2,56889,56888,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 2,ACTIVATE
CS-2,56890,56887,1,322,LALL-2018,COMP. SCRUBBER V-3702 LEVEL LOW LOW
CS-2,56891,56890,0,322,ESD-3 OF PUMP P-3711,ACTIVATE
CS-2,56892,56890,1,322,ESD-3 OF PUMP P-3712,ACTIVATE
CS-2,56893,56890,2,322,SDV-7028,CLOSE - SDV SCRUBBER PUMP P-3711/3712 INLET
CS-2,56894,56887,2,322,PALL-3060,COMP. SCRUBBER V-3702 PRESSURE LOW LOW
CS-2,56895,56894,0,322,ESD-3 OF PUMP P-3711,ACTIVATE
CS-2,56896,56887,3,322,PALL-3064,COMP. SCRUBBER V-3702 PRESSURE LOW LOW
CS-2,56897,56896,0,322,ESD-3 OF PUMP P-3712,ACTIVATE
CS-2,56898,56887,4,322,PALL-3053,COMP. SUCT. K-2802 PRESSURE LOW LOW
CS-2,56899,56898,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 2,ACTIVATE
CS-2,56900,56887,5,322,PAHH-3054A/B/C,COMP. DISCHARGE K-2802 PRESSURE HIGH HIGH (2oo3)
CS-2,56901,56900,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 2,ACTIVATE
CS-2,56902,56887,6,322,PALL-3054A/B/C,COMP. DISCHARGE K-2802 PRESSURE LOW LOW (2oo3)
CS-2,56903,56902,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 2,ACTIVATE
CS-2,56904,56887,7,322,TAHH-5014,COMP. DISCHARGE K-2802 TEMPERATURE HIGH HIGH
CS-2,56905,56904,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 2,ACTIVATE
CS-2,56906,56887,8,322,TAHH-5034,DISCH. COOLER E-3705 TEMPERATURE HIGH HIGH
CS-2,56907,56906,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 2,ACTIVATE
CS-2,56908,56887,9,322,XS-7069,SEAL SYSTEM SEAL FAILURE (MECHANICAL)
CS-2,56909,56908,0,322,BLOWDOWN OF COMPRESSOR TRAIN-2,ACTIVATE
CS-2,56910,56887,10,322,XS-7070,SEAL SYSTEM TRIP WITHOUT DE-PRESSURIZING (MECHANICAL)
CS-2,56911,56910,0,322,BLOWDOWN OF COMPRESSOR TRAIN-2,ACTIVATE
CS-2,56912,56408,22,322,COMPRESSOR TRAIN-3,
CS-2,56913,56912,0,322,LAHH-2021,COMP. SCRUBBER V-3703 LEVEL HIGH HIGH
CS-2,56914,56913,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 3,ACTIVATE
CS-2,56915,56912,1,322,LALL-2021,COMP. SCRUBBER V-3703 LEVEL LOW LOW
CS-2,56916,56915,0,322,ESD-3 OF PUMP P-3713,ACTIVATE
CS-2,56917,56915,1,322,ESD-3 OF PUMP P-3714,ACTIVATE
CS-2,56918,56915,2,322,SDV-7031,CLOSE - SDV SCRUBBER PUMP P-3713/3714 INLET
CS-2,56919,56912,2,322,PALL-3065,COMP. SCRUBBER V-3703 PRESSURE LOW LOW
CS-2,56920,56919,0,322,ESD-3 OF PUMP P-3713,ACTIVATE
CS-2,56921,56912,3,322,PALL-3066,COMP. SCRUBBER V-3703 PRESSURE LOW LOW
CS-2,56922,56921,0,322,ESD-3 OF PUMP P-3714,ACTIVATE
CS-2,56923,56912,4,322,PALL-3057,COMP. SUCT. K-2803 PRESSURE LOW LOW
CS-2,56924,56923,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 3,ACTIVATE
CS-2,56925,56912,5,322,PAHH-3058A/B/C,COMP. DISCHARGE K-2803 PRESSURE HIGH HIGH (2oo3)
CS-2,56926,56925,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 3,ACTIVATE
CS-2,56927,56912,6,322,PALL-3058A/B/C,COMP. DISCHARGE K-2803 PRESSURE LOW LOW (2oo3)
CS-2,56928,56927,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 3,ACTIVATE
CS-2,56929,56912,7,322,TAHH-5018,COMP. DISCHARGE K-2803 TEMPERATURE HIGH HIGH
CS-2,56930,56929,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 3,ACTIVATE
CS-2,56931,56912,8,322,TAHH-5035,DISCH. COOLER E-3706 TEMPERATURE HIGH HIGH
CS-2,56932,56931,0,322,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 3,ACTIVATE
CS-2,56933,56912,9,322,XS-7071,SEAL SYSTEM SEAL FAILURE (MECHANICAL)
CS-2,56934,56933,0,322,BLOWDOWN OF COMPRESSOR TRAIN-3,ACTIVATE
CS-2,56935,56912,10,322,XS-7072,SEAL SYSTEM TRIP WITHOUT DE-PRESSURIZING (MECHANICAL)
CS-2,56936,56935,0,322,BLOWDOWN OF COMPRESSOR TRAIN-3,ACTIVATE
CS-2,56937,56408,23,322,TL-2 DOWNSTREAM OF COMP. STN,SECTION-2
CS-2,56938,56937,0,322,FALL-1014/PALL-3073,LOW LOW FLOW (2oo2)
CS-2,56939,56938,0,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-06,ACTIVATE
CS-2,56940,56938,1,322,SDV-7046/7049,ACTIVATE - SHUTDOWN TL-2 SEC-2 SDV
CS-2,56941,56937,1,322,FAHH-1014,HIGH HIGH FLOW
CS-2,56942,56941,0,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-06,ACTIVATE
CS-2,56943,56941,1,322,SDV-7046/7049,ACTIVATE - SHUTDOWN TL-2 SEC-2 SDV
CS-2,56944,56408,24,322,TL-3 DOWNSTREAM OF COMP. STN,SECTION-2
CS-2,56945,56944,0,322,FALL-1016/PALL-3074,LOW LOW FLOW (2oo2)
CS-2,56946,56945,0,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-07,ACTIVATE
CS-2,56947,56945,1,322,SDV-7047/7050,ACTIVATE - SHUTDOWN TL-3 SEC-2 SDV
CS-2,56948,56944,1,322,FAHH-1016,HIGH HIGH FLOW
CS-2,56949,56948,0,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-07,ACTIVATE
CS-2,56950,56948,1,322,SDV-7047/7050,ACTIVATE - SHUTDOWN TL-3 SEC-2 SDV
CS-2,56951,56408,25,322,TL-8 DOWNSTREAM OF COMP. STN,SECTION-2
CS-2,56952,56951,0,322,FALL-1018/PALL-3075,LOW LOW FLOW (2oo2)
CS-2,56953,56952,0,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-08,ACTIVATE
CS-2,56954,56952,1,322,SDV-7048/7051,ACTIVATE - SHUTDOWN TL-8 SEC-2 SDV
CS-2,56955,56951,1,322,FAHH-1018,HIGH HIGH FLOW
CS-2,56956,56955,0,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-08,ACTIVATE
CS-2,56957,56955,1,322,SDV-7048/7051,ACTIVATE - SHUTDOWN TL-8 SEC-2 SDV
CS-2,56958,56408,26,322,ADNOC GAS PROCESSING,
CS-2,56959,56958,0,322,XS-3211,TL-2 S/D REQUEST BY AGP
CS-2,56960,56959,0,322,SDV-7046/7049,ACTIVATE - SHUTDOWN TL-2 SEC-2 SDV
CS-2,56961,56958,1,322,XS-3212,TL-3 S/D REQUEST BY AGP
CS-2,56962,56961,0,322,SDV-7047/7050,ACTIVATE - SHUTDOWN TL-3 SEC-2 SDV
CS-2,56963,56958,2,322,XS-3213,TL-8 S/D REQUEST BY AGP
CS-2,56964,56963,0,322,SDV-7048/7051,ACTIVATE - SHUTDOWN TL-8 SEC-2 SDV
CS-2,56965,56958,3,322,SELECTED S/D TL-2 INLET,
CS-2,56966,56965,0,322,SHUTDOWN OF ALL WELLS CONNECTED TO TL-2,ACTIVATE
CS-2,56967,56965,1,322,ESD-3 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-2,56968,56965,2,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-01,ACTIVATE
CS-2,56969,56965,3,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-01,ACTIVATE
CS-2,56970,56965,4,322,ESD-3 OF HYD. INH. INJ. PUMP P-6203-01,ACTIVATE
CS-2,56971,56965,5,322,XS-3205,PRESSURISED WELL CLOSURE TL-2
CS-2,56972,56965,6,322,XS-3206,PRESSURISED WELL CLOSURE TL-3
CS-2,56973,56965,7,322,XS-3207,PRESSURISED WELL CLOSURE TL-8
CS-2,56974,56965,8,322,XS-3208,PRESSURISED WELL CLOSURE RMS-1
CS-2,56975,56958,4,322,SELECTED S/D TL-3 INLET,
CS-2,56976,56975,0,322,SHUTDOWN OF ALL WELLS CONNECTED TO TL-3,ACTIVATE
CS-2,56977,56975,1,322,ESD-3 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-2,56978,56975,2,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-02,ACTIVATE
CS-2,56979,56975,3,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-02,ACTIVATE
CS-2,56980,56975,4,322,ESD-3 OF HYD. INH. INJ. PUMP P-6203-02,ACTIVATE
CS-2,56981,56975,5,322,XS-3205,PRESSURISED WELL CLOSURE TL-2
CS-2,56982,56975,6,322,XS-3206,PRESSURISED WELL CLOSURE TL-3
CS-2,56983,56975,7,322,XS-3207,PRESSURISED WELL CLOSURE TL-8
CS-2,56984,56975,8,322,XS-3208,PRESSURISED WELL CLOSURE RMS-1
CS-2,56985,56958,5,322,SELECTED S/D TL-8 INLET,
CS-2,56986,56985,0,322,SHUTDOWN OF ALL WELLS CONNECTED TO TL-8,ACTIVATE
CS-2,56987,56985,1,322,ESD-3 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-2,56988,56985,2,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-03,ACTIVATE
CS-2,56989,56985,3,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-03,ACTIVATE
CS-2,56990,56985,4,322,XS-3205,PRESSURISED WELL CLOSURE TL-2
CS-2,56991,56985,5,322,XS-3206,PRESSURISED WELL CLOSURE TL-3
CS-2,56992,56985,6,322,XS-3207,PRESSURISED WELL CLOSURE TL-8
CS-2,56993,56985,7,322,XS-3208,PRESSURISED WELL CLOSURE RMS-1
CS-2,56994,56958,6,322,SELECTED S/D TL-RMS-1 INLET,
CS-2,56995,56994,0,322,SHUTDOWN OF ALL WELLS CONNECTED TO RMS-1,ACTIVATE
CS-2,56996,56994,1,322,ESD-3 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-2,56997,56994,2,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-04,ACTIVATE
CS-2,56998,56994,3,322,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-04,ACTIVATE
CS-2,56999,56994,4,322,XS-3205,PRESSURISED WELL CLOSURE TL-2
CS-2,57000,56994,5,322,XS-3206,PRESSURISED WELL CLOSURE TL-3
CS-2,57001,56994,6,322,XS-3207,PRESSURISED WELL CLOSURE TL-8
CS-2,57002,56994,7,322,XS-3208,PRESSURISED WELL CLOSURE RMS-1
CS-2,57003,56958,7,322,HSD-7154A/B,MANUAL S/D TL-2 OUTLET
CS-2,57004,57003,0,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-06,ACTIVATE
CS-2,57005,57003,1,322,SDV-7046/7049,ACTIVATE - SHUTDOWN TL-2 SEC-2 SDV
CS-2,57006,56958,8,322,HSD-7155A/B,MANUAL S/D TL-3 OUTLET
CS-2,57007,57006,0,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-07,ACTIVATE
CS-2,57008,57006,1,322,SDV-7047/7050,ACTIVATE - SHUTDOWN TL-3 SEC-2 SDV
CS-2,57009,56958,9,322,HSD-7156A/B,MANUAL S/D TL-8 OUTLET
CS-2,57010,57009,0,322,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-08,ACTIVATE
CS-2,57011,57009,1,322,SDV-7048/7051,ACTIVATE - SHUTDOWN TL-8 SEC-2 SDV
CS-2,57012,56408,27,322,FLARE SYSTEM,
CS-2,57013,57012,0,322,LAHH-2026,HIGH HIGH LEVEL IN FLARE KOD V-1901 (2oo3)
CS-2,57014,57013,0,322,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-2,57015,57012,1,322,LALL-2026,LOW LOW LEVEL IN FLARE KOD V-1901 (2oo3)
CS-2,57016,57015,0,322,ESD-3 OF FLARE KOD PUMP P-3501/3502,ACTIVATE
CS-2,57017,57012,2,322,TALL-5032,LOW TEMPERATURE V-1901
CS-2,57018,57017,0,322,PPXS-3501/2,PERMISSIVE - INHIBIT START OF FLARE KOD PUMP P-3501/3502
CS-2,57019,57012,3,322,XS-7907/8,FAILURE OF PILOT FLAME AND CONTINUOUS SPARK IGN. SYSTEM
CS-2,57020,57019,0,322,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-2,57021,57012,4,322,XS-7053/54,FAILURE OF PILOT FLAME AND CONTINUOUS SPARK IGN. SYSTEM
CS-2,57022,57021,0,322,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-2,57023,56408,28,322,CLOSED DRAIN SYSTEM,V-6701
CS-2,57024,57023,0,322,LALL-2023,LOW LOW LEVEL
CS-2,57025,57024,0,322,ESD-3 OF CLOSED DRAIN PUMPS P-6701/6702,ACTIVATE
CS-2,57026,57023,1,322,LAHH-2023,LEVEL HIGH HIGH
CS-2,57027,57026,0,322,LAHH-2023,ALARM - CRITICAL ALARM ON CONSOLE
CS-2,57028,56408,29,322,CHILLED WATER SYSTEM,
CS-2,57029,57028,0,322,LALL-2045,V-2201 LOW LOW LEVEL (2oo3)
CS-2,57030,57029,0,322,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-2,57031,57029,1,322,ESD-3 OF CHILLED WATER CIRCULATION PUMPS P-2201,ACTIVATE
CS-2,57032,57029,2,322,ESD-3 OF CHILLED WATER CIRCULATION PUMPS P-2202,ACTIVATE
CS-2,57033,57028,1,322,PALL-3179,P-2201 LOW SUCTION PRESSURE
CS-2,57034,57033,0,322,ESD-3 OF CHILLED WATER CIRCULATION PUMPS P-2201,ACTIVATE
CS-2,57035,57028,2,322,PALL-3180,P-2202 LOW SUCTION PRESSURE
CS-2,57036,57035,0,322,ESD-3 OF CHILLED WATER CIRCULATION PUMPS P-2202,ACTIVATE
CS-2,57037,57028,3,322,PALL-3104,P-2203 LOW SUCTION PRESSURE
CS-2,57038,57037,0,322,ESD-3 OF FRESH WATER PUMP P-2203,ACTIVATE
CS-2,57039,57028,4,322,PALL-3105,P-2204 LOW SUCTION PRESSURE
CS-2,57040,57039,0,322,ESD-3 OF FRESH WATER PUMP P-2204,ACTIVATE
CS-2,57041,56408,30,322,INSTRUMENT AIR SYSTEM,
CS-2,57042,57041,0,322,PALL-3063,LOW LOW PRESSURE IN THE HEADER (2oo3)
CS-2,57043,57042,0,322,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-2,57044,57042,1,322,BLOWDOWN OF COMPRESSOR TRAIN-1,ACTIVATE
CS-2,57045,57042,2,322,BLOWDOWN OF COMPRESSOR TRAIN-2,ACTIVATE
CS-2,57046,57042,3,322,BLOWDOWN OF COMPRESSOR TRAIN-3,ACTIVATE
CS-2,57047,56408,31,322,SEAL GAS SYSTEM (NITROGEN),
CS-2,57048,57047,0,322,PALL-3090,LOW LOW PRESSURE IN THE HEADER (2oo3)
CS-2,57049,57048,0,322,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-2,57050,57048,1,322,BLOWDOWN OF COMPRESSOR TRAIN-1,ACTIVATE
CS-2,57051,57048,2,322,BLOWDOWN OF COMPRESSOR TRAIN-2,ACTIVATE
CS-2,57052,57048,3,322,BLOWDOWN OF COMPRESSOR TRAIN-3,ACTIVATE
CS-2,57053,56408,32,322,DIESEL SYSTEM,
CS-2,57054,57053,0,322,LALL-2035,LOW LOW LEVEL
CS-2,57055,57054,0,322,PPXS-6301,TRIP - DIESEL TRANSFER PUMP P-6301
CS-2,57056,56408,33,322,CORROSION INHIBITOR SYSTEM,
CS-2,57057,57056,0,322,LALL-2051,LOW LEVEL OF GAS CORROSION INHIBITOR TANK TX-6201
CS-2,57058,57057,0,322,ESD-2 OF GAS CORROSION INH. INJ. PACKAGE,ACTIVATE
CS-2,57059,57056,1,322,LALL-2053,LOW LEVEL OF CONDENSATE CORROSION INHIBITOR TANK TX-6202
CS-2,57060,57059,0,322,ESD-2 OF CONDENSATE CORROSION INH. INJ. PACKAGE,ACTIVATE
CS-2,57061,56408,34,322,POWER,
CS-2,57062,57061,0,322,XS-3206 A/B,COMPRESSOR STATION POWER FAILURE (2oo2)
CS-2,57063,57062,0,322,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-2,57064,56408,35,322,HYDRATE INJ. SYSTEM,
CS-2,57065,57064,0,322,LALL-2055,LOW LEVEL OF HYDRATE INH. TANK TX-6203
CS-2,57066,57065,0,322,ESD-2 OF HYDRATE INH. INJ. PACKAGE,ACTIVATE
CS-2,57067,56408,36,322,EDP,
CS-2,57068,57067,0,322,EMERGENCY DEPRESSURISATION EDP,
CS-2,57069,57068,0,322,BLOWDOWN OF INLET PIPELINE SECTION,ACTIVATE
CS-2,57070,57068,1,322,BLOWDOWN OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-2,57071,57068,2,322,BLOWDOWN OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-2,57072,57068,3,322,BLOWDOWN OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-2,57073,57068,4,322,BLOWDOWN OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-2,57074,57068,5,322,BLOWDOWN TRAIN-1 COMPRESSOR,ACTIVATE
CS-2,57075,57068,6,322,BLOWDOWN TRAIN-2 COMPRESSOR,ACTIVATE
CS-2,57076,57068,7,322,BLOWDOWN TRAIN-3 COMPRESSOR,ACTIVATE
CS-2,57077,57068,8,322,BLOWDOWN OF COMPRESSOR SUCTION HEADER,ACTIVATE
CS-2,57078,57068,9,322,BLOWDOWN OF COMPRESSOR DISCHARGE HEADER,ACTIVATE
CS-2,57079,57068,10,322,BLOWDOWN OF OUTLET PIPELINE SECTION,ACTIVATE
CS-2,57080,57067,1,322,BLOWDOWN OF INLET PIPELINE SECTION,
CS-2,57081,57080,0,322,BDV-7065,OPEN - BLOWDOWN OF TL-2 SECTION-1
CS-2,57082,57080,1,322,BDV-7066,OPEN - BLOWDOWN OF TL-3 SECTION-1
CS-2,57083,57080,2,322,BDV-7067,OPEN - BLOWDOWN OF TL-8 SECTION-1
CS-2,57084,57080,3,322,BDV-7068,OPEN - BLOWDOWN OF RMS-1 SECTION-1
CS-2,57085,57067,2,322,BLOWDOWN OF PRODUCTION SEPARATOR V-2701,
CS-2,57086,57085,0,322,BDV-7007,OPEN - PRODUCTION SEPARATOR V-2701 BDV
CS-2,57087,57067,3,322,BLOWDOWN OF PRODUCTION SEPARATOR V-2702,
CS-2,57088,57087,0,322,BDV-7010,OPEN - PRODUCTION SEPARATOR V-2702 BDV
CS-2,57089,57067,4,322,BLOWDOWN OF PRODUCTION SEPARATOR V-2703,
CS-2,57090,57089,0,322,BDV-7013,OPEN - PRODUCTION SEPARATOR V-2703 BDV
CS-2,57091,57067,5,322,BLOWDOWN OF PRODUCTION SEPARATOR V-2704,
CS-2,57092,57091,0,322,BDV-7016,OPEN - PRODUCTION SEPARATOR V-2704 BDV
CS-2,57093,57067,6,322,BLOWDOWN OF COMPRESSOR TRAIN-1,
CS-2,57094,57093,0,322,BDV-7032,OPEN - COMPRESSOR K-2801
CS-2,57095,57067,7,322,BLOWDOWN OF COMPRESSOR TRAIN-2,
CS-2,57096,57095,0,322,BDV-7034,OPEN - COMPRESSOR K-2802
CS-2,57097,57067,8,322,BLOWDOWN OF COMPRESSOR TRAIN-3,
CS-2,57098,57097,0,322,BDV-7036,OPEN - COMPRESSOR K-2803
CS-2,57099,57067,9,322,BLOWDOWN OF COMP. SUCTION HEADER,
CS-2,57100,57099,0,322,BDV-7022,OPEN - COMPRESSOR SUCTION HEADER BDV
CS-2,57101,57067,10,322,BLOWDOWN OF COMP. DISCHARGE HEADER,
CS-2,57102,57101,0,322,BDV-7056,OPEN - COMPRESSOR DISCHARGE HEADER
CS-2,57103,57067,11,322,BLOWDOWN OF OUTLET PIPELINE SECTION,
CS-2,57104,57103,0,322,BDV-7069,OPEN - BLOWDOWN OF TL-2 SECTION-2
CS-2,57105,57103,1,322,BDV-7070,OPEN - BLOWDOWN OF TL-3 SECTION-2
CS-2,57106,57103,2,322,BDV-7071,OPEN - BLOWDOWN OF TL-8 SECTION-2
CS-2,57107,57067,12,322,N2 SEAL GAS PRESS. LOW LOW,
CS-2,57108,57107,0,322,BLOWDOWN TRAIN-1 COMPRESSOR,ACTIVATE
CS-2,57109,57107,1,322,BLOWDOWN TRAIN-2 COMPRESSOR,ACTIVATE
CS-2,57110,57107,2,322,BLOWDOWN TRAIN-3 COMPRESSOR,ACTIVATE
CS-2,57111,57067,13,322,IA PRESS LOW LOW,
CS-2,57112,57111,0,322,BLOWDOWN TRAIN-1 COMPRESSOR,ACTIVATE
CS-2,57113,57111,1,322,BLOWDOWN TRAIN-2 COMPRESSOR,ACTIVATE
CS-2,57114,57111,2,322,BLOWDOWN TRAIN-3 COMPRESSOR,ACTIVATE
CS-2,57115,56408,37,322,MANUAL DEPRESSURISATION FROM LTR/MGCR,
CS-2,57116,57115,0,322,HBD-7660A/B,BLOWDOWN OF TL-2 SECTION-1
CS-2,57117,57116,0,322,BDV-7065,OPEN - MANUAL - BLOWDOWN OF TL-2 SECTION-1
CS-2,57118,57115,1,322,HBD-7661A/B,BLOWDOWN OF TL-3 SECTION-1
CS-2,57119,57118,0,322,BDV-7066,OPEN - MANUAL - BLOWDOWN OF TL-3 SECTION-1
CS-2,57120,57115,2,322,HBD-7662A/B,BLOWDOWN OF TL-8 SECTION-1
CS-2,57121,57120,0,322,BDV-7067,OPEN - MANUAL - BLOWDOWN OF TL-8 SECTION-1
CS-2,57122,57115,3,322,HBD-7663A/B,BLOWDOWN OF DGM SECTION-1
CS-2,57123,57122,0,322,BDV-7068,OPEN - MANUAL - BLOWDOWN OF RMS-1 SECTION-1
CS-2,57124,57115,4,322,HBD-7155A/B,BLOWDOWN OF PRODUCTION SEPARATOR V-2701 PB
CS-2,57125,57124,0,322,BLOWDOWN OF PRODUCTION SEPARATOR V-2701,ACTIVATE - MANUAL
CS-2,57126,57115,5,322,HBD-7156A/B,BLOWDOWN OF PRODUCTION SEPARATOR V-2702 PB
CS-2,57127,57126,0,322,BLOWDOWN OF PRODUCTION SEPARATOR V-2702,ACTIVATE - MANUAL
CS-2,57128,57115,6,322,HBD-7157A/B,BLOWDOWN OF PRODUCTION SEPARATOR V-2703 PB
CS-2,57129,57128,0,322,BLOWDOWN OF PRODUCTION SEPARATOR V-2703,ACTIVATE - MANUAL
CS-2,57130,57115,7,322,HBD-7158A/B,BLOWDOWN OF PRODUCTION SEPARATOR V-2704 PB
CS-2,57131,57130,0,322,BLOWDOWN OF PRODUCTION SEPARATOR V-2704,ACTIVATE - MANUAL
CS-2,57132,57115,8,322,HBD-7159A/B,BLOWDOWN OF COMPRESSOR TRAIN-1 PB
CS-2,57133,57132,0,322,BLOWDOWN TRAIN-1 COMPRESSOR,ACTIVATE - MANUAL
CS-2,57134,57115,9,322,HBD-7161A/B,BLOWDOWN OF COMPRESSOR TRAIN-2 PB
CS-2,57135,57134,0,322,BLOWDOWN TRAIN-2 COMPRESSOR,ACTIVATE - MANUAL
CS-2,57136,57115,10,322,HBD-7162A/B,BLOWDOWN OF COMPRESSOR TRAIN-3 PB
CS-2,57137,57136,0,322,BLOWDOWN TRAIN-3 COMPRESSOR,ACTIVATE - MANUAL
CS-2,57138,57115,11,322,HBD-7163A/B,BLOWDOWN OF COMP. SUCTION HEADER PB
CS-2,57139,57138,0,322,BLOWDOWN OF COMPRESSOR SUCTION HEADER,ACTIVATE - MANUAL
CS-2,57140,57115,12,322,HBD-7164A/B,BLOWDOWN OF COMP. DISCHARGE HEADER
CS-2,57141,57140,0,322,BLOWDOWN OF COMPRESSOR DISCHARGE HEADER,ACTIVATE - MANUAL
CS-2,57142,57115,13,322,HBD-7664A/B,BLOWDOWN OF TL-2 SECTION-2
CS-2,57143,57142,0,322,BDV-7069,OPEN - MANUAL - BLOWDOWN OF TL-2 SECTION-2
CS-2,57144,57115,14,322,HBD-7665A/B,BLOWDOWN OF TL-3 SECTION-2
CS-2,57145,57144,0,322,BDV-7070,OPEN - MANUAL - BLOWDOWN OF TL-3 SECTION-2
CS-2,57146,57115,15,322,HBD-7666A/B,BLOWDOWN OF TL-8 SECTION-2
CS-2,57147,57146,0,322,BDV-7071,OPEN - MANUAL - BLOWDOWN OF RMS-1 SECTION-2
CS-3,57148,0,0,323,CS-3,COMPRESSION STATION-3
CS-3,57149,57148,0,323,ESD,LEVEL 0
CS-3,57150,57149,0,323,XA-7331,ESD-0
CS-3,57151,57150,0,323,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-3,57152,57150,1,323,XS-6901-01,SHUTDOWN - N2 GENERATION PACKAGE TRAIN-1
CS-3,57153,57150,2,323,XS-6901-02,SHUTDOWN - N2 GENERATION PACKAGE TRAIN-2
CS-3,57154,57150,3,323,ESD-2 OF FLARE KO DRUM,ACTIVATE
CS-3,57155,57150,4,323,ESD-2 OF INSTRUMENT AIR SYSTEM,ACTIVATE
CS-3,57156,57150,5,323,ESD-2 OF CHILLED WATER SYSTEM,ACTIVATE
CS-3,57157,57150,6,323,EMERGENCY DEPRESSURISATION EDP,ACTIVATE
CS-3,57158,57150,7,323,SDV-7173/7176,CLOSE - SDV ON GAS CONDITIONING SKID
CS-3,57159,57149,1,323,XEFA-7001,CONFIRMED FIRE
CS-3,57160,57159,0,323,ESD-0,ACTIVATE - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-3,57161,57149,2,323,XEGA-7001,CONFIRMED HYDROCARBON LEAK
CS-3,57162,57161,0,323,ESD-0,ACTIVATE - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-3,57163,57149,3,323,XETA-7001,CONFIRMED H2S GAS LEAK
CS-3,57164,57163,0,323,ESD-0,ACTIVATE - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-3,57165,57148,1,323,ESD,LEVEL 1
CS-3,57166,57165,0,323,XA-7332,ESD-1
CS-3,57167,57166,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-3,57168,57166,1,323,ESD-2 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-3,57169,57166,2,323,ESD-2 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-3,57170,57166,3,323,ESD-2 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-3,57171,57166,4,323,ESD-2 OF COMPRESSOR TRAIN-1,ACTIVATE
CS-3,57172,57166,5,323,ESD-2 OF COMPRESSOR TRAIN-2,ACTIVATE
CS-3,57173,57166,6,323,ESD-2 OF COMPRESSOR TRAIN-3,ACTIVATE
CS-3,57174,57166,7,323,ESD-2 OF GAS CORROSION INH. INJ. PACKAGE,ACTIVATE
CS-3,57175,57166,8,323,ESD-2 OF HYDRATE INH. INJ. PACKAGE,ACTIVATE
CS-3,57176,57166,9,323,ESD-2 OF COND. CORR. INH. INJ. PACKAGE,ACTIVATE
CS-3,57177,57166,10,323,XS-3301,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO TL-5
CS-3,57178,57166,11,323,XS-3302,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO TL-6
CS-3,57179,57166,12,323,XS-3303,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO RMS-2
CS-3,57180,57166,13,323,XS-3304,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO RMS-3
CS-3,57181,57166,14,323,SDV-7046/7049,CLOSE - SDV TL-5 SECTION-2
CS-3,57182,57166,15,323,SDV-7048/7051,CLOSE - SDV RMS-2 SECTION-2
CS-3,57183,57166,16,323,SDV-7054/7055,CLOSE  - SDV RMS-3 SECTION-2
CS-3,57184,57166,17,323,SDV-7043/7061,CLOSE  - SDV TL-5 (SECTION -1)
CS-3,57185,57166,18,323,SDV-7044/7062,CLOSE  - SDV TL-6 (SECTION-1)
CS-3,57186,57166,19,323,SDV-7045/7063,CLOSE  - SDV RMS-2 (SECTION-1)
CS-3,57187,57166,20,323,SDV-7052/7064,CLOSE  - SDV RMS-3 (SECTION-1)
CS-3,57189,57188,0,323,HSD-7147A,ESD-0 PB AT MGCR
CS-3,57190,57189,0,323,ESD-0,ACTIVATE - MANUAL - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-3,57191,57188,1,323,HSD-7147B,ESD-0 PB AT LTR
CS-3,57192,57191,0,323,ESD-0,ACTIVATE - MANUAL - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-3,57193,57188,2,323,HSD-7147C,ESD-0 PB AT MAIN GATE
CS-3,57194,57193,0,323,ESD-0,ACTIVATE - MANUAL - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-3,57195,57188,3,323,HSD-7147D,ESD-0 PB AT NORTH GATE
CS-3,57196,57195,0,323,ESD-0,ACTIVATE - MANUAL - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-3,57197,57188,4,323,HSD-7147E,ESD-0 PB AT SOUTH GATE
CS-3,57198,57197,0,323,ESD-0,ACTIVATE - MANUAL - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-3,57199,57188,5,323,HSD-7147F,ESD-0 PB AT PIG TRAP AREA
CS-3,57200,57199,0,323,ESD-0,ACTIVATE - MANUAL - TOTAL COMP. STATION SHUTDOWN WITH DEPRESSURISATION
CS-3,57202,57201,0,323,HSD-7148A,ESD-1 PB AT MGCR
CS-3,57203,57202,0,323,ESD-1,ACTIVATE - MANUAL - TOTAL COMPRESSOR STATION SHUTDOWN
CS-3,57204,57201,1,323,HSD-7148B,ESD-1 OB AT LTR
CS-3,57205,57204,0,323,ESD-1,ACTIVATE - MANUAL - TOTAL COMPRESSOR STATION SHUTDOWN
CS-3,57206,57148,4,323,ESD,LEVEL-2
CS-3,57207,57206,0,323,XA-7100,ESD-2 OF PROD. SEPARATOR V-2701
CS-3,57208,57207,0,323,SDV-7043/7061,CLOSE - SDV TL-5 SECTION-1
CS-3,57209,57207,1,323,ESD-3 OF PROD. SEPARATOR V-2701,ACTIVATE
CS-3,57210,57207,2,323,ESD-3 OF CONDENSATE PUMP P-3701/02,ACTIVATE
CS-3,57211,57207,3,323,XS-3301,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO TL-5
CS-3,57212,57206,1,323,XA-7101,ESD-2 OF PROD. SEPARATOR V-2702
CS-3,57213,57212,0,323,SDV-7044/7062,CLOSE - SDV TL-6 SECTION-1
CS-3,57214,57212,1,323,ESD-3 OF PROD. SEPARATOR V-2702,ACTIVATE
CS-3,57215,57212,2,323,ESD-3 OF CONDENSATE PUMP P-3703/04,ACTIVATE
CS-3,57216,57212,3,323,XS-3302,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO TL-6
CS-3,57217,57206,2,323,XA-7102,ESD-2 OF PROD. SEPARATOR V-2703
CS-3,57218,57217,0,323,SDV-7045/7063,CLOSE - SDV RMS-2 SECTION-1
CS-3,57219,57217,1,323,ESD-3 OF PROD. SEPARATOR V-2703,ACTIVATE
CS-3,57220,57217,2,323,ESD-3 OF CONDENSATE PUMP P-3705/06,ACTIVATE
CS-3,57221,57217,3,323,ESD-3 OF PIGGING PUMP P-3715,ACTIVATE
CS-3,57222,57217,4,323,XS-3303,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO RMS-2
CS-3,57223,57206,3,323,XA-7103,ESD-2 OF PROD. SEPARATOR V-2704
CS-3,57224,57223,0,323,SDV-7052/7064,CLOSE - SDV RMS-3 SECTION-1
CS-3,57225,57223,1,323,ESD-3 OF PROD. SEPARATOR V-2704,ACTIVATE
CS-3,57226,57223,2,323,ESD-3 OF CONDENSATE PUMP P-3707/08,ACTIVATE
CS-3,57227,57223,3,323,XS-3304,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO RMS-3
CS-3,57228,57206,4,323,XA-7338,ESD-2 OF COMPRESSOR TRAIN-1
CS-3,57229,57228,0,323,SDV-7023/24,CLOSE - INLET SDV TRAIN-1
CS-3,57230,57228,1,323,SDV-7033,CLOSE - OUTLET SDV TRAIN-1
CS-3,57231,57228,2,323,ESD-3 OF INLET COOLER E-3701,ACTIVATE
CS-3,57232,57228,3,323,ESD-3 OF SCRUBBER PUMP P-3709/10,ACTIVATE
CS-3,57233,57228,4,323,ESD-3 OF COMPRESSOR K-2801,ACTIVATE
CS-3,57234,57228,5,323,ESD-3 OF DISCHARGE COOLER E-3704,ACTIVATE
CS-3,57235,57228,6,323,COMP. TRAIN-1 DEPRESSURISATION,ACTIVATE
CS-3,57236,57206,5,323,XA-7337,ESD-2 OF COMPRESSOR TRAIN-2
CS-3,57237,57236,0,323,SDV-7026/27,CLOSE - INLET SDV TRAIN-2
CS-3,57238,57236,1,323,SDV-7035,CLOSE - OUTLET SDV TRAIN-2
CS-3,57239,57236,2,323,ESD-3 OF INLET COOLER E-3702,ACTIVATE
CS-3,57240,57236,3,323,ESD-3 OF SCRUBBER PUMP P-3711/12,ACTIVATE
CS-3,57241,57236,4,323,ESD-3 OF COMPRESSOR K-2802,ACTIVATE
CS-3,57242,57236,5,323,ESD-3 OF DISCHARGE COOLER E-3705,ACTIVATE
CS-3,57243,57236,6,323,COMP. TRAIN-2 DEPRESSURISATION,ACTIVATE
CS-3,57244,57206,6,323,XA-7336,ESD-2 COMPRESSOR TRAIN-3
CS-3,57245,57244,0,323,SDV-7029/30,CLOSE - INLET SDV TRAIN-3
CS-3,57246,57244,1,323,SDV-7037,CLOSE - OUTLET SDV TRAIN-3
CS-3,57247,57244,2,323,ESD-3 OF INLET COOLER E-3703,ACTIVATE
CS-3,57248,57244,3,323,ESD-3 OF SCRUBBER PUMP P-3713/14,ACTIVATE
CS-3,57249,57244,4,323,ESD-3 OF COMPRESSOR K-2803,ACTIVATE
