DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
CS-3,57250,57244,5,323,ESD-3 OF DISCHARGE COOLER E-3706,ACTIVATE
CS-3,57251,57244,6,323,COMP. TRAIN-3 DEPRESSURISATION,ACTIVATE
CS-3,57252,57206,7,323,ESD-2 OF FLARE KO DRUM,
CS-3,57253,57252,0,323,ESD-3 OF FLARE KOD PUMP P-3501/3502,ACTIVATE
CS-3,57254,57206,8,323,ESD-2 OF CHILLED WATER SYSTEM,
CS-3,57256,57254,1,323,ESD-3 OF CHILLER PACKAGE U-2801/02/03/04,ACTIVATE
CS-3,57257,57206,9,323,ESD-2 OF PROD. SEPARATOR V-2701,
CS-3,57258,57257,0,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-01,ACTIVATE
CS-3,57259,57257,1,323,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-01,ACTIVATE
CS-3,57260,57257,2,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-01,ACTIVATE
CS-3,57261,57206,10,323,ESD-2 OF PROD. SEPARATOR V-2702,
CS-3,57262,57261,0,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-02,ACTIVATE
CS-3,57263,57261,1,323,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-02,ACTIVATE
CS-3,57264,57206,11,323,ESD-2 OF PROD. SEPARATOR V-2703,
CS-3,57265,57264,0,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-03,ACTIVATE
CS-3,57266,57264,1,323,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-03,ACTIVATE
CS-3,57267,57264,2,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-02,ACTIVATE
CS-3,57268,57264,3,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-04,ACTIVATE
CS-3,57269,57206,12,323,ESD-2 OF PROD. SEPARATOR V-2704,
CS-3,57270,57269,0,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-04,ACTIVATE
CS-3,57271,57269,1,323,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-04,ACTIVATE
CS-3,57272,57269,2,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-03,ACTIVATE
CS-3,57273,57269,3,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-05,ACTIVATE
CS-3,57274,57206,13,323,ESD-2 OF INSTRUMENT AIR SYSTEM,
CS-3,57275,57274,0,323,ESD-3 OF INSTRUMENT AIR COMP. PACKAGE,ACTIVATE
CS-3,57276,57206,14,323,ESD-2 OF GAS CORROSION INH. INJ. PACKAGE,
CS-3,57277,57276,0,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-01,ACTIVATE
CS-3,57278,57276,1,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-02,ACTIVATE
CS-3,57279,57276,2,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-03,ACTIVATE
CS-3,57280,57276,3,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-04,ACTIVATE
CS-3,57281,57276,4,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-05,ACTIVATE
CS-3,57282,57276,5,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06,ACTIVATE
CS-3,57283,57276,6,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08,ACTIVATE
CS-3,57284,57276,7,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-09,ACTIVATE
CS-3,57285,57276,8,323,ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-10,ACTIVATE
CS-3,57286,57206,15,323,ESD-2 OF HYDRATE INH. INJ. PACKAGE,
CS-3,57287,57286,0,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-01,ACTIVATE
CS-3,57288,57286,1,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-02,ACTIVATE
CS-3,57289,57286,2,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-03,ACTIVATE
CS-3,57290,57286,3,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-04,ACTIVATE
CS-3,57291,57286,4,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-05,ACTIVATE
CS-3,57292,57286,5,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-06,ACTIVATE
CS-3,57293,57206,16,323,ESD-2 OF COND. CORR. INH. INJ. PACKAGE,
CS-3,57294,57293,0,323,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-01,ACTIVATE
CS-3,57295,57293,1,323,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-02,ACTIVATE
CS-3,57296,57293,2,323,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-03,ACTIVATE
CS-3,57297,57293,3,323,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-04,ACTIVATE
CS-3,57298,57293,4,323,ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-05,ACTIVATE
CS-3,57300,57299,0,323,HSD-7149A/B/C,ESD-2 OF PROD. SEPARATOR V-2701 PB
CS-3,57301,57300,0,323,SDV-7043/7061,CLOSE - SDV TL-5 SECTION-1
CS-3,57302,57300,1,323,ESD-3 OF PROD. SEPARATOR V-2701,ACTIVATE
CS-3,57303,57300,2,323,ESD-3 OF CONDENSATE PUMP P-3701/02,ACTIVATE
CS-3,57304,57300,3,323,XS-3301,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO TL-5
CS-3,57305,57299,1,323,HSD-7150A/B/C,ESD-2 OF PROD. SEPARATOR V-2702 PB
CS-3,57306,57305,0,323,SDV-7044/7062,CLOSE - SDV TL-6 SECTION-1
CS-3,57307,57305,1,323,ESD-3 OF PROD. SEPARATOR V-2702,ACTIVATE
CS-3,57308,57305,2,323,ESD-3 OF CONDENSATE PUMP P-3703/04,ACTIVATE
CS-3,57309,57305,3,323,XS-3302,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO TL-6
CS-3,57310,57299,2,323,HSD-7151A/B/C,ESD-2 OF PROD. SEPARATOR V-2703 PB
CS-3,57311,57310,0,323,SDV-7045/7063,CLOSE - SDV RMS-2 SECTION-1
CS-3,57312,57310,1,323,ESD-3 OF PROD. SEPARATOR V-2703,ACTIVATE
CS-3,57313,57310,2,323,ESD-3 OF CONDENSATE PUMP P-3705/06,ACTIVATE
CS-3,57314,57310,3,323,ESD-3 OF PIGGING PUMP P-3715,ACTIVATE
CS-3,57315,57310,4,323,XS-3303,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO RMS-2
CS-3,57316,57299,3,323,HSD-7152A/B/C,ESD-2 OF PROD. SEPARATOR V-2704 PB
CS-3,57317,57316,0,323,SDV-7052/7064,CLOSE - SDV RMS-3 SECTION-1
CS-3,57318,57316,1,323,ESD-3 OF PROD. SEPARATOR V-2704,ACTIVATE
CS-3,57319,57316,2,323,ESD-3 OF CONDENSATE PUMP P-3707/08,ACTIVATE
CS-3,57320,57316,3,323,XS-3304,SHUTDOWN - SHUTDOWN OF ALL WELLS CONNECTED TO RMS-3
CS-3,57321,57299,4,323,HSD-7056A/B/C,ESD-2 OF COMPRESSOR TRAIN-1 PB
CS-3,57322,57321,0,323,SDV-7023/24,CLOSE - INLET SDV TRAIN-1
CS-3,57323,57321,1,323,SDV-7033,CLOSE - OUTLET SDV TRAIN-1
CS-3,57324,57321,2,323,ESD-3 OF INLET COOLER E-3701,ACTIVATE
CS-3,57325,57321,3,323,ESD-3 OF SCRUBBER PUMP P-3709/10,ACTIVATE
CS-3,57326,57321,4,323,ESD-3 OF COMPRESSOR K-2801,ACTIVATE
CS-3,57327,57321,5,323,ESD-3 OF DISCHARGE COOLER E-3704,ACTIVATE
CS-3,57328,57321,6,323,COMP. TRAIN-1 DEPRESSURISATION,ACTIVATE
CS-3,57329,57299,5,323,HSD-7070A/B/C,ESD-2 OF COMPRESSOR TRAIN-2 PB
CS-3,57330,57329,0,323,SDV-7026/27,CLOSE - INLET SDV TRAIN-2
CS-3,57331,57329,1,323,SDV-7035,CLOSE - OUTLET SDV TRAIN-2
CS-3,57332,57329,2,323,ESD-3 OF INLET COOLER E-3702,ACTIVATE
CS-3,57333,57329,3,323,ESD-3 OF SCRUBBER PUMP P-3711/12,ACTIVATE
CS-3,57334,57329,4,323,ESD-3 OF COMPRESSOR K-2802,ACTIVATE
CS-3,57335,57329,5,323,ESD-3 OF DISCHARGE COOLER E-3705,ACTIVATE
CS-3,57336,57329,6,323,COMP. TRAIN-2 DEPRESSURISATION,ACTIVATE
CS-3,57337,57299,6,323,HSD-7063A/B/C,ESD-2 OF COMPRESSOR TRAIN-3 PB
CS-3,57338,57337,0,323,SDV-7029/30,CLOSE - INLET SDV TRAIN-3
CS-3,57339,57337,1,323,SDV-7037,CLOSE - OUTLET SDV TRAIN-3
CS-3,57340,57337,2,323,ESD-3 OF INLET COOLER E-3703,ACTIVATE
CS-3,57341,57337,3,323,ESD-3 OF SCRUBBER PUMP P-3713/14,ACTIVATE
CS-3,57342,57337,4,323,ESD-3 OF COMPRESSOR K-2803,ACTIVATE
CS-3,57343,57337,5,323,ESD-3 OF DISCHARGE COOLER E-3706,ACTIVATE
CS-3,57344,57337,6,323,COMP. TRAIN-3 DEPRESSURISATION,ACTIVATE
CS-3,57345,57148,6,323,PIGGING SEPARATOR FAILURE,ESD-2 OF PROD. SEPARATOR V-2704
CS-3,57346,57345,0,323,MOV-7033,CLOSED
CS-3,57347,57346,0,323,SDV-7043/7061,CLOSE - SDV TL-5 (SECTION-1)
CS-3,57348,57345,1,323,MOV-7037,OPEN
CS-3,57349,57348,0,323,SDV-7043/7061,CLOSE - SDV TL-5 (SECTION-1)
CS-3,57350,57345,2,323,MOV-7034,CLOSED
CS-3,57351,57350,0,323,SDV-7044/7062,CLOSE - SDV TL-6 (SECTION-1)
CS-3,57352,57345,3,323,MOV-7039,OPEN
CS-3,57353,57352,0,323,SDV-7044/7062,CLOSE - SDV TL-6 (SECTION-1)
CS-3,57354,57345,4,323,MOV-7035,CLOSED
CS-3,57355,57354,0,323,SDV-7045/7063,CLOSE - SDV RMS-3 (SECTION-1)
CS-3,57356,57345,5,323,MOVE-7041,OPEN
CS-3,57357,57356,0,323,SDV-7045/7063,CLOSE - SDV RMS-3 (SECTION-1)
CS-3,57358,57148,7,323,ESD,LEVEL-3
CS-3,57359,57358,0,323,ESD-3 OF PROD. SEPARATOR V-2701,
CS-3,57360,57359,0,323,SDV-7001,CLOSE - SDV VALVE INLET SEPARATOR V-2701
CS-3,57361,57359,1,323,SDV-7018,CLOSE - SDV VALVE GAS OUTLET SEPARATOR V-2701
CS-3,57362,57359,2,323,SDV-7008,CLOSE - SDV VALVE LIQUID OUTLET SEPARATOR V-2701
CS-3,57363,57359,3,323,PPXS-3701/2,TRIP - CONDENSATE PUMP P-3701/02
CS-3,57364,57359,4,323,SDV-7039,CLOSE - SDV FROM CLOSED DRAIN DRUM 6701
CS-3,57365,57359,5,323,SDV-7006,CLOSE - SDV FROM COMPRESSOR SCRUBBERS
CS-3,57366,57359,6,323,SDV-7057,CLOSE - SDV TO CONDENSATE MANIFOLD
CS-3,57367,57358,1,323,ESD-3 OF PROD. SEPARATOR V-2702,
CS-3,57368,57367,0,323,SDV-7002,CLOSE - SDV VALVE INLET SEPARATOR V-2702
CS-3,57369,57367,1,323,SDV-7019,CLOSE - SDV VALVE GAS OUTLET SEPARATOR V-2702
CS-3,57370,57367,2,323,SDV-7011,CLOSE - SDV VALVE LIQUID OUTLET SEPARATOR V-2702
CS-3,57371,57367,3,323,PPXS-3703/4,TRIP - CONDENSATE PUMP P-3703/04
CS-3,57372,57367,4,323,SDV-7040,CLOSE - SDV FROM CLOSED DRAIN DRUM 6701
CS-3,57373,57367,5,323,SDV-7009,CLOSE - SDV FROM COMPRESSOR SCRUBBERS
CS-3,57374,57367,6,323,SDV-7058,CLOSE - SDV TO CONDENSATE MANIFOLD
CS-3,57375,57358,2,323,ESD-3 OF PROD. SEPARATOR V-2703,
CS-3,57376,57375,0,323,SDV-7003,CLOSE - SDV VALVE INLET SEPARATOR V-2703
CS-3,57377,57375,1,323,SDV-7020,CLOSE - SDV VALVE GAS OUTLET SEPARATOR V-2703
CS-3,57378,57375,2,323,SDV-7014,CLOSE - SDV VALVE LIQUID OUTLET SEPARATOR V-2703
CS-3,57379,57375,3,323,PPXS-3705/6,TRIP - CONDENSATE PUMP P-3705/06
CS-3,57380,57375,4,323,PPXS-3715,TRIP - PIGGING PUMP P-3715
CS-3,57381,57375,5,323,SDV-7041,CLOSE - SDV FROM CLOSED DRAIN DRUM 6701
CS-3,57382,57375,6,323,SDV-7012,CLOSE - SDV FROM COMPRESSOR SCRUBBERS
CS-3,57383,57375,7,323,SDV-7059,CLOSE - SDV TO CONDENSATE MANIFOLD
CS-3,57384,57358,3,323,ESD-3 OF PROD. SEPARATOR V-2704,
CS-3,57385,57384,0,323,SDV-7004,CLOSE - SDV VALVE INLET SEPARATOR V-2704
CS-3,57386,57384,1,323,SDV-7021,CLOSE - SDV VALVE GAS OUTLET SEPARATOR V-2704
CS-3,57387,57384,2,323,SDV-7017,CLOSE - SDV VALVE LIQUID OUTLET SEPARATOR V-2704
CS-3,57388,57384,3,323,PPXS-3707/8,TRIP - CONDENSATE PUMP P-3707/08
CS-3,57389,57384,4,323,SDV-7042,CLOSE - SDV FROM CLOSED DRAIN DRUM 6701
CS-3,57390,57384,5,323,SDV-7015,CLOSE - SDV FROM COMPRESSOR SCRUBBERS
CS-3,57391,57384,6,323,SDV-7060,CLOSE - SDV TO CONDENSATE MANIFOLD
CS-3,57392,57358,4,323,ESD-3 PUMP P-3701/02,
CS-3,57393,57392,0,323,PPXS-3701/2,TRIP - CONDENSATE PUMP P-3701/02
CS-3,57394,57392,1,323,PPXS-6202-01,TRIP - ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-01
CS-3,57395,57358,5,323,ESD-3 PUMP P-3703/04,
CS-3,57396,57395,0,323,PPXS-3703/4,TRIP - CONDENSATE PUMP P-3703/04
CS-3,57397,57395,1,323,PPXS-6202-02,TRIP - ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-02
CS-3,57398,57358,6,323,ESD-3 PUMP P-3705/06,
CS-3,57399,57398,0,323,PPXS-3705/6,TRIP - CONDENSATE PUMP P-3705/06
CS-3,57400,57398,1,323,PPXS-6202-03,TRIP - ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-03
CS-3,57401,57358,7,323,ESD-3 PUMP P-3707/08,
CS-3,57402,57401,0,323,PPXS-3707/8,TRIP - CONDENSATE PUMP P-3707/08
CS-3,57403,57401,1,323,PPXS-6202-04,TRIP - ESD-3 OF COND. CORROSION INH. INJ. PUMP P-6202-04
CS-3,57404,57358,8,323,ESD-3 OF PIGGING PUMP P-3715,
CS-3,57405,57404,0,323,PPXS-3715,TRIP - PIGGING PUMP P-3715
CS-3,57406,57404,1,323,PPXS-3715A,TRIP - LUBE OIL PUMP (MAIN)
CS-3,57407,57404,2,323,PPXS-3715B,TRIP - LUBE OIL PUMP (AUX)
CS-3,57408,57358,9,323,ESD-3 INLET COOLER E-3701,
CS-3,57409,57408,0,323,EEXS-3701,TRIP - INLET COOLER E-3701
CS-3,57410,57358,10,323,ESD-3 INLET COOLER E-3702,
CS-3,57411,57410,0,323,EEXS-3702,TRIP - INLET COOLER E-3702
CS-3,57412,57358,11,323,ESD-3 INLET COOLER E-3703,
CS-3,57413,57412,0,323,EEXS-3703,TRIP - INLET COOLER E-3703
CS-3,57414,57358,12,323,ESD-3 OF PUMP P-3709/10,
CS-3,57415,57414,0,323,PPXS-3709/10,TRIP - SCRUBBER PUMP P-3709/10
CS-3,57416,57358,13,323,ESD-3 OF PUMP P-3711/12,
CS-3,57417,57416,0,323,PPXS-3711/12,TRIP - SCRUBBER PUMP P-3711/12
CS-3,57418,57358,14,323,ESD-3 OF PUMP P-3713/14,
CS-3,57419,57418,0,323,PPXS-3713/14,TRIP - SCRUBBER PUMP P-3713/14
CS-3,57420,57358,15,323,ESD-3 OF SCRUBBER V-3701,
CS-3,57421,57420,0,323,PPXS-3709/10,TRIP - SCRUBBER PUMP P-3709/10
CS-3,57422,57420,1,323,SDV-7023/7024,CLOSE - SDV INLET COOLER E-3701
CS-3,57423,57420,2,323,SDV-7025,CLOSE - SDV LIQUID OUTLET COMP. SCRUBBER V-3701
CS-3,57424,57420,3,323,SDV-7033,CLOSE - SDV OUTLET DISCH. COOLER E-3704
CS-3,57425,57358,16,323,ESD-3 OF SCRUBBER V-3702,
CS-3,57426,57425,0,323,PPXS-3711/12,TRIP - SCRUBBER PUMP P-3711/12
CS-3,57427,57425,1,323,SDV-7026/7027,CLOSE - SDV INLET COOLER E-3702
CS-3,57428,57425,2,323,SDV-7028,CLOSE - SDV LIQUID OUTLET COMP. SCRUBBER V-3702
CS-3,57429,57425,3,323,SDV-7035,CLOSE - SDV OUTLET DISCH. COOLER E-3705
CS-3,57430,57358,17,323,ESD-3 OF SCRUBBER V-3703,
CS-3,57431,57430,0,323,PPXS-3713/14,TRIP - SCRUBBER PUMP P-3713/14
CS-3,57432,57430,1,323,SDV-7029/7030,CLOSE - SDV INLET COOLER E-3703
CS-3,57433,57430,2,323,SDV-7031,CLOSE - SDV LIQUID OUTLET COMP. SCRUBBER V-3703
CS-3,57434,57430,3,323,SDV-7037,CLOSE - SDV OUTLET DISCH. COOLER E-3706
CS-3,57435,57358,18,323,ESD-3 OF COMPRESSOR K-2801,
CS-3,57436,57435,0,323,XS-7451,TRIP - COMPRESSOR K-2801
CS-3,57437,57435,1,323,XS-7453,TRIP - COMPRESSOR K-2802
CS-3,57438,57435,2,323,XS-7455,TRIP - COMPRESSOR K-2803
CS-3,57439,57358,19,323,ESD-3 OF DISCHARGE COOLER E-3704,
CS-3,57440,57439,0,323,EEXS-3704,TRIP - DISCHARGE COOLER E-3704
CS-3,57441,57358,20,323,ESD-3 OF DISCHARGE COOLER E-3705,
CS-3,57442,57441,0,323,EEXS-3705,TRIP - DISCHARGE COOLER E-3705
CS-3,57443,57358,21,323,ESD-3 OF DISCHARGE COOLER E-3706,
CS-3,57444,57443,0,323,EEXS-3706,TRIP - DISCHARGE COOLER E-3706
CS-3,57445,57358,22,323,ESD-3 OF CLOSED DRAIN PUMP P-6701/6702,
CS-3,57446,57445,0,323,PPXS-6701/2,TRIP - CLOSED DRAIN PUMPS P-6701/6702
CS-3,57447,57358,23,323,ESD-3 OF FLARE KOD PUMP P-3501/3502,
CS-3,57448,57447,0,323,PPXS-3501/2,TRIP - FLARE KOD PUMPS P-3501/3502
CS-3,57449,57358,24,323,ESD-3 OF FRESH WATER PUMP P-2203/2204,
CS-3,57450,57449,0,323,PPXS-2203/4,TRIP - FRESH WATER PUMP P-2203/04
CS-3,57452,57451,0,323,PPXS-2201/2,TRIP - CHILLED WATER CIRCULATION PUMP P-2201/02
CS-3,57453,57358,26,323,ESD-3 OF CHILLERS PACKAGE U-2801/02/03/04,
CS-3,57454,57453,0,323,XS-2800,TRIP - CHILLERS U-2801/02/03/04
CS-3,57455,57358,27,323,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-01,
CS-3,57456,57455,0,323,PPXS-6201-01,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-01
CS-3,57457,57358,28,323,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-02,
CS-3,57458,57457,0,323,PPXS-6201-02,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-02
CS-3,57459,57358,29,323,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-03,
CS-3,57460,57459,0,323,PPXS-6201-03,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-03
CS-3,57461,57358,30,323,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-04,
CS-3,57462,57461,0,323,PPXS-6201-04,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-04
CS-3,57463,57358,31,323,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-05,
CS-3,57464,57463,0,323,PPXS-6201-05,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-05
CS-3,57465,57358,32,323,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-06,
CS-3,57466,57465,0,323,PPXS-6201-06,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-06
CS-3,57467,57358,33,323,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-08,
CS-3,57468,57467,0,323,PPXS-6201-08,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-08
CS-3,57469,57358,34,323,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-09,
CS-3,57470,57469,0,323,PPXS-6201-09,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-09
CS-3,57471,57358,35,323,ESD-3 OF GAS CORR. INH. INJ. PUMP-6201-10,
CS-3,57472,57471,0,323,PPXS-6201-10,TRIP - ESD-3 OF GAS CORROSION INH. INJ. PUMP P-6201-10
CS-3,57473,57358,36,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-01,
CS-3,57474,57473,0,323,PPXS-6202-01,TRIP - ESD-3 OF COND. CORROSION INJ. INJ. PUMP P-6202-01
CS-3,57475,57358,37,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-02,
CS-3,57476,57475,0,323,PPXS-6202-02,TRIP - ESD-3 OF COND. CORROSION INJ. INJ. PUMP P-6202-02
CS-3,57477,57358,38,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-03,
CS-3,57478,57477,0,323,PPXS-6202-03,TRIP - ESD-3 OF COND. CORROSION INJ. INJ. PUMP P-6202-03
CS-3,57479,57358,39,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-04,
CS-3,57480,57479,0,323,PPXS-6202-04,TRIP - ESD-3 OF COND. CORROSION INJ. INJ. PUMP P-6202-04
CS-3,57481,57358,40,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-05,
CS-3,57482,57481,0,323,PPXS-6202-05,TRIP - ESD-3 OF COND. CORROSION INJ. INJ. PUMP P-6202-05
CS-3,57483,57358,41,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-01,
CS-3,57484,57483,0,323,PPXS-6203-01,TRIP - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-01
CS-3,57485,57358,42,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-02,
CS-3,57486,57485,0,323,PPXS-6203-02,TRIP - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-02
CS-3,57487,57358,43,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-03,
CS-3,57488,57487,0,323,PPXS-6203-03,TRIP - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-03
CS-3,57489,57358,44,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-04,
CS-3,57490,57489,0,323,PPXS-6203-04,TRIP - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-04
CS-3,57491,57358,45,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-05,
CS-3,57492,57491,0,323,PPXS-6203-05,TRIP - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-05
CS-3,57493,57358,46,323,ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-06,
CS-3,57494,57493,0,323,PPXS-6203-06,TRIP - ESD-3 OF HYDRATE INH. INJ. PUMP P-6203-06
CS-3,57495,57148,8,323,TL-5,SECTION-1
CS-3,57496,57495,0,323,PALL-3081,PRESSURE LOW LOW
CS-3,57497,57496,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-3,57498,57495,1,323,PAHH-3001 A/B/C,PRESSURE HIGH HIGH (2oo3)
CS-3,57499,57498,0,323,SDV-7043,CLOSE - SDV TL-5 STATION INLET
CS-3,57500,57498,1,323,ESD-2 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-3,57501,57498,2,323,XS-3301,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO TL-5
CS-3,57502,57498,3,323,SDV-7061,CLOSE - SDV TL-5 STATION INLET
CS-3,57503,57495,2,323,PALL-3091,PRESSURE LOW LOW
CS-3,57504,57503,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-3,57505,57148,9,323,TL-6,SECTION-1
CS-3,57506,57505,0,323,PALL-3083,PRESSURE LOW LOW
CS-3,57507,57506,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-3,57508,57505,1,323,PAHH-3002 A/B/C,PRESSURE HIGH HIGH (2oo3)
CS-3,57509,57508,0,323,SDV-7044,CLOSE - SDV TL-6 STATION INLET
CS-3,57510,57508,1,323,ESD-2 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-3,57511,57508,2,323,XS-3302,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO TL-6
CS-3,57512,57508,3,323,SDV-7062,CLOSE - SDV TL-6 STATION INLET
CS-3,57513,57505,2,323,PALL-3092,PRESSURE LOW LOW
CS-3,57514,57513,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-3,57515,57148,10,323,RMS-2,SECTION-1
CS-3,57516,57515,0,323,PALL-3085,PRESSURE LOW LOW
CS-3,57517,57516,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-3,57518,57515,1,323,PAHH-3003 A/B/C,PRESSURE HIGH HIGH (2oo3)
CS-3,57519,57518,0,323,SDV-7045,CLOSE - SDV RMS-2 STATION INLET
CS-3,57520,57518,1,323,ESD-2 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-3,57521,57518,2,323,XS-3303,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO RMS-2
CS-3,57522,57518,3,323,SDV-7063,CLOSE - SDV RMS-2 STATION INLET
CS-3,57523,57515,2,323,PALL-3093,PRESSURE LOW LOW
CS-3,57524,57523,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-3,57525,57148,11,323,RMS-3,SECTION-1
CS-3,57526,57525,0,323,PALL-3087,PRESSURE LOW LOW
CS-3,57527,57526,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-3,57528,57525,1,323,PAHH-3004 A/B/C,PRESSURE HIGH HIGH (2oo3)
CS-3,57529,57528,0,323,SDV-7052,CLOSE - SDV RMS-3 STATION INLET
CS-3,57530,57528,1,323,ESD-2 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-3,57531,57528,2,323,XS-3304,ACTIVATE - SHUTDOWN OF ALL WELLS CONNECTED TO RMS-3
CS-3,57532,57528,3,323,SDV-7064,CLOSE - SDV RMS-3 STATION INLET
CS-3,57533,57525,2,323,PALL-3094,PRESSURE LOW LOW
CS-3,57534,57533,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-3,57535,57148,12,323,PRODUCTION SEPARATORS,V-2701
CS-3,57536,57535,0,323,PAHH-3014,PRESSURE HIGH HIGH
CS-3,57537,57536,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-3,57538,57535,1,323,LALL-2003,LEVEL LOW LOW
CS-3,57539,57538,0,323,ESD-3 OF CONDENSATE PUMP P-3701,ACTIVATE
CS-3,57540,57538,1,323,ESD-3 OF CONDENSATE PUMP P-3702,ACTIVATE
CS-3,57541,57538,2,323,SDV-7008,ACTIVATE - SDV CONDENSATE PUMP P-3701/3702 INLET
CS-3,57542,57538,3,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-01,ACTIVATE
CS-3,57543,57535,2,323,LAHH-2003,LEVEL HIGH HIGH
CS-3,57544,57543,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-3,57545,57148,13,323,PRODUCTION SEPARATORS,V-2702
CS-3,57546,57545,0,323,PAHH-3020,PRESSURE HIGH HIGH
CS-3,57547,57546,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-3,57548,57545,1,323,LALL-2006,LEVEL LOW LOW
CS-3,57549,57548,0,323,ESD-3 OF CONDENSATE PUMP P-3703,ACTIVATE
CS-3,57550,57548,1,323,ESD-3 OF CONDENSATE PUMP P-3704,ACTIVATE
CS-3,57551,57548,2,323,SDV-7011,ACTIVATE - SDV CONDENSATE PUMP P-3703/3704 INLET
CS-3,57552,57548,3,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-02,ACTIVATE
CS-3,57553,57545,2,323,LAHH-2006,LEVEL HIGH HIGH
CS-3,57554,57553,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-3,57555,57148,14,323,PRODUCTION SEPARATORS,V-2703
CS-3,57556,57555,0,323,PAHH-3026,PRESSURE HIGH HIGH
CS-3,57557,57556,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-3,57558,57555,1,323,LALL-2009,LEVEL LOW LOW
CS-3,57559,57558,0,323,ESD-3 OF CONDENSATE PUMP P-3705,ACTIVATE
CS-3,57560,57558,1,323,ESD-3 OF CONDENSATE PUMP P-3706,ACTIVATE
CS-3,57561,57558,2,323,SDV-7014,ACTIVATE - SDV CONDENSATE PUMP P-3705/3706 INLET
CS-3,57562,57558,3,323,ESD-3 OF PIGGING PUMP P-3715,TRIP
CS-3,57563,57558,4,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-03,ACTIVATE
CS-3,57564,57555,2,323,LAHH-2009,LEVEL HIGH HIGH
CS-3,57565,57564,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-3,57566,57148,15,323,PRODUCTION SEPARATORS,V-2704
CS-3,57567,57566,0,323,PAHH-3032,PRESSURE HIGH HIGH
CS-3,57568,57567,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-3,57569,57566,1,323,LALL-2012,LEVEL LOW LOW
CS-3,57570,57569,0,323,ESD-3 OF CONDENSATE PUMP P-3707,ACTIVATE
CS-3,57571,57569,1,323,ESD-3 OF CONDENSATE PUMP P-3708,ACTIVATE
CS-3,57572,57569,2,323,SDV-7017,ACTIVATE - SDV CONDENSATE PUMP P-3707/3708 INLET
CS-3,57573,57569,3,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-04,ACTIVATE
CS-3,57574,57566,2,323,LAHH-2012,LEVEL HIGH HIGH
CS-3,57575,57574,0,323,ESD-2 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-3,57576,57148,16,323,CONDENSATE PUMPS,P-3701/3702
CS-3,57577,57576,0,323,PALL-3015,LOW SUCTION PRESSURE
CS-3,57578,57577,0,323,ESD-3 OF CONDENSATE PUMP P-3701,ACTIVATE
CS-3,57579,57576,1,323,PAHH-3016,HIGH DISCHARGE PRESSURE
CS-3,57580,57579,0,323,ESD-3 OF CONDENSATE PUMP P-3701,ACTIVATE
CS-3,57581,57576,2,323,PALL-3017,LOW SUCTION PRESSURE
CS-3,57582,57581,0,323,ESD-3 OF CONDENSATE PUMP P-3702,ACTIVATE
CS-3,57583,57576,3,323,PAHH-3018,HIGH DISCHARGE PRESSURE
CS-3,57584,57583,0,323,ESD-3 OF CONDENSATE PUMP P-3702,ACTIVATE
CS-3,57585,57148,17,323,CONDENSATE PUMPS,P-3703/3704
CS-3,57586,57585,0,323,PALL-3021,LOW SUCTION PRESSURE
CS-3,57587,57586,0,323,ESD-3 OF CONDENSATE PUMP P-3703,ACTIVATE
CS-3,57588,57585,1,323,PAHH-3022,HIGH DISCHARGE PRESSURE
CS-3,57589,57588,0,323,ESD-3 OF CONDENSATE PUMP P-3703,ACTIVATE
CS-3,57590,57585,2,323,PALL-3023,LOW SUCTION PRESSURE
CS-3,57591,57590,0,323,ESD-3 OF CONDENSATE PUMP P-3704,ACTIVATE
CS-3,57592,57585,3,323,PAHH-3024,HIGH DISCHARGE PRESSURE
CS-3,57593,57592,0,323,ESD-3 OF CONDENSATE PUMP P-3704,ACTIVATE
CS-3,57594,57148,18,323,CONDENSATE PUMPS,P-3705/3706
CS-3,57595,57594,0,323,PALL-3027,LOW SUCTION PRESSURE
CS-3,57596,57595,0,323,ESD-3 OF CONDENSATE PUMP P-3705,ACTIVATE
CS-3,57597,57594,1,323,PAHH-3028,HIGH DISCHARGE PRESSURE
CS-3,57598,57597,0,323,ESD-3 OF CONDENSATE PUMP P-3705,ACTIVATE
CS-3,57599,57594,2,323,PALL-3029,LOW SUCTION PRESSURE
CS-3,57600,57599,0,323,ESD-3 OF CONDENSATE PUMP P-3706,ACTIVATE
CS-3,57601,57594,3,323,PAHH-3030,HIGH DISCHARGE PRESSURE
CS-3,57602,57601,0,323,ESD-3 OF CONDENSATE PUMP P-3706,ACTIVATE
CS-3,57603,57148,19,323,CONDENSATE PUMPS,P-3707/3708
CS-3,57604,57603,0,323,PALL-3033,LOW SUCTION PRESSURE
CS-3,57605,57604,0,323,ESD-3 OF CONDENSATE PUMP P-3707,ACTIVATE
CS-3,57606,57603,1,323,PAHH-3034,HIGH DISCHARGE PRESSURE
CS-3,57607,57606,0,323,ESD-3 OF CONDENSATE PUMP P-3707,ACTIVATE
CS-3,57608,57603,2,323,PALL-3035,LOW SUCTION PRESSURE
CS-3,57609,57608,0,323,ESD-3 OF CONDENSATE PUMP P-3708,ACTIVATE
CS-3,57610,57603,3,323,PAHH-3036,HIGH DISCHARGE PRESSURE
CS-3,57611,57610,0,323,ESD-3 OF CONDENSATE PUMP P-3708,ACTIVATE
CS-3,57612,57148,20,323,CONDENSATE PUMPS,P-3715
CS-3,57613,57612,0,323,PALL-3102,LOW SUCTION PRESSURE
CS-3,57614,57613,0,323,ESD-3 OF PIGGING PUMP P-3715,ACTIVATE
CS-3,57615,57612,1,323,PAHH-3103,HIGH DISCHARGE PRESSURE
CS-3,57616,57615,0,323,ESD-3 OF PIGGING PUMP P-3715,ACTIVATE
CS-3,57617,57612,2,323,PALL-3941,LOW LUBE OIL PRESSURE
CS-3,57618,57617,0,323,ESD-3 OF PIGGING PUMP P-3715,ACTIVATE
CS-3,57619,57148,21,323,COMPRESSOR TRAIN-1,
CS-3,57620,57619,0,323,LAHH-2015,COMP. SCRUBBER V-3701 LEVEL HIGH HIGH
CS-3,57621,57620,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 1,ACTIVATE
CS-3,57622,57619,1,323,LALL-2015,COMP. SCRUBBER V-3701 LEVEL LOW LOW
CS-3,57623,57622,0,323,ESD-3 OF PUMP P-3709,ACTIVATE
CS-3,57624,57622,1,323,ESD-3 OF PUMP P-3710,ACTIVATE
CS-3,57625,57622,2,323,SDV-7025,CLOSE - SDV SCRUBBER PUMP P-3709/3710 INLET
CS-3,57626,57619,2,323,PALL-3038,COMP. SCRUBBER V-3701 PRESSURE LOW LOW
CS-3,57627,57626,0,323,ESD-3 OF PUMP P-3710,ACTIVATE
CS-3,57628,57619,3,323,PALL-3044,COMP. SCRUBBER V-3701 PRESSURE LOW LOW
CS-3,57629,57628,0,323,ESD-3 OF PUMP P-3709,ACTIVATE
CS-3,57630,57619,4,323,PALL-3048,COMP. SUCT. K-2801 PRESSURE LOW LOW
CS-3,57631,57630,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 1,ACTIVATE
CS-3,57632,57619,5,323,PAHH-3050A/B/C,COMP. DISCHARGE K-2801 PRESSURE HIGH HIGH (2oo3)
CS-3,57633,57632,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 1,ACTIVATE
CS-3,57634,57619,6,323,PALL-3050A/B/C,COMP. DISCHARGE K-2801 PRESSURE LOW LOW (2oo3)
CS-3,57635,57634,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 1,ACTIVATE
CS-3,57636,57619,7,323,TAHH-5010,COMP. DISCHARGE K-2801 TEMPERATURE HIGH HIGH
CS-3,57637,57636,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 1,ACTIVATE
CS-3,57638,57619,8,323,TAHH-5033,DISCH. COOLER E-3704 TEMPERATURE HIGH HIGH
CS-3,57639,57638,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 1,ACTIVATE
CS-3,57640,57619,9,323,XS-7067,SEAL SYSTEM SEAL FAILURE (MECHANICAL)
CS-3,57641,57640,0,323,BLOWDOWN OF COMPRESSOR TRAIN-1,ACTIVATE
CS-3,57642,57619,10,323,XS-7068,SEAL SYSTEM TRIP WITHOUT DE-PRESSURIZING (MECHANICAL)
CS-3,57643,57642,0,323,BLOWDOWN OF COMPRESSOR TRAIN-1,ACTIVATE
CS-3,57644,57148,22,323,COMPRESSOR TRAIN-2,
CS-3,57645,57644,0,323,LAHH-2018,COMP. SCRUBBER V-3702 LEVEL HIGH HIGH
CS-3,57646,57645,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 2,ACTIVATE
CS-3,57647,57644,1,323,LALL-2018,COMP. SCRUBBER V-3702 LEVEL LOW LOW
CS-3,57648,57647,0,323,ESD-3 OF PUMP P-3711,ACTIVATE
CS-3,57649,57647,1,323,ESD-3 OF PUMP P-3712,ACTIVATE
CS-3,57650,57647,2,323,SDV-7028,CLOSE - SDV SCRUBBER PUMP P-3711/3712 INLET
CS-3,57651,57644,2,323,PALL-3060,COMP. SCRUBBER V-3702 PRESSURE LOW LOW
CS-3,57652,57651,0,323,ESD-3 OF PUMP P-3711,ACTIVATE
CS-3,57653,57644,3,323,PALL-3064,COMP. SCRUBBER V-3702 PRESSURE LOW LOW
CS-3,57654,57653,0,323,ESD-3 OF PUMP P-3712,ACTIVATE
CS-3,57655,57644,4,323,PALL-3053,COMP. SUCT. K-2802 PRESSURE LOW LOW
CS-3,57656,57655,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 2,ACTIVATE
CS-3,57657,57644,5,323,PAHH-3054A/B/C,COMP. DISCHARGE K-2802 PRESSURE HIGH HIGH (2oo3)
CS-3,57658,57657,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 2,ACTIVATE
CS-3,57659,57644,6,323,PALL-3054A/B/C,COMP. DISCHARGE K-2802 PRESSURE LOW LOW (2oo3)
CS-3,57660,57659,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 2,ACTIVATE
CS-3,57661,57644,7,323,TAHH-5014,COMP. DISCHARGE K-2802 TEMPERATURE HIGH HIGH
CS-3,57662,57661,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 2,ACTIVATE
CS-3,57663,57644,8,323,TAHH-5034,DISCH. COOLER E-3705 TEMPERATURE HIGH HIGH
CS-3,57664,57663,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 2,ACTIVATE
CS-3,57665,57644,9,323,XS-7069,SEAL SYSTEM SEAL FAILURE (MECHANICAL)
CS-3,57666,57665,0,323,BLOWDOWN OF COMPRESSOR TRAIN-2,ACTIVATE
CS-3,57667,57644,10,323,XS-7070,SEAL SYSTEM TRIP WITHOUT DE-PRESSURIZING (MECHANICAL)
CS-3,57668,57667,0,323,BLOWDOWN OF COMPRESSOR TRAIN-2,ACTIVATE
CS-3,57669,57148,23,323,COMPRESSOR TRAIN-3,
CS-3,57670,57669,0,323,LAHH-2021,COMP. SCRUBBER V-3703 LEVEL HIGH HIGH
CS-3,57671,57670,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 3,ACTIVATE
CS-3,57672,57669,1,323,LALL-2021,COMP. SCRUBBER V-3703 LEVEL LOW LOW
CS-3,57673,57672,0,323,ESD-3 OF PUMP P-3713,ACTIVATE
CS-3,57674,57672,1,323,ESD-3 OF PUMP P-3714,ACTIVATE
CS-3,57675,57672,2,323,SDV-7031,CLOSE - SDV SCRUBBER PUMP P-3713/3714 INLET
CS-3,57676,57669,2,323,PALL-3065,COMP. SCRUBBER V-3703 PRESSURE LOW LOW
CS-3,57677,57676,0,323,ESD-3 OF PUMP P-3713,ACTIVATE
CS-3,57678,57669,3,323,PALL-3066,COMP. SCRUBBER V-3703 PRESSURE LOW LOW
CS-3,57679,57678,0,323,ESD-3 OF PUMP P-3714,ACTIVATE
CS-3,57680,57669,4,323,PALL-3057,COMP. SUCT. K-2803 PRESSURE LOW LOW
CS-3,57681,57680,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 3,ACTIVATE
CS-3,57682,57669,5,323,PAHH-3058A/B/C,COMP. DISCHARGE K-2803 PRESSURE HIGH HIGH (2oo3)
CS-3,57683,57682,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 3,ACTIVATE
CS-3,57684,57669,6,323,PALL-3058A/B/C,COMP. DISCHARGE K-2803 PRESSURE LOW LOW (2oo3)
CS-3,57685,57684,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 3,ACTIVATE
CS-3,57686,57669,7,323,TAHH-5018,COMP. DISCHARGE K-2803 TEMPERATURE HIGH HIGH
CS-3,57687,57686,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 3,ACTIVATE
CS-3,57688,57669,8,323,TAHH-5035,DISCH. COOLER E-3706 TEMPERATURE HIGH HIGH
CS-3,57689,57688,0,323,ESD-2 SHUTDOWN OF COMPRESSOR TRAIN 3,ACTIVATE
CS-3,57690,57669,9,323,XS-7071,SEAL SYSTEM SEAL FAILURE (MECHANICAL)
CS-3,57691,57690,0,323,BLOWDOWN OF COMPRESSOR TRAIN-3,ACTIVATE
CS-3,57692,57669,10,323,XS-7072,SEAL SYSTEM TRIP WITHOUT DE-PRESSURIZING (MECHANICAL)
CS-3,57693,57692,0,323,BLOWDOWN OF COMPRESSOR TRAIN-3,ACTIVATE
CS-3,57694,57148,24,323,TL-5 DOWNSTREAM OF COMP. STN,SECTION-2
CS-3,57695,57694,0,323,FALL-1014/PALL-3073,LOW LOW FLOW (2oo2)
CS-3,57696,57695,0,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-06,ACTIVATE
CS-3,57697,57695,1,323,SDV-7046/7049,ACTIVATE - SHUTDOWN TL-5 SEC-2 SDV
CS-3,57698,57694,1,323,FAHH-1014,HIGH HIGH FLOW
CS-3,57699,57698,0,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-06,ACTIVATE
CS-3,57700,57698,1,323,SDV-7046/7049,ACTIVATE - SHUTDOWN TL-5 SEC-2 SDV
CS-3,57701,57148,25,323,RMS-2 DOWNSTREAM OF COMP. STN,SECTION-2
CS-3,57702,57701,0,323,FALL-1018/PALL-3075,LOW LOW FLOW (2oo2)
CS-3,57703,57702,0,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-08,ACTIVATE
CS-3,57704,57702,1,323,SDV-7048/7051,ACTIVATE - SHUTDOWN RMS-2 SEC-2 SDV
CS-3,57705,57701,1,323,FAHH-1018,HIGH HIGH FLOW
CS-3,57706,57705,0,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-08,ACTIVATE
CS-3,57707,57705,1,323,SDV-7048/7051,ACTIVATE - SHUTDOWN RMS-2 SEC-2 SDV
CS-3,57708,57148,26,323,RMS-3 DOWNSTREAM OF COMP. STN,SECTION-2
CS-3,57709,57708,0,323,FALL-1020/PALL-3078,LOW LOW FLOW (2oo2)
CS-3,57710,57709,0,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-09,ACTIVATE
CS-3,57711,57709,1,323,SDV-7054/7055,ACTIVATE - SHUTDOWN RMS-3 SEC-2 SDV
CS-3,57712,57708,1,323,FAHH-1020,HIGH HIGH FLOW
CS-3,57713,57712,0,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-09,ACTIVATE
CS-3,57714,57712,1,323,SDV-7054/7055,ACTIVATE - SHUTDOWN RMS-3 SEC-2 SDV
CS-3,57715,57148,27,323,ADNOC GAS PROCESSING,
CS-3,57716,57715,0,323,XS-3311,TL-5 S/D REQUEST BY AGP
CS-3,57717,57716,0,323,SDV-7046/7049,ACTIVATE - SHUTDOWN TL-5 SEC-2 SDV
CS-3,57718,57715,1,323,XS-3313,RMS-2 S/D REQUEST BY AGP
CS-3,57719,57718,0,323,SDV-7048/7051,ACTIVATE - SHUTDOWN RMS-2 SEC-2 SDV
CS-3,57720,57715,2,323,XS-3314,RMS-3 S/D REQUEST BY AGP
CS-3,57721,57720,0,323,SDV-7054/7055,ACTIVATE - SHUTDOWN RMS-3 SEC-2 SDV
CS-3,57722,57715,3,323,SELECTED S/D TL-5 INLET,
CS-3,57723,57722,0,323,SHUTDOWN OF ALL WELLS CONNECTED TO TL-5 ,ACTIVATE
CS-3,57724,57722,1,323,ESD-3 OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-3,57725,57722,2,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-01,ACTIVATE
CS-3,57726,57722,3,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-01,ACTIVATE
CS-3,57727,57722,4,323,ESD-3 OF HYD. INH. INJ. PUMP P-6203-01,ACTIVATE
CS-3,57728,57722,5,323,XS-3305,PRESSURISED WELL CLOSURE TL-5
CS-3,57729,57722,6,323,XS-3306,PRESSURISED WELL CLOSURE TL-6
CS-3,57730,57722,7,323,XS-3307,PRESSURISED WELL CLOSURE RMS-2
CS-3,57731,57722,8,323,XS-3308,PRESSURISED WELL CLOSURE RMS-3
CS-3,57732,57715,4,323,SELECTED S/D TL-6 INLET,
CS-3,57733,57732,0,323,SHUTDOWN OF ALL WELLS CONNECTED TO TL-6,ACTIVATE
CS-3,57734,57732,1,323,ESD-3 OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-3,57735,57732,2,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-02,ACTIVATE
CS-3,57736,57732,3,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-02,ACTIVATE
CS-3,57737,57732,4,323,ESD-3 OF HYD. INH. INJ. PUMP P-6203-02,ACTIVATE
CS-3,57738,57732,5,323,XS-3305,PRESSURISED WELL CLOSURE TL-5
CS-3,57739,57732,6,323,XS-3306,PRESSURISED WELL CLOSURE TL-6
CS-3,57740,57732,7,323,XS-3307,PRESSURISED WELL CLOSURE RMS-2
CS-3,57741,57732,8,323,XS-3308,PRESSURISED WELL CLOSURE RMS-3
CS-3,57742,57715,5,323,SELECTED S/D RMS-2 INLET,
CS-3,57743,57742,0,323,SHUTDOWN OF ALL WELLS CONNECTED TO RMS-2,ACTIVATE
CS-3,57744,57742,1,323,ESD-3 OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-3,57745,57742,2,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-03,ACTIVATE
CS-3,57746,57742,3,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-03,ACTIVATE
CS-3,57747,57742,4,323,XS-3305,PRESSURISED WELL CLOSURE TL-5
CS-3,57748,57742,5,323,XS-3306,PRESSURISED WELL CLOSURE TL-6
CS-3,57749,57742,6,323,XS-3307,PRESSURISED WELL CLOSURE RMS-2
CS-3,57750,57742,7,323,XS-3308,PRESSURISED WELL CLOSURE RMS-3
CS-3,57751,57715,6,323,SELECTED S/D RMS-3 INLET,
CS-3,57752,57751,0,323,SHUTDOWN OF ALL WELLS CONNECTED TO RMS-3,ACTIVATE
CS-3,57753,57751,1,323,ESD-3 OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-3,57754,57751,2,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-04,ACTIVATE
CS-3,57755,57751,3,323,ESD-3 OF COND. CORR. INH. INJ. PUMP P-6202-04,ACTIVATE
CS-3,57756,57751,4,323,XS-3305,PRESSURISED WELL CLOSURE TL-5
CS-3,57757,57751,5,323,XS-3306,PRESSURISED WELL CLOSURE TL-6
CS-3,57758,57751,6,323,XS-3307,PRESSURISED WELL CLOSURE RMS-2
CS-3,57759,57751,7,323,XS-3308,PRESSURISED WELL CLOSURE RMS-3
CS-3,57760,57715,7,323,HSD-7154A/B,MANUAL S/D TL-5 OUTLET
CS-3,57761,57760,0,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-06,ACTIVATE
CS-3,57762,57760,1,323,SDV-7046/7049,ACTIVATE - SHUTDOWN TL-5 SEC-2 SDV
CS-3,57763,57715,8,323,HSD-7156A/B,MANUAL S/D TL-RMS-2 OUTLET
CS-3,57764,57763,0,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-08,ACTIVATE
CS-3,57765,57763,1,323,SDV-7048/7051,ACTIVATE - SHUTDOWN RMS-2 SEC-2 SDV
CS-3,57766,57715,9,323,HSD-7155A/B,MANUAL S/D TL-RMS-3 OUTLET
CS-3,57767,57766,0,323,ESD-3 OF GAS CORR. INH. INJ. PUMP P-6201-09,ACTIVATE
CS-3,57768,57766,1,323,SDV-7054/7055,ACTIVATE - SHUTDOWN RMS-3 SEC-2 SDV
CS-3,57769,57148,28,323,FLARE SYSTEM,
CS-3,57770,57769,0,323,LAHH-2026,HIGH HIGH LEVEL IN FLARE KOD V-1901 (2oo3)
CS-3,57771,57770,0,323,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-3,57772,57769,1,323,LALL-2026,LOW LOW LEVEL IN FLARE KOD V-1901 (2oo3)
CS-3,57773,57772,0,323,ESD-3 OF FLARE KOD PUMP P-3501/3502,ACTIVATE
CS-3,57774,57769,2,323,TALL-5032,LOW TEMPERATURE V-1901
CS-3,57775,57774,0,323,PPXS-3501/2,PERMISSIVE - INHIBIT START OF FLARE KOD PUMP P-3501/3502
CS-3,57776,57769,3,323,XS-7907/8,FAILURE OF PILOT FLAME AND CONTINUOUS SPARK IGN. SYSTEM
CS-3,57777,57776,0,323,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-3,57778,57769,4,323,XS-7055/56,FAILURE OF PILOT FLAME AND CONTINUOUS SPARK IGN. SYSTEM
CS-3,57779,57778,0,323,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-3,57780,57148,29,323,CLOSED DRAIN SYSTEM,V-6701
CS-3,57781,57780,0,323,LALL-2023,LOW LOW LEVEL
CS-3,57782,57781,0,323,ESD-3 OF CLOSED DRAIN PUMPS P-6701/6702,ACTIVATE
CS-3,57783,57780,1,323,LAHH-2023,LEVEL HIGH HIGH
CS-3,57784,57783,0,323,LAHH-2023,ALARM - CRITICAL ALARM ON CONSOLE
CS-3,57785,57148,30,323,CHILLED WATER SYSTEM,
CS-3,57786,57785,0,323,LALL-2045,V-2201 LOW LOW LEVEL (2oo3)
CS-3,57787,57786,0,323,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-3,57788,57786,1,323,ESD-3 OF CHILLED WATER CIRCULATION PUMPS P-2201,ACTIVATE
CS-3,57789,57786,2,323,ESD-3 OF CHILLED WATER CIRCULATION PUMPS P-2202,ACTIVATE
CS-3,57790,57785,1,323,PALL-3179,P-2201 LOW SUCTION PRESSURE
CS-3,57791,57790,0,323,ESD-3 OF CHILLED WATER CIRCULATION PUMPS P-2201,ACTIVATE
CS-3,57792,57785,2,323,PALL-3180,P-2202 LOW SUCTION PRESSURE
CS-3,57793,57792,0,323,ESD-3 OF CHILLED WATER CIRCULATION PUMPS P-2202,ACTIVATE
CS-3,57794,57785,3,323,PALL-3104,P-2203 LOW SUCTION PRESSURE
CS-3,57795,57794,0,323,ESD-3 OF FRESH WATER PUMP P-2203,ACTIVATE
CS-3,57796,57785,4,323,PALL-3105,P-2204 LOW SUCTION PRESSURE
CS-3,57797,57796,0,323,ESD-3 OF FRESH WATER PUMP P-2204,ACTIVATE
CS-3,57798,57148,31,323,INSTRUMENT AIR SYSTEM,
CS-3,57799,57798,0,323,PALL-3063,LOW LOW PRESSURE IN THE HEADER (2oo3)
CS-3,57800,57799,0,323,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-3,57801,57799,1,323,BLOWDOWN OF COMPRESSOR TRAIN-1,ACTIVATE
CS-3,57802,57799,2,323,BLOWDOWN OF COMPRESSOR TRAIN-2,ACTIVATE
CS-3,57803,57799,3,323,BLOWDOWN OF COMPRESSOR TRAIN-3,ACTIVATE
CS-3,57804,57148,32,323,SEAL GAS SYSTEM (NITROGEN),
CS-3,57805,57804,0,323,PALL-3090,LOW LOW PRESSURE IN THE HEADER (2oo3)
CS-3,57806,57805,0,323,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-3,57807,57805,1,323,BLOWDOWN OF COMPRESSOR TRAIN-1,ACTIVATE
CS-3,57808,57805,2,323,BLOWDOWN OF COMPRESSOR TRAIN-2,ACTIVATE
CS-3,57809,57805,3,323,BLOWDOWN OF COMPRESSOR TRAIN-3,ACTIVATE
CS-3,57810,57148,33,323,DIESEL SYSTEM,
CS-3,57811,57810,0,323,LALL-2035,LOW LOW LEVEL
CS-3,57812,57811,0,323,PPXS-6301,TRIP - DIESEL TRANSFER PUMP P-6301
CS-3,57813,57148,34,323,CORROSION INHIBITOR SYSTEM,
CS-3,57814,57813,0,323,LALL-2051,LOW LEVEL OF GAS CORROSION INHIBITOR TANK TX-6201
CS-3,57815,57814,0,323,ESD-2 OF GAS CORROSION INH. INJ. PACKAGE,ACTIVATE
CS-3,57816,57813,1,323,LALL-2053,LOW LEVEL OF CONDENSATE CORROSION INHIBITOR TANK TX-6202
CS-3,57817,57816,0,323,ESD-2 OF CONDENSATE CORROSION INH. INJ. PACKAGE,ACTIVATE
CS-3,57818,57148,35,323,POWER,
CS-3,57819,57818,0,323,XS-3106 A/B,COMPRESSOR STATION POWER FAILURE (2oo2)
CS-3,57820,57819,0,323,ESD-1,ACTIVATE - TOTAL COMPRESSOR STATION SHUTDOWN
CS-3,57821,57148,36,323,HYDRATE INJ. SYSTEM,
CS-3,57822,57821,0,323,LALL-2055,LOW LEVEL OF HYDRATE INH. TANK TX-6203
CS-3,57823,57822,0,323,ESD-2 OF HYDRATE INH. INJ. PACKAGE,ACTIVATE
CS-3,57824,57148,37,323,EDP,
CS-3,57825,57824,0,323,EMERGENCY DEPRESSURISATION EDP,
CS-3,57826,57825,0,323,BLOWDOWN OF INLET PIPELINE SECTION,ACTIVATE
CS-3,57827,57825,1,323,BLOWDOWN OF PRODUCTION SEPARATOR V-2701,ACTIVATE
CS-3,57828,57825,2,323,BLOWDOWN OF PRODUCTION SEPARATOR V-2702,ACTIVATE
CS-3,57829,57825,3,323,BLOWDOWN OF PRODUCTION SEPARATOR V-2703,ACTIVATE
CS-3,57830,57825,4,323,BLOWDOWN OF PRODUCTION SEPARATOR V-2704,ACTIVATE
CS-3,57831,57825,5,323,BLOWDOWN TRAIN-1 COMPRESSOR,ACTIVATE
CS-3,57832,57825,6,323,BLOWDOWN TRAIN-2 COMPRESSOR,ACTIVATE
CS-3,57833,57825,7,323,BLOWDOWN TRAIN-3 COMPRESSOR,ACTIVATE
CS-3,57834,57825,8,323,BLOWDOWN OF COMPRESSOR SUCTION HEADER,ACTIVATE
CS-3,57835,57825,9,323,BLOWDOWN OF COMPRESSOR DISCHARGE HEADER,ACTIVATE
CS-3,57836,57825,10,323,BLOWDOWN OF OUTLET PIPELINE SECTION,ACTIVATE
CS-3,57837,57824,1,323,BLOWDOWN OF PRODUCTION SEPARATOR V-2701,
CS-3,57838,57837,0,323,BDV-7007,OPEN - PRODUCTION SEPARATOR V-2701 BDV
CS-3,57839,57824,2,323,BLOWDOWN OF PRODUCTION SEPARATOR V-2702,
CS-3,57840,57839,0,323,BDV-7010,OPEN - PRODUCTION SEPARATOR V-2702 BDV
CS-3,57841,57824,3,323,BLOWDOWN OF PRODUCTION SEPARATOR V-2703,
CS-3,57842,57841,0,323,BDV-7013,OPEN - PRODUCTION SEPARATOR V-2703 BDV
CS-3,57843,57824,4,323,BLOWDOWN OF PRODUCTION SEPARATOR V-2704,
CS-3,57844,57843,0,323,BDV-7016,OPEN - PRODUCTION SEPARATOR V-2704 BDV
CS-3,57845,57824,5,323,BLOWDOWN OF COMPRESSOR TRAIN-1,
CS-3,57846,57845,0,323,BDV-7032,OPEN - COMPRESSOR K-2801
CS-3,57847,57824,6,323,BLOWDOWN OF COMPRESSOR TRAIN-2,
CS-3,57848,57847,0,323,BDV-7034,OPEN - COMPRESSOR K-2802
CS-3,57849,57824,7,323,BLOWDOWN OF COMPRESSOR TRAIN-3,
CS-3,57850,57849,0,323,BDV-7036,OPEN - COMPRESSOR K-2803
CS-3,57851,57824,8,323,BLOWDOWN OF COMP. SUCTION HEADER,
CS-3,57852,57851,0,323,BDV-7022,OPEN - COMPRESSOR SUCTION HEADER BDV
CS-3,57853,57824,9,323,BLOWDOWN OF COMP. DISCHARGE HEADER,
CS-3,57854,57853,0,323,BDV-7056,OPEN - COMPRESSOR DISCHARGE HEADER
CS-3,57855,57824,10,323,BLOWDOWN OF OUTLET PIPELINE SECTION,
CS-3,57856,57855,0,323,BDV-7069,OPEN - BLOWDOWN OF TL-5 SECTION-2
CS-3,57857,57855,1,323,BDV-7071,OPEN - BLOWDOWN OF RMS-2 SECTION-2
CS-3,57858,57855,2,323,BDV-7072,OPEN - BLOWDOWN OF RMS-3 SECTION-2
CS-3,57859,57824,11,323,N2 SEAL GAS PRESS. LOW LOW,
CS-3,57860,57859,0,323,BLOWDOWN TRAIN-1 COMPRESSOR,ACTIVATE
CS-3,57861,57859,1,323,BLOWDOWN TRAIN-2 COMPRESSOR,ACTIVATE
CS-3,57862,57859,2,323,BLOWDOWN TRAIN-3 COMPRESSOR,ACTIVATE
CS-3,57863,57824,12,323,IA PRESS LOW LOW,
CS-3,57864,57863,0,323,BLOWDOWN TRAIN-1 COMPRESSOR,ACTIVATE
CS-3,57865,57863,1,323,BLOWDOWN TRAIN-2 COMPRESSOR,ACTIVATE
CS-3,57866,57863,2,323,BLOWDOWN TRAIN-3 COMPRESSOR,ACTIVATE
CS-3,57867,57148,38,323,MANUAL DEPRESSURISATION FROM LTR/MGCR,
CS-3,57868,57867,0,323,HBD-7660A/B,BLOWDOWN OF TL-5 SECTION-1
CS-3,57869,57868,0,323,BDV-7065,OPEN - MANUAL - BLOWDOWN OF TL-5 SECTION-1
CS-3,57870,57867,1,323,HBD-7661A/B,BLOWDOWN OF TL-6 SECTION-1
CS-3,57871,57870,0,323,BDV-7066,OPEN - MANUAL - BLOWDOWN OF TL-6 SECTION-1
CS-3,57872,57867,2,323,HBD-7662A/B,BLOWDOWN OF RMS-2 SECTION-1
CS-3,57873,57872,0,323,BDV-7067,OPEN - MANUAL - BLOWDOWN OF RMS-2 SECTION-1
CS-3,57874,57867,3,323,HBD-7663A/B,BLOWDOWN OF RMS-3 SECTION-1
CS-3,57875,57874,0,323,BDV-7068,OPEN - MANUAL - BLOWDOWN OF RMS-3 SECTION-1
CS-3,57876,57867,4,323,HBD-7155A/B,BLOWDOWN OF PRODUCTION SEPARATOR V-2701 PB
CS-3,57877,57876,0,323,BLOWDOWN OF PRODUCTION SEPARATOR V-2701,ACTIVATE - MANUAL
CS-3,57878,57867,5,323,HBD-7156A/B,BLOWDOWN OF PRODUCTION SEPARATOR V-2702 PB
CS-3,57879,57878,0,323,BLOWDOWN OF PRODUCTION SEPARATOR V-2702,ACTIVATE - MANUAL
CS-3,57880,57867,6,323,HBD-7157A/B,BLOWDOWN OF PRODUCTION SEPARATOR V-2703 PB
CS-3,57881,57880,0,323,BLOWDOWN OF PRODUCTION SEPARATOR V-2703,ACTIVATE - MANUAL
CS-3,57882,57867,7,323,HBD-7158A/B,BLOWDOWN OF PRODUCTION SEPARATOR V-2704 PB
CS-3,57883,57882,0,323,BLOWDOWN OF PRODUCTION SEPARATOR V-2704,ACTIVATE - MANUAL
CS-3,57884,57867,8,323,HBD-7159A/B,BLOWDOWN OF COMPRESSOR TRAIN-1 PB
CS-3,57885,57884,0,323,BLOWDOWN TRAIN-1 COMPRESSOR,ACTIVATE - MANUAL
CS-3,57886,57867,9,323,HBD-7161A/B,BLOWDOWN OF COMPRESSOR TRAIN-2 PB
CS-3,57887,57886,0,323,BLOWDOWN TRAIN-2 COMPRESSOR,ACTIVATE - MANUAL
CS-3,57888,57867,10,323,HBD-7162A/B,BLOWDOWN OF COMPRESSOR TRAIN-3 PB
CS-3,57889,57888,0,323,BLOWDOWN TRAIN-3 COMPRESSOR,ACTIVATE - MANUAL
CS-3,57890,57867,11,323,HBD-7163A/B,BLOWDOWN OF COMP. SUCTION HEADER PB
CS-3,57891,57890,0,323,BLOWDOWN OF COMPRESSOR SUCTION HEADER,ACTIVATE - MANUAL
CS-3,57892,57867,12,323,HBD-7164A/B,BLOWDOWN OF COMP. DISCHARGE HEADER
CS-3,57893,57892,0,323,BLOWDOWN OF COMPRESSOR DISCHARGE HEADER,ACTIVATE - MANUAL
CS-3,57894,57867,13,323,HBD-7664A/B,BLOWDOWN OF TL-5 SECTION-2
CS-3,57895,57894,0,323,BDV-7069,OPEN - MANUAL - BLOWDOWN OF TL-5 SECTION-2
CS-3,57896,57867,14,323,HBD-7666A/B,BLOWDOWN OF RMS-2 SECTION-2
CS-3,57897,57896,0,323,BDV-7071,OPEN - MANUAL - BLOWDOWN OF RMS-2 SECTION-2
CS-3,57898,57867,15,323,HBD-7667A/B,BLOWDOWN OF RMS-3 SECTION-2
CS-3,57899,57898,0,323,BDV-7072,OPEN - MANUAL - BLOWDOWN OF RMS-3 SECTION-2
CS-4,57902,47568,17,320,ESD-3 CHILLED WATER CIRCULATION PUMPS P-2201/2202,
CS-4,57903,47568,18,320,ESD-3 CHILLED WATER PACKAGE U-2801/2802/2803/2804,
QUSAHWIRA CDS,57904,0,0,331,QUSAHWIRA CDS,
QUSAHWIRA CDS,57905,57904,0,331,EMERGENCY SHUTDOWN,
QUSAHWIRA CDS,57906,57905,0,331,ESD 1,ESD 1.0 - CDS SHUTDOWN WITH BLOWDOWN
QUSAHWIRA CDS,57907,57906,0,331,SDV-1301-04 (SVZY-1301-04),CLOSE - RDS-1 PIG RECIEVER INLET SHUTDOWN VALVE
QUSAHWIRA CDS,57908,57906,1,331,SDV-1301-05 (SVZY-1301-05),CLOSE - RDS-1 PIG RECIEVER INLET SHUTDOWN VALVE - 2 Inch
QUSAHWIRA CDS,57909,57905,1,331,ESD 2,ESD 2.0 - CDS SHUTDOWN WITHOUT BLOWDOWN
QUSAHWIRA CDS,57910,57909,0,331,SDV-1301-04 (SVZY-1301-04),CLOSE - RDS-1 PIG RECIEVER INLET SHUTDOWN VALVE
QUSAHWIRA CDS,57911,57909,1,331,SDV-1301-05 (SVZY-1301-05),CLOSE - RDS-1 PIG RECIEVER INLET SHUTDOWN VALVE - 2 Inch
QUSAHWIRA CDS,57912,57905,2,331,HSD-5501-02,ESD 1.0 - CDS SHUTDOWN WITH BLOWDOWN PB (AUX CONSOLE)
QUSAHWIRA CDS,57914,57905,3,331,HSD-5501-05,ESD 2.0 - CDS SHUTDOWN WITHOUT BLOWDOWN PB (AUX CONSOLE)
QUSAHWIRA CDS,57916,57905,4,331,HSD-5501-01,ESD 1.0 PUSH BUTTON - CDS (FIELD)
QUSAHWIRA CDS,57918,57905,5,331,HSD-5501-03,ESD 1.0 PUSH BUTTON - CDS (FIELD)
QUSAHWIRA CDS,57920,57905,6,331,HSD-5501-04,ESD 1.0 PUSH BUTTON - CDS (FIELD)
QUSAHWIRA CDS,57922,57905,7,331,PT-0200-08/09/10,CDS PRODUCTION HEADER PRESSURE HIGH (2oo3)
QUSAHWIRA CDS,57923,57922,0,331,SDV-0200-03/04 (SVZY-0200-03/04),CLOSE - CDS HIPPS VALVES
QUSAHWIRA CDS,57924,57905,8,331,PT-0200-28/29/30,CDS PRODUCTION HEADER PRESSURE HIGH (2oo3)
QUSAHWIRA CDS,57925,57924,0,331,SDV-0200-05/06 (SVZY-0200-05/06),CLOSE - CDS HIPPS VALVES
QUSAHWIRA CDS,57926,57905,9,331,PSDL-1301-06/07/08,RDS-1 TRANSFER LINE PRESSURE LOW
QUSAHWIRA CDS,57927,57926,0,331,SDV-1301-04 (SVZY-1301-04),CLOSE - RDS-1 PIG RECIEVER INLET SHUTDOWN VALVE
QUSAHWIRA CDS,57928,57926,1,331,SDV-1301-05 (SVZY-1301-05),CLOSE - RDS-1 PIG RECIEVER INLET SHUTDOWN VALVE - 2 Inch
QUSAHWIRA CDS,57929,57905,10,331,DPSH-1301-07,DIFFERENTIAL PRESSURE ACROSS SDV-1301-04 HIGH
QUSAHWIRA CDS,57930,57929,0,331,SDV-1301-04 (SVZY-1301-04),CLOSE - RDS-1 PIG RECIEVER INLET SHUTDOWN VALVE
QUSAHWIRA CDS,57931,57904,1,331,PRODUCTION SEPARATORS,
QUSAHWIRA CDS,57932,57931,0,331,ESD 1,ESD 1.0 - CDS SHUTDOWN WITH BLOWDOWN
QUSAHWIRA CDS,57933,57932,0,331,SDV-0301-01 (SVZY-0301-01),CLOSE - V-0301 MAIN INLET LINE
QUSAHWIRA CDS,57934,57932,1,331,SDV-0301-02 (SVZY-0301-02),CLOSE - V-0301 BYPASS INLET LINE
QUSAHWIRA CDS,57935,57932,2,331,SDV-0301-04(SVZY-0301-04),CLOSE - V-0301 WATER OUTLET
QUSAHWIRA CDS,57936,57932,3,331,SDV-0301-06(SVZY-0301-06),CLOSE - V-0301 OIL OUT
QUSAHWIRA CDS,57937,57932,4,331,SDV-0301-05(SVZY-0301-05),CLOSE - V-0301 GAS OUTLET
QUSAHWIRA CDS,57938,57932,5,331,SDV-0301-03 (SVZY-0301-03),CLOSE - V-0301 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,57939,57932,6,331,SDV-0302-01(SVZY-0302-01),CLOSE - V-0302 MAIN INLET LINE
QUSAHWIRA CDS,57940,57932,7,331,SDV-0302-02(SVZY-0302-02),CLOSE - V-0302 BYPASS INLET LINE
QUSAHWIRA CDS,57941,57932,8,331,SDV-0302-04 (SVZY-0302-04),CLOSE - V-0302 WATER OUTLET
QUSAHWIRA CDS,57942,57932,9,331,SDV-0302-06 (SVZY-0302-06),CLOSE - V-0302 OIL OUT
QUSAHWIRA CDS,57943,57932,10,331,SDV-0302-05 (SVZY-0302-05),CLOSE - V-0302 GAS OUTLET
QUSAHWIRA CDS,57944,57932,11,331,SDV-0302-03 (SVZY-0302-03),CLOSE - V-0302 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,57945,57932,12,331,P-0901-01 (PPZY-0901-01),TRIP - MOL BOOSTER PUMP P-0901
QUSAHWIRA CDS,57946,57932,13,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP P-0901 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,57947,57932,14,331,P-0902-01(PPZY-0902-01),TRIP - MOL BOOSTER PUMP P-0902
QUSAHWIRA CDS,57948,57932,15,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP P-0902 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,57949,57932,16,331,P-0903-01(PPZY-0903-01),TRIP - MOL BOOSTER PUMP P-0903
QUSAHWIRA CDS,57950,57932,17,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP P-0903 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,57951,57932,18,331,P-0904-01(PPZY-0904-01),TRIP - MOL BOOSTER PUMP P-0904
QUSAHWIRA CDS,57952,57932,19,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP P-0904 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,57953,57932,20,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,57954,57932,21,331,MOV-1001-02,CLOSE - MOL PUMP P-1001 SUCTION MOTOR VALVE
