DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
QUSAHWIRA CDS,57955,57932,22,331,MOV-1001-01,CLOSE - MOL PUMP P-1001 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,57956,57932,23,331,P-1002-01(PPZY-1002-01),TRIP - MOL PUMP P-1002
QUSAHWIRA CDS,57957,57932,24,331,MOV-1002-02,CLOSE - MOL PUMP P-1002 SUCTION MOTOR VALVE
QUSAHWIRA CDS,57958,57932,25,331,MOV-1002-01,CLOSE - MOL PUMP P-1002 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,57959,57932,26,331,E-1001-01 (FFZY-1001-01),TRIP - E-1001 FAN MOTOR #1 SHUTOFF
QUSAHWIRA CDS,57960,57932,27,331,E-1001-02 (FFZY-1001-02),TRIP - E-1001 FAN MOTOR #2 SHUTOFF
QUSAHWIRA CDS,57961,57932,28,331,SDV-1303-04 (SVZY-1303-04),CLOSE - PLANT OIL OUTLET SDV
QUSAHWIRA CDS,57962,57932,29,331,SDV-1303-05 (SVZY-1303-05),CLOSE - PLANT OIL OUTLET SDV - 2 Inch
QUSAHWIRA CDS,57963,57932,30,331,14-01-SDV-1311-04 (SVZY-1311-04),CLOSE - MOL RECEIVER SHUTDOWN VALVE AT ASAB
QUSAHWIRA CDS,57964,57932,31,331,14-01-SDV-1311-05 (SVZY-1311-05),CLOSE - MOL RECEIVER SHUTDOWN VALVE - 2 Inch AT ASAB
QUSAHWIRA CDS,57965,57932,32,331,14-01-PCV-1300-02A (PZY-1300-02A),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,57966,57932,33,331,14-01-PCV-1300-02B (PZY-1300-02B),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,57967,57931,1,331,ESD 2,ESD 2.0 - CDS SHUTDOWN WITHOUT BLOWDOWN
QUSAHWIRA CDS,57968,57967,0,331,SDV-0301-01 (SVZY-0301-01),CLOSE - V-0301 MAIN INLET LINE
QUSAHWIRA CDS,57969,57967,1,331,SDV-0301-02 (SVZY-0301-02),CLOSE - V-0301 BYPASS INLET LINE
QUSAHWIRA CDS,57970,57967,2,331,SDV-0301-04(SVZY-0301-04),CLOSE - V-0301 WATER OUTLET
QUSAHWIRA CDS,57971,57967,3,331,SDV-0301-06(SVZY-0301-06),CLOSE - V-0301 OIL OUT
QUSAHWIRA CDS,57972,57967,4,331,SDV-0301-05(SVZY-0301-05),CLOSE - V-0301 GAS OUTLET
QUSAHWIRA CDS,57973,57967,5,331,SDV-0301-03 (SVZY-0301-03),CLOSE - V-0301 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,57974,57967,6,331,SDV-0302-01(SVZY-0302-01),CLOSE - V-0302 MAIN INLET LINE
QUSAHWIRA CDS,57975,57967,7,331,SDV-0302-02(SVZY-0302-02),CLOSE - V-0302 BYPASS INLET LINE
QUSAHWIRA CDS,57976,57967,8,331,SDV-0302-04 (SVZY-0302-04),CLOSE - V-0302 WATER OUTLET
QUSAHWIRA CDS,57977,57967,9,331,SDV-0302-06 (SVZY-0302-06),CLOSE - V-0302 OIL OUT
QUSAHWIRA CDS,57978,57967,10,331,SDV-0302-05 (SVZY-0302-05),CLOSE - V-0302 GAS OUTLET
QUSAHWIRA CDS,57979,57967,11,331,SDV-0302-03 (SVZY-0302-03),CLOSE - V-0302 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,57980,57967,12,331,P-0901-01 (PPZY-0901-01),TRIP - MOL BOOSTER PUMP P-0901
QUSAHWIRA CDS,57981,57967,13,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP P-0901 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,57982,57967,14,331,P-0902-01(PPZY-0902-01),TRIP - MOL BOOSTER PUMP P-0902
QUSAHWIRA CDS,57983,57967,15,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP P-0902 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,57984,57967,16,331,P-0903-01(PPZY-0903-01),TRIP - MOL BOOSTER PUMP P-0903
QUSAHWIRA CDS,57985,57967,17,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP P-0903 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,57986,57967,18,331,P-0904-01(PPZY-0904-01),TRIP - MOL BOOSTER PUMP P-0904
QUSAHWIRA CDS,57987,57967,19,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP P-0904 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,57988,57967,20,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,57989,57967,21,331,MOV-1001-02,CLOSE - MOL PUMP P-1001 SUCTION MOTOR VALVE
QUSAHWIRA CDS,57990,57967,22,331,MOV-1001-01,CLOSE - MOL PUMP P-1001 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,57991,57967,23,331,P-1002-01(PPZY-1002-01),TRIP - MOL PUMP P-1002
QUSAHWIRA CDS,57992,57967,24,331,MOV-1002-02,CLOSE - MOL PUMP P-1002 SUCTION MOTOR VALVE
QUSAHWIRA CDS,57993,57967,25,331,MOV-1002-01,CLOSE - MOL PUMP P-1002 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,57994,57967,26,331,E-1001-01 (FFZY-1001-01),TRIP - E-1001 FAN MOTOR #1 SHUTOFF
QUSAHWIRA CDS,57995,57967,27,331,E-1001-02 (FFZY-1001-02),TRIP - E-1001 FAN MOTOR #2 SHUTOFF
QUSAHWIRA CDS,57996,57967,28,331,SDV-1303-04 (SVZY-1303-04),CLOSE - PLANT OIL OUTLET SDV
QUSAHWIRA CDS,57997,57967,29,331,SDV-1303-05 (SVZY-1303-05),CLOSE - PLANT OIL OUTLET SDV - 2 Inch
QUSAHWIRA CDS,57998,57967,30,331,14-01-SDV-1311-04 (SVZY-1311-04),CLOSE - MOL RECEIVER SHUTDOWN VALVE AT ASAB
QUSAHWIRA CDS,57999,57967,31,331,14-01-SDV-1311-05 (SVZY-1311-05),CLOSE - MOL RECEIVER SHUTDOWN VALVE - 2 Inch AT ASAB
QUSAHWIRA CDS,58000,57967,32,331,14-01-PCV-1300-02A (PZY-1300-02A),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58001,57967,33,331,14-01-PCV-1300-02B (PZY-1300-02B),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58002,57931,2,331,HSD-5501-06,ESD 3.2 - SHUTDOWN OF PROD SEP TRAIN 1 PB (AUX CONSOLE)
QUSAHWIRA CDS,58003,58002,0,331,SDV-0301-01 (SVZY-0301-01),CLOSE - V-0301 MAIN INLET LINE
QUSAHWIRA CDS,58004,58002,1,331,SDV-0301-02 (SVZY-0301-02),CLOSE - V-0301 BYPASS INLET LINE
QUSAHWIRA CDS,58005,58002,2,331,SDV-0301-04(SVZY-0301-04),CLOSE - V-0301 WATER OUTLET
QUSAHWIRA CDS,58006,58002,3,331,SDV-0301-06(SVZY-0301-06),CLOSE - V-0301 OIL OUT
QUSAHWIRA CDS,58007,58002,4,331,SDV-0301-05(SVZY-0301-05),CLOSE - V-0301 GAS OUTLET
QUSAHWIRA CDS,58008,58002,5,331,SDV-0301-03 (SVZY-0301-03),CLOSE - V-0301 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,58009,57931,3,331,HSD-5501-07,ESD 3.3 - SHUTDOWN OF PROD SEP TRAIN 2 PB (AUX CONSOLE)
QUSAHWIRA CDS,58010,58009,0,331,SDV-0302-01(SVZY-0302-01),CLOSE - V-0302 MAIN INLET LINE
QUSAHWIRA CDS,58011,58009,1,331,SDV-0302-02(SVZY-0302-02),CLOSE - V-0302 BYPASS INLET LINE
QUSAHWIRA CDS,58012,58009,2,331,SDV-0302-04 (SVZY-0302-04),CLOSE - V-0302 WATER OUTLET
QUSAHWIRA CDS,58013,58009,3,331,SDV-0302-06 (SVZY-0302-06),CLOSE - V-0302 OIL OUT
QUSAHWIRA CDS,58014,58009,4,331,SDV-0302-05 (SVZY-0302-05),CLOSE - V-0302 GAS OUTLET
QUSAHWIRA CDS,58015,58009,5,331,SDV-0302-03 (SVZY-0302-03),CLOSE - V-0302 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,58016,57931,4,331,PSDH-0301-03,V-0301 SEPARATOR PRESSURE HIGH
QUSAHWIRA CDS,58017,58016,0,331,SDV-0301-01 (SVZY-0301-01),CLOSE - V-0301 MAIN INLET LINE
QUSAHWIRA CDS,58018,58016,1,331,SDV-0301-02 (SVZY-0301-02),CLOSE - V-0301 BYPASS INLET LINE
QUSAHWIRA CDS,58019,57931,5,331,PSDL-0301-06,V-0301 SEPARATOR PRESSURE LOW
QUSAHWIRA CDS,58020,58019,0,331,SDV-0301-01 (SVZY-0301-01),CLOSE - V-0301 MAIN INLET LINE
QUSAHWIRA CDS,58021,58019,1,331,SDV-0301-02 (SVZY-0301-02),CLOSE - V-0301 BYPASS INLET LINE
QUSAHWIRA CDS,58022,58019,2,331,SDV-0301-04(SVZY-0301-04),CLOSE - V-0301 WATER OUTLET
QUSAHWIRA CDS,58023,58019,3,331,SDV-0301-06(SVZY-0301-06),CLOSE - V-0301 OIL OUT
QUSAHWIRA CDS,58024,58019,4,331,SDV-0301-05(SVZY-0301-05),CLOSE - V-0301 GAS OUTLET
QUSAHWIRA CDS,58025,58019,5,331,SDV-0301-03 (SVZY-0301-03),CLOSE - V-0301 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,58026,58019,6,331,P-0901-01 (PPZY-0901-01),TRIP - MOL BOOSTER PUMP P-0901
QUSAHWIRA CDS,58027,58019,7,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP P-0901 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58028,58019,8,331,P-0902-01(PPZY-0902-01),TRIP - MOL BOOSTER PUMP P-0902
QUSAHWIRA CDS,58029,58019,9,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP P-0902 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58030,57931,6,331,LSDH-0301-06/11,V-0301 SEPARATOR LEVEL HIGH (1oo2)
QUSAHWIRA CDS,58031,58030,0,331,SDV-0301-01 (SVZY-0301-01),CLOSE - V-0301 MAIN INLET LINE
QUSAHWIRA CDS,58032,58030,1,331,SDV-0301-02 (SVZY-0301-02),CLOSE - V-0301 BYPASS INLET LINE
QUSAHWIRA CDS,58033,57931,7,331,LSDL-0301-04/09/10,V-0301 SEPARATOR INTERFACE (WATER LEVEL) LOW (2oo3)
QUSAHWIRA CDS,58034,58033,0,331,SDV-0301-04(SVZY-0301-04),CLOSE - V-0301 WATER OUTLET
QUSAHWIRA CDS,58035,57931,8,331,LSDL-0301-07,V-0301 SEPARATOR OIL LEVEL LOW
QUSAHWIRA CDS,58036,58035,0,331,SDV-0301-06(SVZY-0301-06),CLOSE - V-0301 OIL OUT
QUSAHWIRA CDS,58037,58035,1,331,P-0901-01 (PPZY-0901-01),TRIP - MOL BOOSTER PUMP P-0901
QUSAHWIRA CDS,58038,58035,2,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP P-0901 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58039,58035,3,331,P-0902-01(PPZY-0902-01),TRIP - MOL BOOSTER PUMP P-0902
QUSAHWIRA CDS,58040,58035,4,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP P-0902 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58041,57931,9,331,DPSH-0301-07,DIFFERENTIAL PRESSURE ACROSS SDV-0301-01 HIGH
QUSAHWIRA CDS,58042,58041,0,331,SDV-0301-01 (SVZY-0301-01),CLOSE - V-0301 MAIN INLET LINE
QUSAHWIRA CDS,58043,57931,10,331,PSDH-0302-03,V-0302 SEPARATOR PRESSURE HIGH
QUSAHWIRA CDS,58044,58043,0,331,SDV-0302-01 (SVZY-0302-01),CLOSE - V-0302 MAIN INLET LINE
QUSAHWIRA CDS,58045,58043,1,331,SDV-0302-02 (SVZY-0302-02),CLOSE - V-0302 BYPASS INLET LINE
QUSAHWIRA CDS,58046,57931,11,331,PSDL-0302-06,V-0302 SEPARATOR PRESSURE LOW
QUSAHWIRA CDS,58047,58046,0,331,SDV-0302-01 (SVZY-0302-01),CLOSE - V-0302 MAIN INLET LINE
QUSAHWIRA CDS,58048,58046,1,331,SDV-0302-02 (SVZY-0302-02),CLOSE - V-0302 BYPASS INLET LINE
QUSAHWIRA CDS,58049,58046,2,331,SDV-0302-04(SVZY-0302-04),CLOSE - V-0302 WATER OUTLET
QUSAHWIRA CDS,58050,58046,3,331,SDV-0302-06(SVZY-0302-06),CLOSE - V-0302 OIL OUT
QUSAHWIRA CDS,58051,58046,4,331,SDV-0302-05(SVZY-0302-05),CLOSE - V-0302 GAS OUTLET
QUSAHWIRA CDS,58052,58046,5,331,SDV-0302-03 (SVZY-0302-03),CLOSE - V-0302 FUEL GAS SUPPLY SHUTDOWN VALVE
QUSAHWIRA CDS,58053,58046,6,331,P-0903-01 (PPZY-0903-01),TRIP - MOL BOOSTER PUMP P-0903
QUSAHWIRA CDS,58054,58046,7,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP P-0903 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58055,58046,8,331,P-0904-01(PPZY-0904-01),TRIP - MOL BOOSTER PUMP P-0904
QUSAHWIRA CDS,58056,58046,9,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP P-0904 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58057,57931,12,331,LSDH-0302-06/11,V-0302 SEPARATOR LEVEL HIGH (1oo2)
QUSAHWIRA CDS,58058,58057,0,331,SDV-0302-01 (SVZY-0302-01),CLOSE - V-0302 MAIN INLET LINE
QUSAHWIRA CDS,58059,58057,1,331,SDV-0302-02 (SVZY-0302-02),CLOSE - V-0302 BYPASS INLET LINE
QUSAHWIRA CDS,58060,57931,13,331,LSDL-0302-04/09/10,V-0302 SEPARATOR INTERFACE (WATER LEVEL) LOW (2oo3)
QUSAHWIRA CDS,58061,58060,0,331,SDV-0302-04(SVZY-0302-04),CLOSE - V-0302 WATER OUTLET
QUSAHWIRA CDS,58062,57931,14,331,LSDL-0302-07,V-0302 SEPARATOR OIL LEVEL LOW
QUSAHWIRA CDS,58063,58062,0,331,SDV-0302-06(SVZY-0302-06),CLOSE - V-0302 OIL OUT
QUSAHWIRA CDS,58064,58062,1,331,P-0903-01 (PPZY-0903-01),TRIP - MOL BOOSTER PUMP P-0903
QUSAHWIRA CDS,58065,58062,2,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP P-0903 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58066,58062,3,331,P-0904-01(PPZY-0904-01),TRIP - MOL BOOSTER PUMP P-0904
QUSAHWIRA CDS,58067,58062,4,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP P-0904 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58068,57931,15,331,DPSH-0302-07,DIFFERENTIAL PRESSURE ACROSS SDV-0302-01 HIGH
QUSAHWIRA CDS,58069,58068,0,331,SDV-0302-01 (SVZY-0302-01),CLOSE - V-0302 MAIN INLET LINE
QUSAHWIRA CDS,58070,57931,16,331,PSDH-1000-05,MOL HIGH PRESSURE
QUSAHWIRA CDS,58071,58070,0,331,SDV-0301-01 (SVZY-0301-01),CLOSE - V-0301 MAIN INLET LINE
QUSAHWIRA CDS,58072,58070,1,331,SDV-0301-02 (SVZY-0301-02),CLOSE - V-0301 BYPASS INLET LINE
QUSAHWIRA CDS,58073,58070,2,331,SDV-0301-06(SVZY-0301-06),CLOSE - V-0301 OIL OUT
QUSAHWIRA CDS,58074,58070,3,331,SDV-0302-01 (SVZY-0302-01),CLOSE - V-0302 MAIN INLET LINE
QUSAHWIRA CDS,58075,58070,4,331,SDV-0302-02 (SVZY-0302-02),CLOSE - V-0302 BYPASS INLET LINE
QUSAHWIRA CDS,58076,58070,5,331,SDV-0302-06(SVZY-0302-06),CLOSE - V-0302 OIL OUT
QUSAHWIRA CDS,58077,58070,6,331,P-0901-01 (PPZY-0901-01),TRIP - MOL BOOSTER PUMP P-0901
QUSAHWIRA CDS,58078,58070,7,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP P-0901 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58079,58070,8,331,P-0902-01(PPZY-0902-01),TRIP - MOL BOOSTER PUMP P-0902
QUSAHWIRA CDS,58080,58070,9,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP P-0902 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58081,58070,10,331,P-0903-01(PPZY-0903-01),TRIP - MOL BOOSTER PUMP P-0903
QUSAHWIRA CDS,58082,58070,11,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP P-0903 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58083,58070,12,331,P-0904-01(PPZY-0904-01),TRIP - MOL BOOSTER PUMP P-0904
QUSAHWIRA CDS,58084,58070,13,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP P-0904 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58085,58070,14,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,58086,58070,15,331,MOV-1001-02,CLOSE - MOL PUMP P-1001 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58087,58070,16,331,MOV-1001-01,CLOSE - MOL PUMP P-1001 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58088,58070,17,331,P-1002-01(PPZY-1002-01),TRIP - MOL PUMP P-1002
QUSAHWIRA CDS,58089,58070,18,331,MOV-1002-02,CLOSE - MOL PUMP P-1002 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58090,58070,19,331,MOV-1002-01,CLOSE - MOL PUMP P-1002 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58091,58070,20,331,SDV-1303-04 (SVZY-1303-04),CLOSE - PLANT OIL OUTLET SDV
QUSAHWIRA CDS,58092,58070,21,331,SDV-1303-05 (SVZY-1303-05),CLOSE - PLANT OIL OUTLET SDV - 2 Inch
QUSAHWIRA CDS,58093,58070,22,331,14-01-SDV-1311-04 (SVZY-1311-04),CLOSE - MOL RECEIVER SHUTDOWN VALVE AT ASAB
QUSAHWIRA CDS,58094,58070,23,331,14-01-SDV-1311-05 (SVZY-1311-05),CLOSE - MOL RECEIVER SHUTDOWN VALVE - 2 Inch AT ASAB
QUSAHWIRA CDS,58095,58070,24,331,14-01-PCV-1300-02A (PZY-1300-02A),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58096,58070,25,331,14-01-PCV-1300-02B (PZY-1300-02B),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58097,57931,17,331,PSDH-1000-06,MOL HIGH PRESSURE
QUSAHWIRA CDS,58098,58097,0,331,SDV-0301-01 (SVZY-0301-01),CLOSE - V-0301 MAIN INLET LINE
QUSAHWIRA CDS,58099,58097,1,331,SDV-0301-02 (SVZY-0301-02),CLOSE - V-0301 BYPASS INLET LINE
QUSAHWIRA CDS,58100,58097,2,331,SDV-0301-06(SVZY-0301-06),CLOSE - V-0301 OIL OUT
QUSAHWIRA CDS,58101,58097,3,331,SDV-0302-01 (SVZY-0302-01),CLOSE - V-0302 MAIN INLET LINE
QUSAHWIRA CDS,58102,58097,4,331,SDV-0302-02 (SVZY-0302-02),CLOSE - V-0302 BYPASS INLET LINE
QUSAHWIRA CDS,58103,58097,5,331,SDV-0302-06(SVZY-0302-06),CLOSE - V-0302 OIL OUT
QUSAHWIRA CDS,58104,58097,6,331,P-0901-01 (PPZY-0901-01),TRIP - MOL BOOSTER PUMP P-0901
QUSAHWIRA CDS,58105,58097,7,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP P-0901 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58106,58097,8,331,P-0902-01(PPZY-0902-01),TRIP - MOL BOOSTER PUMP P-0902
QUSAHWIRA CDS,58107,58097,9,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP P-0902 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58108,58097,10,331,P-0903-01(PPZY-0903-01),TRIP - MOL BOOSTER PUMP P-0903
QUSAHWIRA CDS,58109,58097,11,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP P-0903 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58110,58097,12,331,P-0904-01(PPZY-0904-01),TRIP - MOL BOOSTER PUMP P-0904
QUSAHWIRA CDS,58111,58097,13,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP P-0904 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58112,58097,14,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,58113,58097,15,331,MOV-1001-02,CLOSE - MOL PUMP P-1001 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58114,58097,16,331,MOV-1001-01,CLOSE - MOL PUMP P-1001 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58115,58097,17,331,P-1002-01(PPZY-1002-01),TRIP - MOL PUMP P-1002
QUSAHWIRA CDS,58116,58097,18,331,MOV-1002-02,CLOSE - MOL PUMP P-1002 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58117,58097,19,331,MOV-1002-01,CLOSE - MOL PUMP P-1002 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58118,58097,20,331,SDV-1303-04 (SVZY-1303-04),CLOSE - PLANT OIL OUTLET SDV
QUSAHWIRA CDS,58119,58097,21,331,SDV-1303-05 (SVZY-1303-05),CLOSE - PLANT OIL OUTLET SDV - 2 Inch
QUSAHWIRA CDS,58120,58097,22,331,14-01-SDV-1311-04 (SVZY-1311-04),CLOSE - MOL RECEIVER SHUTDOWN VALVE AT ASAB
QUSAHWIRA CDS,58121,58097,23,331,14-01-SDV-1311-05 (SVZY-1311-05),CLOSE - MOL RECEIVER SHUTDOWN VALVE - 2 Inch AT ASAB
QUSAHWIRA CDS,58122,58097,24,331,14-01-PCV-1300-02A (PZY-1300-02A),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58123,58097,25,331,14-01-PCV-1300-02B (PZY-1300-02B),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58124,57931,18,331,PSDH-1000-07,MOL HIGH PRESSURE
QUSAHWIRA CDS,58125,58124,0,331,SDV-0301-01 (SVZY-0301-01),CLOSE - V-0301 MAIN INLET LINE
QUSAHWIRA CDS,58126,58124,1,331,SDV-0301-02 (SVZY-0301-02),CLOSE - V-0301 BYPASS INLET LINE
QUSAHWIRA CDS,58127,58124,2,331,SDV-0301-06(SVZY-0301-06),CLOSE - V-0301 OIL OUT
QUSAHWIRA CDS,58128,58124,3,331,SDV-0302-01 (SVZY-0302-01),CLOSE - V-0302 MAIN INLET LINE
QUSAHWIRA CDS,58129,58124,4,331,SDV-0302-02 (SVZY-0302-02),CLOSE - V-0302 BYPASS INLET LINE
QUSAHWIRA CDS,58130,58124,5,331,SDV-0302-06(SVZY-0302-06),CLOSE - V-0302 OIL OUT
QUSAHWIRA CDS,58131,58124,6,331,P-0901-01 (PPZY-0901-01),TRIP - MOL BOOSTER PUMP P-0901
QUSAHWIRA CDS,58132,58124,7,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP P-0901 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58133,58124,8,331,P-0902-01(PPZY-0902-01),TRIP - MOL BOOSTER PUMP P-0902
QUSAHWIRA CDS,58134,58124,9,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP P-0902 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58135,58124,10,331,P-0903-01(PPZY-0903-01),TRIP - MOL BOOSTER PUMP P-0903
QUSAHWIRA CDS,58136,58124,11,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP P-0903 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58137,58124,12,331,P-0904-01(PPZY-0904-01),TRIP - MOL BOOSTER PUMP P-0904
QUSAHWIRA CDS,58138,58124,13,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP P-0904 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58139,58124,14,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,58140,58124,15,331,MOV-1001-02,CLOSE - MOL PUMP P-1001 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58141,58124,16,331,MOV-1001-01,CLOSE - MOL PUMP P-1001 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58142,58124,17,331,P-1002-01(PPZY-1002-01),TRIP - MOL PUMP P-1002
QUSAHWIRA CDS,58143,58124,18,331,MOV-1002-02,CLOSE - MOL PUMP P-1002 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58144,58124,19,331,MOV-1002-01,CLOSE - MOL PUMP P-1002 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58145,58124,20,331,SDV-1303-04 (SVZY-1303-04),CLOSE - PLANT OIL OUTLET SDV
QUSAHWIRA CDS,58146,58124,21,331,SDV-1303-05 (SVZY-1303-05),CLOSE - PLANT OIL OUTLET SDV - 2 Inch
QUSAHWIRA CDS,58147,58124,22,331,14-01-SDV-1311-04 (SVZY-1311-04),CLOSE - MOL RECEIVER SHUTDOWN VALVE AT ASAB
QUSAHWIRA CDS,58148,58124,23,331,14-01-SDV-1311-05 (SVZY-1311-05),CLOSE - MOL RECEIVER SHUTDOWN VALVE - 2 Inch AT ASAB
QUSAHWIRA CDS,58149,58124,24,331,14-01-PCV-1300-02A (PZY-1300-02A),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58150,58124,25,331,14-01-PCV-1300-02B (PZY-1300-02B),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58151,57931,19,331,PSDL-1303-07/08/09,MOL LOW PRESSURE (2oo3)
QUSAHWIRA CDS,58152,58151,0,331,SDV-0301-01 (SVZY-0301-01),CLOSE - V-0301 MAIN INLET LINE
QUSAHWIRA CDS,58153,58151,1,331,SDV-0301-02 (SVZY-0301-02),CLOSE - V-0301 BYPASS INLET LINE
QUSAHWIRA CDS,58154,58151,2,331,SDV-0301-06(SVZY-0301-06),CLOSE - V-0301 OIL OUT
QUSAHWIRA CDS,58155,58151,3,331,SDV-0302-01 (SVZY-0302-01),CLOSE - V-0302 MAIN INLET LINE
QUSAHWIRA CDS,58156,58151,4,331,SDV-0302-02 (SVZY-0302-02),CLOSE - V-0302 BYPASS INLET LINE
QUSAHWIRA CDS,58157,58151,5,331,SDV-0302-06(SVZY-0302-06),CLOSE - V-0302 OIL OUT
QUSAHWIRA CDS,58158,58151,6,331,P-0901-01 (PPZY-0901-01),TRIP - MOL BOOSTER PUMP P-0901
QUSAHWIRA CDS,58159,58151,7,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP P-0901 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58160,58151,8,331,P-0902-01(PPZY-0902-01),TRIP - MOL BOOSTER PUMP P-0902
QUSAHWIRA CDS,58161,58151,9,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP P-0902 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58162,58151,10,331,P-0903-01(PPZY-0903-01),TRIP - MOL BOOSTER PUMP P-0903
QUSAHWIRA CDS,58163,58151,11,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP P-0903 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58164,58151,12,331,P-0904-01(PPZY-0904-01),TRIP - MOL BOOSTER PUMP P-0904
QUSAHWIRA CDS,58165,58151,13,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP P-0904 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58166,58151,14,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,58167,58151,15,331,MOV-1001-02,CLOSE - MOL PUMP P-1001 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58168,58151,16,331,MOV-1001-01,CLOSE - MOL PUMP P-1001 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58169,58151,17,331,P-1002-01(PPZY-1002-01),TRIP - MOL PUMP P-1002
QUSAHWIRA CDS,58170,58151,18,331,MOV-1002-02,CLOSE - MOL PUMP P-1002 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58171,58151,19,331,MOV-1002-01,CLOSE - MOL PUMP P-1002 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58172,58151,20,331,SDV-1303-04 (SVZY-1303-04),CLOSE - PLANT OIL OUTLET SDV
QUSAHWIRA CDS,58173,58151,21,331,SDV-1303-05 (SVZY-1303-05),CLOSE - PLANT OIL OUTLET SDV - 2 Inch
QUSAHWIRA CDS,58174,57904,2,331,BOOSTER AND MOL PUMPS,
QUSAHWIRA CDS,58175,58174,0,331,ESD 1,ESD 1.0 - CDS SHUTDOWN WITH BLOWDOWN
QUSAHWIRA CDS,58176,58175,0,331,P-0901-01(PPZY-0901-01),TRIP - MOL BOOSTER PUMP P-0901
QUSAHWIRA CDS,58177,58175,1,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP P-0901 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58178,58175,2,331,MOL BOOSTER PUMP P-0902,TRIP - MOL BOOSTER PUMP P-0902
QUSAHWIRA CDS,58179,58175,3,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP P-0902 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58180,58175,4,331,P-0903-01 (PPZY-0903-01),TRIP - MOL BOOSTER PUMP P-0903
QUSAHWIRA CDS,58181,58175,5,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP P-0903 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58182,58175,6,331,P-0904-01(PPZY-0904-01),TRIP - MOL BOOSTER PUMP P-0904
QUSAHWIRA CDS,58183,58175,7,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP P-0904 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58184,58175,8,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,58185,58175,9,331,MOV-1001-02,CLOSE - MOL PUMP P-1001 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58186,58175,10,331,MOV-1001-01,CLOSE - MOL PUMP P-1001 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58187,58175,11,331,P-1002-01(PPZY-1002-01),TRIP - MOL PUMP P-1002
QUSAHWIRA CDS,58188,58175,12,331,MOV-1002-02,CLOSE - MOL PUMP P-1002 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58189,58175,13,331,MOV-1002-01,CLOSE - MOL PUMP P-1002 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58190,58175,14,331,E-1001-01 (FFZY-1001-01),TRIP - E-1001 FAN MOTOR #1 SHUTOFF
QUSAHWIRA CDS,58191,58175,15,331,E-1001-02 (FFZY-1001-02),TRIP - E-1001 FAN MOTOR #2 SHUTOFF
QUSAHWIRA CDS,58192,58175,16,331,SDV-1303-04 (SVZY-1303-04),CLOSE - PLANT OIL OUTLET SDV
QUSAHWIRA CDS,58193,58175,17,331,SDV-1303-05 (SVZY-1303-05),CLOSE - PLANT OIL OUTLET SDV - 2 Inch
QUSAHWIRA CDS,58194,58175,18,331,14-01-SDV-1311-04 (SVZY-1311-04),CLOSE - MOL RECEIVER SHUTDOWN VALVE AT ASAB
QUSAHWIRA CDS,58195,58175,19,331,14-01-SDV-1311-05 (SVZY-1311-05),CLOSE - MOL RECEIVER SHUTDOWN VALVE - 2 Inch AT ASAB
QUSAHWIRA CDS,58196,58175,20,331,14-01-PCV-1300-02A (PZY-1300-02A),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58197,58175,21,331,14-01-PCV-1300-02B (PZY-1300-02B),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58198,58174,1,331,ESD 2,ESD 2.0 - CDS SHUTDOWN WITHOUT BLOWDOWN
QUSAHWIRA CDS,58199,58198,0,331,P-0901-01(PPZY-0901-01),TRIP - MOL BOOSTER PUMP P-0901
QUSAHWIRA CDS,58200,58198,1,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP P-0901 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58201,58198,2,331,MOL BOOSTER PUMP P-0902,TRIP - MOL BOOSTER PUMP P-0902
QUSAHWIRA CDS,58202,58198,3,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP P-0902 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58203,58198,4,331,P-0903-01 (PPZY-0903-01),TRIP - MOL BOOSTER PUMP P-0903
QUSAHWIRA CDS,58204,58198,5,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP P-0903 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58205,58198,6,331,P-0904-01(PPZY-0904-01),TRIP - MOL BOOSTER PUMP P-0904
QUSAHWIRA CDS,58206,58198,7,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP P-0904 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58207,58198,8,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,58208,58198,9,331,MOV-1001-02,CLOSE - MOL PUMP P-1001 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58209,58198,10,331,MOV-1001-01,CLOSE - MOL PUMP P-1001 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58210,58198,11,331,P-1002-01(PPZY-1002-01),TRIP - MOL PUMP P-1002
QUSAHWIRA CDS,58211,58198,12,331,MOV-1002-02,CLOSE - MOL PUMP P-1002 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58212,58198,13,331,MOV-1002-01,CLOSE - MOL PUMP P-1002 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58213,58198,14,331,E-1001-01 (FFZY-1001-01),TRIP - E-1001 FAN MOTOR #1 SHUTOFF
QUSAHWIRA CDS,58214,58198,15,331,E-1001-02 (FFZY-1001-02),TRIP - E-1001 FAN MOTOR #2 SHUTOFF
QUSAHWIRA CDS,58215,58198,16,331,SDV-1303-04 (SVZY-1303-04),CLOSE - PLANT OIL OUTLET SDV
QUSAHWIRA CDS,58216,58198,17,331,SDV-1303-05 (SVZY-1303-05),CLOSE - PLANT OIL OUTLET SDV - 2 Inch
QUSAHWIRA CDS,58217,58198,18,331,14-01-SDV-1311-04 (SVZY-1311-04),CLOSE - MOL RECEIVER SHUTDOWN VALVE AT ASAB
QUSAHWIRA CDS,58218,58198,19,331,14-01-SDV-1311-05 (SVZY-1311-05),CLOSE - MOL RECEIVER SHUTDOWN VALVE - 2 Inch AT ASAB
QUSAHWIRA CDS,58219,58198,20,331,14-01-PCV-1300-02A (PZY-1300-02A),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58220,58198,21,331,14-01-PCV-1300-02B (PZY-1300-02B),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58221,58174,2,331,HSD-0901-01,ESD 3.4.1 - SD OF MOL BOOSTER PUMP P-0901 PB (AUX CONSOLE)
QUSAHWIRA CDS,58222,58221,0,331,P-0901-01(PPZY-0901-01),TRIP - MOL BOOSTER PUMP P-0901
QUSAHWIRA CDS,58223,58221,1,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP P-0901 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58224,58174,3,331,HSD-0902-01,ESD 3.4.2 - SD OF MOL BOOSTER PUMP P-0902 PB (AUX CONSOLE)
QUSAHWIRA CDS,58225,58224,0,331,MOL BOOSTER PUMP P-0902,TRIP - MOL BOOSTER PUMP P-0902
QUSAHWIRA CDS,58226,58224,1,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP P-0902 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58227,58174,4,331,HSD-0903-01,ESD 3.4.3 - SD OF MOL BOOSTER PUMP P-0903 PB (AUX CONSOLE)
QUSAHWIRA CDS,58228,58227,0,331,P-0903-01 (PPZY-0903-01),TRIP - MOL BOOSTER PUMP P-0903
QUSAHWIRA CDS,58229,58227,1,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP P-0903 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58230,58174,5,331,HSD-0904-01,ESD 3.4.4 - SD OF MOL BOOSTER PUMP P-0904 PB (AUX CONSOLE)
QUSAHWIRA CDS,58231,58230,0,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP P-0904 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58232,58230,1,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,58233,58174,6,331,HSD-1001-01,ESD 3.5.1 - SHUTDOWN OF MOL PUMP P-1001 PB (AUX CONSOLE)
QUSAHWIRA CDS,58234,58233,0,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,58235,58233,1,331,MOV-1001-02,CLOSE - MOL PUMP P-1001 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58236,58233,2,331,MOV-1001-01,CLOSE - MOL PUMP P-1001 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58237,58233,3,331,E-1001-01 (FFZY-1001-01),TRIP - E-1001 FAN MOTOR #1 SHUTOFF
QUSAHWIRA CDS,58238,58233,4,331,E-1001-02 (FFZY-1001-02),TRIP - E-1001 FAN MOTOR #2 SHUTOFF
QUSAHWIRA CDS,58239,58174,7,331,HSD-1002-01,ESD 3.5.2 - SHUTDOWN OF MOL PUMP P-1002 PB (AUX CONSOLE)
QUSAHWIRA CDS,58240,58239,0,331,P-1002-01(PPZY-1002-01),TRIP - MOL PUMP P-1002
QUSAHWIRA CDS,58241,58239,1,331,MOV-1002-02,CLOSE - MOL PUMP P-1002 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58242,58239,2,331,MOV-1002-01,CLOSE - MOL PUMP P-1002 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58243,58239,3,331,E-1001-01 (FFZY-1001-01),TRIP - E-1001 FAN MOTOR #1 SHUTOFF
QUSAHWIRA CDS,58244,58239,4,331,E-1001-02 (FFZY-1001-02),TRIP - E-1001 FAN MOTOR #2 SHUTOFF
QUSAHWIRA CDS,58245,58174,8,331,PSDL-0901-03,P-0901 LOW SUCTION PRESSURE
QUSAHWIRA CDS,58246,58245,0,331,P-0901-01(PPZY-0901-01),TRIP - MOL BOOSTER PUMP P-0901
QUSAHWIRA CDS,58247,58245,1,331,MOV-0901-01,CLOSE - MOL BOOSTER PUMP P-0901 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58248,58174,9,331,PSDL-0902-03,P-0902 LOW SUCTION PRESSURE
QUSAHWIRA CDS,58249,58248,0,331,MOL BOOSTER PUMP P-0902,TRIP - MOL BOOSTER PUMP P-0902
QUSAHWIRA CDS,58250,58248,1,331,MOV-0902-01,CLOSE - MOL BOOSTER PUMP P-0902 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58251,58174,10,331,PSDL-0903-03,P-0903 LOW SUCTION PRESSURE
QUSAHWIRA CDS,58252,58251,0,331,P-0903-01 (PPZY-0903-01),TRIP - MOL BOOSTER PUMP P-0903
QUSAHWIRA CDS,58253,58251,1,331,MOV-0903-01,CLOSE - MOL BOOSTER PUMP P-0903 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58254,58174,11,331,PSDL-0904-03,P-0904 LOW SUCTION PRESSURE
QUSAHWIRA CDS,58255,58254,0,331,MOV-0904-01,CLOSE - MOL BOOSTER PUMP P-0904 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58256,58254,1,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,58257,58174,12,331,PSDL-1001-01,P-1001 LOW SUCTION PRESSURE
QUSAHWIRA CDS,58258,58257,0,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,58259,58257,1,331,MOV-1001-02,CLOSE - MOL PUMP P-1001 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58260,58257,2,331,MOV-1001-01,CLOSE - MOL PUMP P-1001 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58261,58174,13,331,PSDH-1001-08,P-1001 HIGH DISCHARGE PRESSURE
QUSAHWIRA CDS,58262,58261,0,331,P-1001-01(PPZY-1001-01),TRIP - MOL PUMP P-1001
QUSAHWIRA CDS,58263,58261,1,331,MOV-1001-02,CLOSE - MOL PUMP P-1001 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58264,58261,2,331,MOV-1001-01,CLOSE - MOL PUMP P-1001 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58265,58174,14,331,PSDL-1002-01,P-1002 LOW SUCTION PRESSURE
QUSAHWIRA CDS,58266,58265,0,331,P-1002-01(PPZY-1002-01),TRIP - MOL PUMP P-1002
QUSAHWIRA CDS,58267,58265,1,331,MOV-1002-02,CLOSE - MOL PUMP P-1002 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58268,58265,2,331,MOV-1002-01,CLOSE - MOL PUMP P-1002 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58269,58174,15,331,PSDH-1002-08,P-1002 HIGH DISCHARGE PRESSURE
QUSAHWIRA CDS,58270,58269,0,331,P-1002-01(PPZY-1002-01),TRIP - MOL PUMP P-1002
QUSAHWIRA CDS,58271,58269,1,331,MOV-1002-02,CLOSE - MOL PUMP P-1002 SUCTION MOTOR VALVE
QUSAHWIRA CDS,58272,58269,2,331,MOV-1002-01,CLOSE - MOL PUMP P-1002 DISCHARGE MOTOR VALVE
QUSAHWIRA CDS,58273,58174,16,331,XVSH-1001-01,MOL RECYCLE COOLER FAN VIBRATION HIGH SHUTDOWN
QUSAHWIRA CDS,58274,58273,0,331,E-1001-01 (FFZY-1001-01),TRIP - E-1001 FAN MOTOR #1 SHUTOFF
QUSAHWIRA CDS,58275,58174,17,331,XVSH-1001-02,MOL RECYCLE COOLER FAN VIBRATION HIGH SHUTDOWN
QUSAHWIRA CDS,58276,58275,0,331,E-1001-02 (FFZY-1001-02),TRIP - E-1001 FAN MOTOR #2 SHUTOFF
QUSAHWIRA CDS,58277,58174,18,331,DPSH-1303-01,TRANSFER LINE SDVs HIGH DIFFERENTIAL PRESSURE
QUSAHWIRA CDS,58278,58277,0,331,SDV-1303-04 (SVZY-1303-04),CLOSE - PLANT OIL OUTLET SDV
QUSAHWIRA CDS,58279,58174,19,331,14-01-PSDH-1300-03,ASAB - INLET AREA HIGH PRESSURE SHUTDOWN
QUSAHWIRA CDS,58280,58279,0,331,14-01-SDV-1311-04 (SVZY-1311-04),CLOSE - MOL RECEIVER SHUTDOWN VALVE AT ASAB
QUSAHWIRA CDS,58281,58279,1,331,14-01-SDV-1311-05 (SVZY-1311-05),CLOSE - MOL RECEIVER SHUTDOWN VALVE - 2 Inch AT ASAB
QUSAHWIRA CDS,58282,58279,2,331,14-01-PCV-1300-02A (PZY-1300-02A),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58283,58279,3,331,14-01-PCV-1300-02B (PZY-1300-02B),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58284,58174,20,331,14-01-PSDL-1311-06/07/08,ASAB - INLET AREA LOW PRESSURE (2oo3)
QUSAHWIRA CDS,58285,58284,0,331,14-01-SDV-1311-04 (SVZY-1311-04),CLOSE - MOL RECEIVER SHUTDOWN VALVE AT ASAB
QUSAHWIRA CDS,58286,58284,1,331,14-01-SDV-1311-05 (SVZY-1311-05),CLOSE - MOL RECEIVER SHUTDOWN VALVE - 2 Inch AT ASAB
QUSAHWIRA CDS,58287,58284,2,331,14-01-PCV-1300-02A (PZY-1300-02A),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58288,58284,3,331,14-01-PCV-1300-02B (PZY-1300-02B),CLOSE - 2ND STAGE FEED BACK PRESSURE CONTROL VALVE AT ASAB
QUSAHWIRA CDS,58289,58174,21,331,14-01-DPSH-1311-06,ASAB - INLET AREA HIGH DIFFERENTIAL PRESSURE
QUSAHWIRA CDS,58290,58289,0,331,14-01-SDV-1311-04 (SVZY-1311-04),CLOSE - MOL RECEIVER SHUTDOWN VALVE AT ASAB
QUSAHWIRA CDS,58291,57904,3,331,GAS COMPRESSOR TRAIN-1,
QUSAHWIRA CDS,58292,58291,0,331,ESD 1.0 - CDS SHUTDOWN WITH BLOWDOWN,
QUSAHWIRA CDS,58293,58292,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58294,58292,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58295,58292,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58296,58292,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58297,58292,4,331,BDV-3111-01 (BVZY-3111-01),OPEN - 1ST STAGE TO HP FLARE HEADER
QUSAHWIRA CDS,58298,58292,5,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58299,58292,6,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58300,58292,7,331,BDV-3112-01 (BVZY-3112-01),OPEN - 2ND STAGE TO HP FLARE HEADER
QUSAHWIRA CDS,58301,58292,8,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58302,58292,9,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58303,58292,10,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58304,58292,11,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58305,58292,12,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58306,58292,13,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58307,58292,14,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58308,58292,15,331,SDV-3111-07(SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,58309,58292,16,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,58310,58292,17,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58311,58292,18,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58312,58292,19,331,BDV-3111-06 (BVZY-3111-06),OPEN - C-3111-01 BLOWDOWN
QUSAHWIRA CDS,58313,58292,20,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,58314,58292,21,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,58315,58292,22,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58316,58292,23,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58317,58292,24,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58318,58292,25,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58319,58292,26,331,BDV-3113-01 (BVZY-3113-01),OPEN - 3RD STAGE TO HP COLD FLARE HEADER
QUSAHWIRA CDS,58320,58292,27,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58321,58292,28,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58322,58292,29,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58323,58292,30,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58324,58292,31,331,BDV-3114-01 (BVZY-3114-01),OPEN - 4TH STAGE TO HP COLD FLARE HEADER
QUSAHWIRA CDS,58325,58292,32,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58326,58292,33,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58327,58292,34,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58328,58292,35,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58329,58292,36,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58330,58292,37,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58331,58291,1,331,ESD 2.0 - CDS SHUTDOWN WITHOUT BLOWDOWN,
QUSAHWIRA CDS,58332,58331,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58333,58331,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58334,58331,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58335,58331,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58336,58331,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58337,58331,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58338,58331,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58339,58331,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58340,58331,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58341,58331,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58342,58331,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58343,58331,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58344,58331,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58345,58331,13,331,SDV-3111-07(SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,58346,58331,14,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,58347,58331,15,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58348,58331,16,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58349,58331,17,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,58350,58331,18,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,58351,58331,19,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58352,58331,20,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58353,58331,21,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58354,58331,22,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58355,58331,23,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58356,58331,24,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58357,58331,25,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58358,58331,26,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58359,58331,27,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58360,58331,28,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58361,58331,29,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58362,58331,30,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58363,58331,31,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58364,58331,32,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58365,58291,2,331,HSD-3111-10,ESD 3.7 - TRAIN 1 COMPRESSOR SHUTDOWN PB (AUX CONSOLE)
QUSAHWIRA CDS,58366,58365,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58367,58365,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58368,58365,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58369,58365,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58370,58365,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58371,58365,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58372,58365,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58373,58365,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58374,58365,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58375,58365,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58376,58365,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58377,58365,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58378,58365,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58379,58365,13,331,SDV-3111-07(SVZY-3111-07),CLOSE - C-3111-01 GLYCOL IN
QUSAHWIRA CDS,58380,58365,14,331,SDV-3111-09 (SVZY-3111-09),CLOSE - C-3111-01 GLYCOL OUT
QUSAHWIRA CDS,58381,58365,15,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58382,58365,16,331,P-3116-01 (PPZY-3116-01),TRIP - LEAN GLYCOL TO C-3111-01
QUSAHWIRA CDS,58383,58365,17,331,P-3116-03 (PPZY-3116-03),TRIP - LEAN GLYCOL TO C-3111-01 AND C-3111-02
QUSAHWIRA CDS,58384,58365,18,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58385,58365,19,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58386,58365,20,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58387,58365,21,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58388,58365,22,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58389,58365,23,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58390,58365,24,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58391,58365,25,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58392,58365,26,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58393,58365,27,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58394,58365,28,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58395,58365,29,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58396,58365,30,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58397,58365,31,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58398,58291,3,331,ESD 3.7.1 - TRAIN-1 COMPRESSOR SHUTDOWN,
QUSAHWIRA CDS,58399,58398,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58400,58398,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58401,58398,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58402,58398,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58403,58398,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58404,58398,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58405,58398,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58406,58398,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58407,58398,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58408,58398,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58409,58398,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58410,58398,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58411,58398,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58412,58398,13,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58413,58398,14,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58414,58398,15,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58415,58398,16,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58416,58398,17,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58417,58398,18,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58418,58398,19,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58419,58398,20,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58420,58398,21,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58421,58398,22,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58422,58398,23,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58423,58398,24,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58424,58398,25,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58425,58398,26,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58426,58291,4,331,LSDH-3111-03,V-3111 1ST STAGE SUCTION DRUM LEVEL HIGH
QUSAHWIRA CDS,58427,58426,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58428,58426,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58429,58426,2,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58430,58426,3,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58431,58426,4,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58432,58426,5,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58433,58426,6,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58434,58426,7,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58435,58426,8,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58436,58426,9,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58437,58426,10,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58438,58426,11,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58439,58426,12,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58440,58426,13,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58441,58426,14,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58442,58426,15,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58443,58426,16,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58444,58426,17,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58445,58426,18,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58446,58426,19,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58447,58426,20,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58448,58426,21,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58449,58426,22,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58450,58426,23,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58451,58426,24,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58452,58426,25,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58453,58426,26,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58454,58426,27,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58455,58291,5,331,LSDH-3111-26,V-3111 1ST STAGE SUCTION DRUM LEVEL HIGH
QUSAHWIRA CDS,58456,58455,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58457,58455,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58458,58455,2,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58459,58455,3,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58460,58455,4,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58461,58455,5,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58462,58455,6,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58463,58455,7,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58464,58455,8,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58465,58455,9,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58466,58455,10,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58467,58455,11,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58468,58455,12,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58469,58455,13,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58470,58455,14,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
