DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
QUSAHWIRA CDS,58471,58455,15,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58472,58455,16,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58473,58455,17,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58474,58455,18,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58475,58455,19,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58476,58455,20,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58477,58455,21,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58478,58455,22,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58479,58455,23,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58480,58455,24,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58481,58455,25,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58482,58455,26,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58483,58455,27,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58484,58291,6,331,LSDL-3111-14,V-3111 1ST STAGE SUCTION DRUM LEVEL LOW
QUSAHWIRA CDS,58485,58484,0,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58486,58291,7,331,PSDL-3111-02,01-K-3111 1ST STAGE SUCTION DAMPENER PRESSURE LOW
QUSAHWIRA CDS,58487,58486,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58488,58486,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58489,58486,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58490,58486,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58491,58486,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58492,58486,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58493,58486,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58494,58486,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58495,58486,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58496,58486,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58497,58486,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58498,58486,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58499,58486,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58500,58486,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58501,58486,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58502,58486,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58503,58486,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58504,58486,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58505,58486,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58506,58486,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58507,58486,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58508,58486,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58509,58486,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58510,58486,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58511,58486,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58512,58486,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58513,58486,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58514,58486,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58515,58486,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58516,58291,8,331,PSDL-3111-31,01-K-3111 1ST STAGE SUCTION DAMPENER PRESSURE LOW
QUSAHWIRA CDS,58517,58516,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58518,58516,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58519,58516,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58520,58516,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58521,58516,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58522,58516,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58523,58516,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58524,58516,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58525,58516,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58526,58516,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58527,58516,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58528,58516,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58529,58516,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58530,58516,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58531,58516,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58532,58516,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58533,58516,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58534,58516,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58535,58516,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58536,58516,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58537,58516,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58538,58516,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58539,58516,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58540,58516,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58541,58516,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58542,58516,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58543,58516,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58544,58516,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58545,58516,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58546,58291,9,331,TSDH-3111-10,01-K-3111 1ST STAGE COMPRESSOR TEMPERATURE HIGH
QUSAHWIRA CDS,58547,58546,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58548,58546,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58549,58546,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58550,58546,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58551,58546,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58552,58546,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58553,58546,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58554,58546,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58555,58546,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58556,58546,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58557,58546,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58558,58546,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58559,58546,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58560,58546,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58561,58546,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58562,58546,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58563,58546,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58564,58546,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58565,58546,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58566,58546,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58567,58546,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58568,58546,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58569,58546,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58570,58546,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58571,58546,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58572,58546,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58573,58546,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58574,58546,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58575,58546,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58576,58291,10,331,TSDH-3111-11,01-K-3111 1ST STAGE COMPRESSOR TEMPERATURE HIGH
QUSAHWIRA CDS,58577,58576,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58578,58576,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58579,58576,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58580,58576,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58581,58576,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58582,58576,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58583,58576,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58584,58576,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58585,58576,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58586,58576,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58587,58576,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58588,58576,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58589,58576,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58590,58576,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58591,58576,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58592,58576,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58593,58576,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58594,58576,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58595,58576,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58596,58576,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58597,58576,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58598,58576,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58599,58576,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58600,58576,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58601,58576,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58602,58576,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58603,58576,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58604,58576,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58605,58576,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58606,58291,11,331,PSDH-3111-05,01-K-3111 1ST STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,58607,58606,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58608,58606,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58609,58606,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58610,58606,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58611,58606,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58612,58606,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58613,58606,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58614,58606,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58615,58606,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58616,58606,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58617,58606,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58618,58606,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58619,58606,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58620,58606,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58621,58606,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58622,58606,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58623,58606,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58624,58606,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58625,58606,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58626,58606,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58627,58606,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58628,58606,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58629,58606,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58630,58606,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58631,58606,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58632,58606,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58633,58606,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58634,58606,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58635,58606,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58636,58291,12,331,XVSH-3111-01,1ST STAGE AIR COOLER E-3111 FAN VIBRATION HIGH
QUSAHWIRA CDS,58637,58636,0,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58638,58291,13,331,XVSH-3111-02,1ST STAGE AIR COOLER E-3111 FAN VIBRATION HIGH
QUSAHWIRA CDS,58639,58638,0,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58640,58291,14,331,TSDL-3111-02,AIR COOLER E-3111 1ST STAGE COOLER TEMPERATURE LOW
QUSAHWIRA CDS,58641,58640,0,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58642,58640,1,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58643,58291,15,331,LSDH-3112-03,V-3112-01 2ND STAGE SUCTION DRUM LEVEL HIGH
QUSAHWIRA CDS,58644,58643,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58645,58643,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58646,58643,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58647,58643,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58648,58643,4,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58649,58643,5,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58650,58643,6,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58651,58643,7,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58652,58643,8,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58653,58643,9,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58654,58643,10,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58655,58643,11,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58656,58643,12,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58657,58643,13,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58658,58643,14,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58659,58643,15,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58660,58643,16,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58661,58643,17,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58662,58643,18,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58663,58643,19,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58664,58643,20,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58665,58643,21,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58666,58643,22,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58667,58643,23,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58668,58643,24,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58669,58643,25,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58670,58643,26,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58671,58643,27,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58672,58291,16,331,LSDH-3112-13,V-3112-01 2ND STAGE SUCTION DRUM LEVEL HIGH
QUSAHWIRA CDS,58673,58672,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58674,58672,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58675,58672,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58676,58672,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58677,58672,4,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58678,58672,5,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58679,58672,6,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58680,58672,7,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58681,58672,8,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58682,58672,9,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58683,58672,10,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58684,58672,11,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58685,58672,12,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58686,58672,13,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58687,58672,14,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58688,58672,15,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58689,58672,16,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58690,58672,17,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58691,58672,18,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58692,58672,19,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58693,58672,20,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58694,58672,21,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58695,58672,22,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58696,58672,23,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58697,58672,24,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58698,58672,25,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58699,58672,26,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58700,58672,27,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58701,58291,17,331,LSDL-3112-10,V-3112-01 2ND STAGE SUCTION DRUM LEVEL LOW
QUSAHWIRA CDS,58702,58701,0,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58703,58291,18,331,PSDL-3112-02,01-K-3112 2ND STAGE SUCTION DAMPENER PRESSURE LOW
QUSAHWIRA CDS,58704,58703,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58705,58703,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58706,58703,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58707,58703,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58708,58703,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58709,58703,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58710,58703,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58711,58703,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58712,58703,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58713,58703,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58714,58703,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58715,58703,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58716,58703,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58717,58703,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58718,58703,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58719,58703,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58720,58703,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58721,58703,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58722,58703,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58723,58703,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58724,58703,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58725,58703,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58726,58703,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58727,58703,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58728,58703,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58729,58703,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58730,58703,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58731,58703,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58732,58703,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58733,58291,19,331,PSDL-3112-13,01-K-3112 2ND STAGE SUCTION DAMPENER PRESSURE LOW
QUSAHWIRA CDS,58734,58733,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58735,58733,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58736,58733,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58737,58733,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58738,58733,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58739,58733,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58740,58733,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58741,58733,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58742,58733,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58743,58733,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58744,58733,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58745,58733,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58746,58733,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58747,58733,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58748,58733,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58749,58733,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58750,58733,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58751,58733,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58752,58733,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58753,58733,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58754,58733,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58755,58733,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58756,58733,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58757,58733,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58758,58733,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58759,58733,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58760,58733,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58761,58733,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58762,58733,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58763,58291,20,331,TSDH-3112-09,01-K-3112 2ND STAGE COMPRESSOR TEMPERATURE HIGH
QUSAHWIRA CDS,58764,58763,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58765,58763,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58766,58763,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58767,58763,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58768,58763,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58769,58763,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58770,58763,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58771,58763,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58772,58763,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58773,58763,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58774,58763,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58775,58763,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58776,58763,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58777,58763,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58778,58763,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58779,58763,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58780,58763,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58781,58763,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58782,58763,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58783,58763,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58784,58763,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58785,58763,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58786,58763,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58787,58763,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58788,58763,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58789,58763,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58790,58763,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58791,58763,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58792,58763,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58793,58291,21,331,PSDH-3112-05,01-K-3112 2ND STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,58794,58793,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58795,58793,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58796,58793,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58797,58793,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58798,58793,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58799,58793,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58800,58793,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58801,58793,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58802,58793,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58803,58793,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58804,58793,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58805,58793,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58806,58793,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58807,58793,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58808,58793,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58809,58793,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58810,58793,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58811,58793,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58812,58793,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58813,58793,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58814,58793,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58815,58793,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58816,58793,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58817,58793,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58818,58793,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58819,58793,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58820,58793,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58821,58793,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58822,58793,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58823,58291,22,331,PSDH-3112-14,01-K-3112 2ND STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,58824,58823,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58825,58823,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58826,58823,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58827,58823,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58828,58823,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58829,58823,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58830,58823,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58831,58823,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58832,58823,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58833,58823,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58834,58823,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58835,58823,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58836,58823,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58837,58823,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58838,58823,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58839,58823,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58840,58823,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58841,58823,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58842,58823,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58843,58823,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58844,58823,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58845,58823,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58846,58823,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58847,58823,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58848,58823,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58849,58823,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58850,58823,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58851,58823,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58852,58823,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58853,58291,23,331,TSDL-3112-02,E-3112 2ND STAGE COOLER TEMPERATURE LOW
QUSAHWIRA CDS,58854,58853,0,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58855,58853,1,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58856,58291,24,331,XVSH-3112-01,2ND STAGE AIR COOLER E-3112 FAN VIBRATION HIGH
QUSAHWIRA CDS,58857,58856,0,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58858,58291,25,331,XVSH-3112-02,2ND STAGE AIR COOLER E-3112 FAN VIBRATION HIGH
QUSAHWIRA CDS,58859,58858,0,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58860,58291,26,331,LSDH-3112-08,V-3112-02 2ND STAGE DISCHARGE DRUM LEVEL HIGH
QUSAHWIRA CDS,58861,58860,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58862,58860,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58863,58860,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58864,58860,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58865,58860,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58866,58860,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58867,58860,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58868,58860,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58869,58860,8,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58870,58860,9,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58871,58860,10,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58872,58860,11,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58873,58860,12,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58874,58860,13,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58875,58860,14,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58876,58860,15,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58877,58860,16,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58878,58860,17,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58879,58860,18,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58880,58860,19,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58881,58860,20,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58882,58860,21,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58883,58860,22,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58884,58860,23,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58885,58860,24,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58886,58860,25,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58887,58860,26,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58888,58860,27,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58889,58291,27,331,LSDL-3112-12,V-3112-02 2ND STAGE DISCHARGE DRUM LEVEL LOW
QUSAHWIRA CDS,58890,58889,0,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58891,58291,28,331,DPSH-3112-10,V-3112-02 DIFFERENTIAL PRESSURE ACROSS SDV-3112-07 LESS THAN 1 BARG
QUSAHWIRA CDS,58892,58891,0,331,SDV-3112-06 (SVZY-3112-06),OPEN - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58893,58291,29,331,LSDH-3113-02,V-3113 3RD STAGE SUCTION DRUM LEVEL HIGH
QUSAHWIRA CDS,58894,58893,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58895,58893,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58896,58893,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58897,58893,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58898,58893,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58899,58893,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58900,58893,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58901,58893,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58902,58893,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58903,58893,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58904,58893,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58905,58893,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58906,58893,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58907,58893,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58908,58893,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58909,58893,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58910,58893,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58911,58893,17,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58912,58893,18,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58913,58893,19,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58914,58893,20,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58915,58893,21,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58916,58893,22,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58917,58893,23,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58918,58893,24,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58919,58893,25,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58920,58893,26,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58921,58893,27,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58922,58291,30,331,LSDL-3113-10,V-3113 3RD STAGE SUCTION DRUM LEVEL LOW
QUSAHWIRA CDS,58923,58922,0,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58924,58291,31,331,DPSH-3113-10,V-3113 DIFFERENTIAL PRESSURE ACROSS SDV-3113-05 LESS THAN 1 BARG
QUSAHWIRA CDS,58925,58924,0,331,SDV-3113-04(SVZY-3113-04),OPEN - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58926,58291,32,331,PSDL-3113-02,K-3113 3RD STAGE SUCTION DAMPENER PRESSURE LOW
QUSAHWIRA CDS,58927,58926,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58928,58926,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58929,58926,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58930,58926,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58931,58926,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58932,58926,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58933,58926,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58934,58926,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58935,58926,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58936,58926,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58937,58926,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58938,58926,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58939,58926,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58940,58926,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58941,58926,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58942,58926,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58943,58926,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58944,58926,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58945,58926,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58946,58926,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58947,58926,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58948,58926,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58949,58926,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58950,58926,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58951,58926,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58952,58926,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58953,58926,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58954,58926,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58955,58926,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58956,58291,33,331,TSDH-3113-08,K-3113 3RD STAGE COMPRESSOR TEMPERATURE HIGH
QUSAHWIRA CDS,58957,58956,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58958,58956,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58959,58956,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58960,58956,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,58961,58956,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58962,58956,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58963,58956,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58964,58956,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58965,58956,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58966,58956,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58967,58956,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58968,58956,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58969,58956,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,58970,58956,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,58971,58956,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,58972,58956,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58973,58956,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,58974,58956,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,58975,58956,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,58976,58956,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,58977,58956,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58978,58956,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,58979,58956,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,58980,58956,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,58981,58956,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,58982,58956,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,58983,58956,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,58984,58956,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,58985,58956,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,58986,58291,34,331,PSDH-3113-05,K-3113 3RD STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,58987,58986,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,58988,58986,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,58989,58986,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,58990,58986,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
