DESCR,ID_NODE,ID_PARENT,ORD,ID_TREE,TAG,DESCR
QUSAHWIRA CDS,58991,58986,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,58992,58986,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,58993,58986,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58994,58986,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,58995,58986,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,58996,58986,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,58997,58986,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,58998,58986,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,58999,58986,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59000,58986,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59001,58986,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59002,58986,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59003,58986,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59004,58986,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59005,58986,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59006,58986,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59007,58986,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59008,58986,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59009,58986,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59010,58986,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59011,58986,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59012,58986,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59013,58986,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59014,58986,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59015,58986,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59016,58291,35,331,PSDH-3113-13,K-3113 3RD STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,59017,59016,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59018,59016,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59019,59016,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59020,59016,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59021,59016,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59022,59016,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59023,59016,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59024,59016,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59025,59016,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59026,59016,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59027,59016,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59028,59016,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59029,59016,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59030,59016,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59031,59016,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59032,59016,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59033,59016,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59034,59016,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59035,59016,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59036,59016,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59037,59016,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59038,59016,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59039,59016,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59040,59016,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59041,59016,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59042,59016,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59043,59016,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59044,59016,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59045,59016,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59046,58291,36,331,XVSH-3113-01,3RD STAGE AIR COOLER E-3113 FAN VIBRATION HIGH
QUSAHWIRA CDS,59047,59046,0,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59048,58291,37,331,XVSH-3113-02,3RD STAGE AIR COOLER E-3113 FAN VIBRATION HIGH
QUSAHWIRA CDS,59049,59048,0,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59050,58291,38,331,TSDL-3113-02,E-3113 3RD STAGE COOLER TEMPERATURE LOW
QUSAHWIRA CDS,59051,59050,0,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59052,59050,1,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59053,58291,39,331,LSDH-3114-02,V-3114 4TH STAGE SUCTION DRUM LEVEL HIGH
QUSAHWIRA CDS,59054,59053,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59055,59053,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59056,59053,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59057,59053,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59058,59053,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59059,59053,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59060,59053,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59061,59053,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59062,59053,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59063,59053,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59064,59053,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59065,59053,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59066,59053,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59067,59053,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59068,59053,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59069,59053,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59070,59053,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59071,59053,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59072,59053,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59073,59053,19,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59074,59053,20,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59075,59053,21,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59076,59053,22,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59077,59053,23,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59078,59053,24,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59079,59053,25,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59080,59053,26,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59081,59053,27,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59082,58291,40,331,LSDL-3114-10,V-3114 4TH STAGE SUCTION DRUM LEVEL LOW
QUSAHWIRA CDS,59083,59082,0,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59084,58291,41,331,DPSH-3114-12,V-3114 DIFFERENTIAL PRESSURE ACROSS SDV-3114-05 LESS THAN 1 BARG
QUSAHWIRA CDS,59085,59084,0,331,SDV-3114-04 (SVZY-3114-04),OPEN - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59086,58291,42,331,PSDL-3114-02,K-3114 4TH STAGE SUCTION DAMPENER PRESSURE LOW
QUSAHWIRA CDS,59087,59086,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59088,59086,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59089,59086,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59090,59086,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59091,59086,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59092,59086,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59093,59086,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59094,59086,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59095,59086,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59096,59086,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59097,59086,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59098,59086,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59099,59086,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59100,59086,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59101,59086,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59102,59086,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59103,59086,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59104,59086,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59105,59086,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59106,59086,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59107,59086,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59108,59086,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59109,59086,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59110,59086,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59111,59086,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59112,59086,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59113,59086,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59114,59086,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59115,59086,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59116,58291,43,331,TSDH-3114-08,K-3114 4TH STAGE COMPRESSOR TEMPERATURE HIGH
QUSAHWIRA CDS,59117,59116,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59118,59116,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59119,59116,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59120,59116,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59121,59116,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59122,59116,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59123,59116,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59124,59116,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59125,59116,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59126,59116,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59127,59116,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59128,59116,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59129,59116,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59130,59116,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59131,59116,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59132,59116,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59133,59116,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59134,59116,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59135,59116,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59136,59116,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59137,59116,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59138,59116,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59139,59116,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59140,59116,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59141,59116,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59142,59116,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59143,59116,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59144,59116,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59145,59116,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59146,58291,44,331,PSDH-3114-05,K-3114 4TH STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,59147,59146,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59148,59146,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59149,59146,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59150,59146,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59151,59146,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59152,59146,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59153,59146,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59154,59146,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59155,59146,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59156,59146,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59157,59146,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59158,59146,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59159,59146,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59160,59146,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59161,59146,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59162,59146,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59163,59146,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59164,59146,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59165,59146,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59166,59146,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59167,59146,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59168,59146,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59169,59146,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59170,59146,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59171,59146,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59172,59146,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59173,59146,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59174,59146,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59175,59146,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59176,58291,45,331,PSDH-3114-16,K-3114 4TH STAGE DISCHARGE DAMPENER PRESSURE HIGH
QUSAHWIRA CDS,59177,59176,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59178,59176,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59179,59176,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59180,59176,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59181,59176,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59182,59176,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59183,59176,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59184,59176,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59185,59176,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59186,59176,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59187,59176,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59188,59176,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59189,59176,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59190,59176,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59191,59176,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59192,59176,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59193,59176,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59194,59176,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59195,59176,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59196,59176,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59197,59176,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59198,59176,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59199,59176,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59200,59176,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59201,59176,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59202,59176,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59203,59176,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59204,59176,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59205,59176,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59206,58291,46,331,XVSH-3114-01,4TH STAGE AIR COOLER E-3114 FAN VIBRATION HIGH
QUSAHWIRA CDS,59207,59206,0,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59208,58291,47,331,XVSH-3114-02,4TH STAGE AIR COOLER E-3114 FAN VIBRATION HIGH
QUSAHWIRA CDS,59209,59208,0,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59210,59208,1,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59211,59208,2,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59212,58291,48,331,TSDH-3114-02,E-3114 4TH STAGE COOLER TEMPERATURE HIGH
QUSAHWIRA CDS,59213,59212,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59214,59212,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59215,59212,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59216,59212,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59217,59212,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59218,59212,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59219,59212,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59220,59212,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59221,59212,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59222,59212,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59223,59212,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59224,59212,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59225,59212,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59226,59212,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59227,59212,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59228,59212,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59229,59212,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59230,59212,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59231,59212,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59232,59212,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59233,59212,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59234,59212,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59235,59212,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59236,59212,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59237,59212,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59238,59212,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59239,59212,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59240,59212,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59241,59212,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59242,58291,49,331,TSDH-3114-13,E-3114 4TH STAGE COOLER TEMPERATURE HIGH
QUSAHWIRA CDS,59243,59242,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59244,59242,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59245,59242,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59246,59242,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59247,59242,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59248,59242,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59249,59242,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59250,59242,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59251,59242,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59252,59242,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59253,59242,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59254,59242,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59255,59242,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59256,59242,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59257,59242,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59258,59242,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59259,59242,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59260,59242,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59261,59242,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59262,59242,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59263,59242,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59264,59242,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59265,59242,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59266,59242,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59267,59242,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59268,59242,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59269,59242,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59270,59242,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59271,59242,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59272,58291,50,331,TSDL-3114-02,E-3114 4TH STAGE COOLER TEMPERATURE LOW
QUSAHWIRA CDS,59273,59272,0,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59274,59272,1,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59275,59272,2,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59276,59272,3,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59277,58291,51,331,TSDH-3112-12,LP 2ND 2 CYL DISCHARGE GAS TEMP HIGH HIGH
QUSAHWIRA CDS,59278,59277,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59279,59277,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59280,59277,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59281,59277,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59282,59277,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59283,59277,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59284,59277,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59285,59277,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59286,59277,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59287,59277,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59288,59277,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59289,59277,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59290,59277,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59291,59277,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59292,59277,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59293,59277,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59294,59277,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59295,59277,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59296,59277,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59297,59277,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59298,59277,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59299,59277,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59300,59277,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59301,59277,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59302,59277,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59303,59277,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59304,59277,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59305,59277,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59306,59277,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59307,58291,52,331,PSDL-3111-43,LO SUPPLY PRESSURE LOW LOW
QUSAHWIRA CDS,59308,59307,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59309,59307,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59310,59307,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59311,59307,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59312,59307,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59313,59307,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59314,59307,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59315,59307,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59316,59307,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59317,59307,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59318,59307,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59319,59307,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59320,59307,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59321,59307,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59322,59307,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59323,59307,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59324,59307,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59325,59307,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59326,59307,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59327,59307,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59328,59307,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59329,59307,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59330,59307,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59331,59307,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59332,59307,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59333,59307,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59334,59307,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59335,59307,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59336,59307,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59337,58291,53,331,PSDL-3111-47,MOTOR PURGE PRESSURE LOW LOW
QUSAHWIRA CDS,59338,59337,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59339,59337,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59340,59337,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59341,59337,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59342,59337,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59343,59337,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59344,59337,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59345,59337,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59346,59337,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59347,59337,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59348,59337,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59349,59337,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59350,59337,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59351,59337,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59352,59337,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59353,59337,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59354,59337,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59355,59337,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59356,59337,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59357,59337,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59358,59337,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59359,59337,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59360,59337,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59361,59337,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59362,59337,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59363,59337,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59364,59337,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59365,59337,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59366,59337,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59367,58291,54,331,UN-3111-04,MAIN MOTOR TROUBLE
QUSAHWIRA CDS,59368,59367,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59369,59367,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59370,59367,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59371,59367,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59372,59367,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59373,59367,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59374,59367,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59375,59367,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59376,59367,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59377,59367,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59378,59367,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59379,59367,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59380,59367,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59381,59367,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59382,59367,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59383,59367,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59384,59367,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59385,59367,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59386,59367,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59387,59367,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59388,59367,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59389,59367,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59390,59367,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59391,59367,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59392,59367,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59393,59367,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59394,59367,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59395,59367,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59396,59367,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59397,58291,55,331,TSDH-3111-60,MOTOR CPL SIDE BEARING TEMP HIGH HIGH
QUSAHWIRA CDS,59398,59397,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59399,59397,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59400,59397,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59401,59397,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59402,59397,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59403,59397,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59404,59397,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59405,59397,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59406,59397,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59407,59397,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59408,59397,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59409,59397,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59410,59397,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59411,59397,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59412,59397,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59413,59397,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59414,59397,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59415,59397,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59416,59397,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59417,59397,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59418,59397,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59419,59397,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59420,59397,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59421,59397,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59422,59397,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59423,59397,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59424,59397,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59425,59397,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59426,59397,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59427,58291,56,331,TSDH-3111-61,MOTOR ANTI CPL SIDE BEARING TEMP HIGH HIGH
QUSAHWIRA CDS,59428,59427,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59429,59427,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59430,59427,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59431,59427,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59432,59427,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59433,59427,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59434,59427,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59435,59427,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59436,59427,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59437,59427,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59438,59427,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59439,59427,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59440,59427,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59441,59427,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59442,59427,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59443,59427,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59444,59427,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59445,59427,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59446,59427,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59447,59427,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59448,59427,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59449,59427,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59450,59427,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59451,59427,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59452,59427,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59453,59427,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59454,59427,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59455,59427,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59456,59427,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59457,58291,57,331,TSDH-3111-64,MOTOR WINDING TEMP HIGH HIGH (U)
QUSAHWIRA CDS,59458,59457,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59459,59457,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59460,59457,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59461,59457,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59462,59457,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59463,59457,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59464,59457,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59465,59457,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59466,59457,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59467,59457,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59468,59457,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59469,59457,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59470,59457,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59471,59457,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59472,59457,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59473,59457,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59474,59457,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59475,59457,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59476,59457,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59477,59457,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59478,59457,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59479,59457,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59480,59457,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59481,59457,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59482,59457,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
QUSAHWIRA CDS,59483,59457,25,331,E-3114 (FFZY-3114-01),TRIP - 4TH STAGE COOLER FAN 1
QUSAHWIRA CDS,59484,59457,26,331,E-3114 (FFZY-3114-02),TRIP - 4TH STAGE COOLER FAN 2
QUSAHWIRA CDS,59485,59457,27,331,SDV-3114-07 (SVZY-3114-07),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE
QUSAHWIRA CDS,59486,59457,28,331,SDV-3114-08 (SVZY-3114-08),CLOSE - TRAIN-1 DISCHARGE SHUTDOWN VALVE -2 Inch
QUSAHWIRA CDS,59487,58291,58,331,TSDH-3111-66,MOTOR WINDING TEMP HIGH HIGH (V)
QUSAHWIRA CDS,59488,59487,0,331,K-3111/2/3/4 (KKZY-3111-03),TRIP - 1ST TRAIN COMPRESSOR
QUSAHWIRA CDS,59489,59487,1,331,SDV-3111-04 (SVZY-3111-04),CLOSE - 1ST COMP TRAIN INLET
QUSAHWIRA CDS,59490,59487,2,331,SDV-3111-05 (SVZY-3111-05),CLOSE - V-3111 LIQUID OUTLET
QUSAHWIRA CDS,59491,59487,3,331,BDV-3111-02 (BVZY-3111-02),OPEN - 1ST STAGE GAS RECYCLE
QUSAHWIRA CDS,59492,59487,4,331,SDV-3112-04 (SVZY-3112-04),CLOSE - V-3112-01 LIQUID OUTLET
QUSAHWIRA CDS,59493,59487,5,331,BDV-3112-02 (BVZY-3112-02),OPEN - 2ND STAGE GAS RECYCLE
QUSAHWIRA CDS,59494,59487,6,331,SDV-3112-07 (SVZY-3112-07),CLOSE - 2' V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59495,59487,7,331,SDV-3112-06 (SVZY-3112-06),CLOSE - V-3112-02 GAS OUTLET TO GC
QUSAHWIRA CDS,59496,59487,8,331,SDV-3112-05 (SVZY-3112-05),CLOSE - V-3112-02 LIQUID OUTLET
QUSAHWIRA CDS,59497,59487,9,331,E-3111 (FFZY-31111-01),TRIP - 1ST STAGE COOLER FAN 1
QUSAHWIRA CDS,59498,59487,10,331,E-3111 (FFZY-3111-02),TRIP - 1ST STAGE COOLER FAN 2
QUSAHWIRA CDS,59499,59487,11,331,E-3112 (FFZY-3112-01),TRIP - 2ND STAGE COOLER FAN 1
QUSAHWIRA CDS,59500,59487,12,331,E-3112 (FFZY-3112-02),TRIP - 2ND STAGE COOLER FAN 2
QUSAHWIRA CDS,59501,59487,13,331,SDV-3111-10 (SVZY-3111-10),CLOSE - C-3111-01 PROCESS DRAIN OUT
QUSAHWIRA CDS,59502,59487,14,331,SDV-3111-08 (SVZY-3111-08),CLOSE - FUEL GAS SUPPLY FROM C-3111-01
QUSAHWIRA CDS,59503,59487,15,331,SDV-3113-04 (SVZY-3113-04),CLOSE - 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59504,59487,16,331,SDV-3113-05 (SVZY-3113-05),CLOSE - 2' 3RD COMPRESSION STAGE INLET
QUSAHWIRA CDS,59505,59487,17,331,SDV-3113-06 (SVZY-3113-06),CLOSE - V-3113 LIQUID OUTLET
QUSAHWIRA CDS,59506,59487,18,331,BDV-3113-02 (SVZY-3113-02),OPEN - 3RD STAGE GAS RECYCLE
QUSAHWIRA CDS,59507,59487,19,331,SDV-3114-06 (SVZY-3114-06),CLOSE - V-3114 LIQUID OUTLET
QUSAHWIRA CDS,59508,59487,20,331,SDV-3114-04(SVZY-3114-04),CLOSE - 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59509,59487,21,331,SDV-3114-05(SVZY-3114-05),CLOSE - 2' 4TH COMPRESSION STAGE INLET
QUSAHWIRA CDS,59510,59487,22,331,BDV-3114-02 (BVZY-3114-02),OPEN - 4TH STAGE GAS RECYCLE
QUSAHWIRA CDS,59511,59487,23,331,E-3113 (FFZY-3113-01),TRIP - 3RD STAGE COOLER FAN 1
QUSAHWIRA CDS,59512,59487,24,331,E-3113 (FFZY-3113-02),TRIP - 3RD STAGE COOLER FAN 2
